{"ac_voltage_v":630,"architecture":"unspecified","capacity_scope":"One PCS at exact documented nominal AC voltage; battery excluded","communication_interfaces":["CAN"],"communication_protocols":["Modbus TCP/IP"],"conflicts_json":"{\"ac_current_a\":{\"observation\":\"1255 VRMS\",\"resolution\":\"withheld: unit is voltage in an AC current row\",\"source_id\":\"epc_cab1000_3l2_20250923\"}}","created_at":"2026-11-03T03:53:37.520358+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":945,"derating_notes":"1.7% per degree C from 40 to 55 C; no extrapolation beyond 55 C","document_revision":"2025-09-23","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":10,\"dc_min_at_nominal_power_v\":999,\"elevation_description\":\"3000+ m; consult EPC for higher elevation\",\"frequency_hz\":[50,60],\"locator\":\"Page 1, 630 VRMS column and common rows/notes\",\"max_dc_current_a\":1400,\"max_dimensions_h_w_d_mm\":[2281,1000,1744],\"optional_black_start\":\"requires external control power; not standard included\",\"optional_low_temperature_c\":-40,\"overload\":{\"110pct_minutes\":5,\"120pct_seconds\":2,\"ambient_c\":40,\"initial_load_pct\":66},\"parallel_max_cable_connection\":6,\"parallel_max_throat_connection\":4,\"power_factor_range\":[0.8,1],\"product_level\":\"bidirectional_pcs\",\"source_anomaly\":\"Nominal AC current row prints 1255 VRMS; not normalized to amperes\",\"supplier_roles\":{\"document_publisher_distributor\":\"Freedom Won\",\"manufacturer\":\"EPC Power\"}}","field_sources_json":"{\"ac_voltage_v\":[\"epc_cab1000_3l2_20250923\"],\"architecture\":[\"epc_cab1000_3l2_20250923\"],\"capacity_scope\":[\"epc_cab1000_3l2_20250923\"],\"communication_interfaces\":[\"epc_cab1000_3l2_20250923\"],\"communication_protocols\":[\"epc_cab1000_3l2_20250923\"],\"conflicts_json\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_max_v\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_min_v\":[\"epc_cab1000_3l2_20250923\"],\"derating_notes\":[\"epc_cab1000_3l2_20250923\"],\"document_revision\":[\"epc_cab1000_3l2_20250923\"],\"extensions_json\":[\"epc_cab1000_3l2_20250923\"],\"ingress_protection\":[\"epc_cab1000_3l2_20250923\"],\"manufacturer\":[\"epc_cab1000_3l2_20250923\"],\"model\":[\"epc_cab1000_3l2_20250923\"],\"name\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_max_c\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_min_c\":[\"epc_cab1000_3l2_20250923\"],\"power_basis\":[\"epc_cab1000_3l2_20250923\"],\"power_capacity_mw\":[\"epc_cab1000_3l2_20250923\"],\"power_conditions\":[\"epc_cab1000_3l2_20250923\"],\"power_rating_kind\":[\"epc_cab1000_3l2_20250923\"],\"product_status\":[\"epc_cab1000_3l2_20250923\"],\"record_scope\":[\"epc_cab1000_3l2_20250923\"],\"variant\":[\"epc_cab1000_3l2_20250923\"],\"weight_kg\":[\"epc_cab1000_3l2_20250923\"]}","ingress_protection":"IP55 / NEMA 3R","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"EPC Power","model":"CAB1000 (3L.2)","name":"EPC Power CAB1000 (3L.2) 630 VAC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":1.369,"power_conditions":"Import/export at 40 C, nominal AC voltage and cos phi=1; reduced proportionally with AC voltage","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"311a19b2-61f4-5f1d-a9d2-423cc881ed63","record_scope":"configuration","sources":["epc_cab1000_3l2_20250923"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"630 VAC; 2025-09-23","weight_kg":1550}
{"ac_voltage_v":600,"architecture":"unspecified","capacity_scope":"One PCS at exact documented nominal AC voltage; battery excluded","communication_interfaces":["CAN"],"communication_protocols":["Modbus TCP/IP"],"conflicts_json":"{\"ac_current_a\":{\"observation\":\"1255 VRMS\",\"resolution\":\"withheld: unit is voltage in an AC current row\",\"source_id\":\"epc_cab1000_3l2_20250923\"}}","created_at":"2026-11-03T03:53:37.520358+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":900,"derating_notes":"1.7% per degree C from 40 to 55 C; no extrapolation beyond 55 C","document_revision":"2025-09-23","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":10,\"dc_min_at_nominal_power_v\":951,\"elevation_description\":\"3000+ m; consult EPC for higher elevation\",\"frequency_hz\":[50,60],\"locator\":\"Page 1, 600 VRMS column and common rows/notes\",\"max_dc_current_a\":1400,\"max_dimensions_h_w_d_mm\":[2281,1000,1744],\"optional_black_start\":\"requires external control power; not standard included\",\"optional_low_temperature_c\":-40,\"overload\":{\"110pct_minutes\":5,\"120pct_seconds\":2,\"ambient_c\":40,\"initial_load_pct\":66},\"parallel_max_cable_connection\":6,\"parallel_max_throat_connection\":4,\"power_factor_range\":[0.8,1],\"product_level\":\"bidirectional_pcs\",\"source_anomaly\":\"Nominal AC current row prints 1255 VRMS; not normalized to amperes\",\"supplier_roles\":{\"document_publisher_distributor\":\"Freedom Won\",\"manufacturer\":\"EPC Power\"}}","field_sources_json":"{\"ac_voltage_v\":[\"epc_cab1000_3l2_20250923\"],\"architecture\":[\"epc_cab1000_3l2_20250923\"],\"capacity_scope\":[\"epc_cab1000_3l2_20250923\"],\"communication_interfaces\":[\"epc_cab1000_3l2_20250923\"],\"communication_protocols\":[\"epc_cab1000_3l2_20250923\"],\"conflicts_json\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_max_v\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_min_v\":[\"epc_cab1000_3l2_20250923\"],\"derating_notes\":[\"epc_cab1000_3l2_20250923\"],\"document_revision\":[\"epc_cab1000_3l2_20250923\"],\"extensions_json\":[\"epc_cab1000_3l2_20250923\"],\"ingress_protection\":[\"epc_cab1000_3l2_20250923\"],\"manufacturer\":[\"epc_cab1000_3l2_20250923\"],\"model\":[\"epc_cab1000_3l2_20250923\"],\"name\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_max_c\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_min_c\":[\"epc_cab1000_3l2_20250923\"],\"power_basis\":[\"epc_cab1000_3l2_20250923\"],\"power_capacity_mw\":[\"epc_cab1000_3l2_20250923\"],\"power_conditions\":[\"epc_cab1000_3l2_20250923\"],\"power_rating_kind\":[\"epc_cab1000_3l2_20250923\"],\"product_status\":[\"epc_cab1000_3l2_20250923\"],\"record_scope\":[\"epc_cab1000_3l2_20250923\"],\"variant\":[\"epc_cab1000_3l2_20250923\"],\"weight_kg\":[\"epc_cab1000_3l2_20250923\"]}","ingress_protection":"IP55 / NEMA 3R","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"EPC Power","model":"CAB1000 (3L.2)","name":"EPC Power CAB1000 (3L.2) 600 VAC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":1.304,"power_conditions":"Import/export at 40 C, nominal AC voltage and cos phi=1; reduced proportionally with AC voltage","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"42f0706b-cf0b-5536-bbd8-496ccef57591","record_scope":"configuration","sources":["epc_cab1000_3l2_20250923"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"600 VAC; 2025-09-23","weight_kg":1550}
{"ac_voltage_v":230,"architecture":"unspecified","capacity_scope":"One EMS controller; main storage battery and PCS excluded","communication_interfaces":["RS485","Ethernet"],"communication_protocols":["Modbus RTU","Modbus TCP"],"cooling":"Fanless edge gateway","created_at":"2026-11-03T03:53:37.520358+00:00","depth_m":0.2,"document_revision":"2024-10-21","entity_type":"systems","extensions_json":"{\"backup_battery_count\":1,\"backup_battery_nominal_wh_each\":98,\"controller_backup_usable_wh\":72,\"cpu\":\"Intel N100 4-core\",\"digital_inputs\":3,\"input_operating_current_a\":0.25,\"isolated_rs485_ports\":4,\"lifecycle_evidence\":\"OEM download index lists this 2024 sheet under EOL; not current availability\",\"locator\":\"Pages 1-2 Standard/Pro columns; internal backup Wh is not a storage plant rating\",\"modbus_tcp_ports\":3,\"mounting\":\"wall\",\"polling_data_units\":300,\"power_supply_v\":12,\"power_supply_w\":60,\"product_level\":\"energy_management_controller\",\"pt100_inputs\":0,\"ram_gb\":4,\"relative_humidity_pct\":85,\"relay_outputs\":3,\"ssd_gb\":128,\"storage_temperature_c\":[0,40],\"supported_devices\":4,\"warranty_claim_years\":1,\"warranty_contract_not_reviewed\":true}","field_sources_json":"{\"ac_voltage_v\":[\"freedomwon_ems_eol_20241021\"],\"architecture\":[\"freedomwon_ems_eol_20241021\"],\"capacity_scope\":[\"freedomwon_ems_eol_20241021\"],\"communication_interfaces\":[\"freedomwon_ems_eol_20241021\"],\"communication_protocols\":[\"freedomwon_ems_eol_20241021\"],\"cooling\":[\"freedomwon_ems_eol_20241021\"],\"depth_m\":[\"freedomwon_ems_eol_20241021\"],\"document_revision\":[\"freedomwon_ems_eol_20241021\"],\"extensions_json\":[\"freedomwon_ems_eol_20241021\"],\"height_m\":[\"freedomwon_ems_eol_20241021\"],\"ingress_protection\":[\"freedomwon_ems_eol_20241021\"],\"manufacturer\":[\"freedomwon_ems_eol_20241021\"],\"model\":[\"freedomwon_ems_eol_20241021\"],\"name\":[\"freedomwon_ems_eol_20241021\"],\"operating_temperature_max_c\":[\"freedomwon_ems_eol_20241021\"],\"operating_temperature_min_c\":[\"freedomwon_ems_eol_20241021\"],\"product_status\":[\"freedomwon_ems_eol_20241021\"],\"record_scope\":[\"freedomwon_ems_eol_20241021\"],\"variant\":[\"freedomwon_ems_eol_20241021\"],\"weight_kg\":[\"freedomwon_ems_eol_20241021\"],\"width_m\":[\"freedomwon_ems_eol_20241021\"]}","height_m":0.65,"ingress_protection":"IP65","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"Freedom Won","model":"EMS Standard","name":"Freedom Won EMS Standard","operating_temperature_max_c":40,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"source_backed","record_id":"913f5779-4932-5bfb-854f-d2e8530b7bca","record_scope":"configuration","sources":["freedomwon_ems_eol_20241021"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"2024-10-21 hardware","weight_kg":20.1,"width_m":0.4}
{"ac_voltage_v":480,"architecture":"unspecified","capacity_scope":"One PCS at exact documented nominal AC voltage; battery excluded","communication_interfaces":["CAN"],"communication_protocols":["Modbus TCP/IP"],"conflicts_json":"{\"ac_current_a\":{\"observation\":\"1255 VRMS\",\"resolution\":\"withheld: unit is voltage in an AC current row\",\"source_id\":\"epc_cab1000_3l2_20250923\"}}","created_at":"2026-11-03T03:53:37.520358+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":720,"derating_notes":"1.7% per degree C from 40 to 55 C; no extrapolation beyond 55 C","document_revision":"2025-09-23","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":10,\"dc_min_at_nominal_power_v\":761,\"elevation_description\":\"3000+ m; consult EPC for higher elevation\",\"frequency_hz\":[50,60],\"locator\":\"Page 1, 480 VRMS column and common rows/notes\",\"max_dc_current_a\":1400,\"max_dimensions_h_w_d_mm\":[2281,1000,1744],\"optional_black_start\":\"requires external control power; not standard included\",\"optional_low_temperature_c\":-40,\"overload\":{\"110pct_minutes\":5,\"120pct_seconds\":2,\"ambient_c\":40,\"initial_load_pct\":66},\"parallel_max_cable_connection\":6,\"parallel_max_throat_connection\":4,\"power_factor_range\":[0.8,1],\"product_level\":\"bidirectional_pcs\",\"source_anomaly\":\"Nominal AC current row prints 1255 VRMS; not normalized to amperes\",\"supplier_roles\":{\"document_publisher_distributor\":\"Freedom Won\",\"manufacturer\":\"EPC Power\"}}","field_sources_json":"{\"ac_voltage_v\":[\"epc_cab1000_3l2_20250923\"],\"architecture\":[\"epc_cab1000_3l2_20250923\"],\"capacity_scope\":[\"epc_cab1000_3l2_20250923\"],\"communication_interfaces\":[\"epc_cab1000_3l2_20250923\"],\"communication_protocols\":[\"epc_cab1000_3l2_20250923\"],\"conflicts_json\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_max_v\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_min_v\":[\"epc_cab1000_3l2_20250923\"],\"derating_notes\":[\"epc_cab1000_3l2_20250923\"],\"document_revision\":[\"epc_cab1000_3l2_20250923\"],\"extensions_json\":[\"epc_cab1000_3l2_20250923\"],\"ingress_protection\":[\"epc_cab1000_3l2_20250923\"],\"manufacturer\":[\"epc_cab1000_3l2_20250923\"],\"model\":[\"epc_cab1000_3l2_20250923\"],\"name\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_max_c\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_min_c\":[\"epc_cab1000_3l2_20250923\"],\"power_basis\":[\"epc_cab1000_3l2_20250923\"],\"power_capacity_mw\":[\"epc_cab1000_3l2_20250923\"],\"power_conditions\":[\"epc_cab1000_3l2_20250923\"],\"power_rating_kind\":[\"epc_cab1000_3l2_20250923\"],\"product_status\":[\"epc_cab1000_3l2_20250923\"],\"record_scope\":[\"epc_cab1000_3l2_20250923\"],\"variant\":[\"epc_cab1000_3l2_20250923\"],\"weight_kg\":[\"epc_cab1000_3l2_20250923\"]}","ingress_protection":"IP55 / NEMA 3R","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"EPC Power","model":"CAB1000 (3L.2)","name":"EPC Power CAB1000 (3L.2) 480 VAC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":1.043,"power_conditions":"Import/export at 40 C, nominal AC voltage and cos phi=1; reduced proportionally with AC voltage","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"c99e3bc6-908b-5732-a667-7e832846a8e9","record_scope":"configuration","sources":["epc_cab1000_3l2_20250923"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"480 VAC; 2025-09-23","weight_kg":1550}
{"ac_voltage_v":690,"architecture":"unspecified","capacity_scope":"One PCS at exact documented nominal AC voltage; battery excluded","communication_interfaces":["CAN"],"communication_protocols":["Modbus TCP/IP"],"conflicts_json":"{\"ac_current_a\":{\"observation\":\"1255 VRMS\",\"resolution\":\"withheld: unit is voltage in an AC current row\",\"source_id\":\"epc_cab1000_3l2_20250923\"}}","created_at":"2026-11-03T03:53:37.520358+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1035,"derating_notes":"1.7% per degree C from 40 to 55 C; no extrapolation beyond 55 C","document_revision":"2025-09-23","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":10,\"conversion_efficiency_pct\":{\"CEC\":98.4,\"Euro\":98.5,\"basis\":\"at 690 VAC; not battery round-trip efficiency\",\"peak\":98.8},\"dc_min_at_nominal_power_v\":1094,\"elevation_description\":\"3000+ m; consult EPC for higher elevation\",\"frequency_hz\":[50,60],\"locator\":\"Page 1, 690 VRMS column and common rows/notes\",\"max_dc_current_a\":1400,\"max_dimensions_h_w_d_mm\":[2281,1000,1744],\"optional_black_start\":\"requires external control power; not standard included\",\"optional_low_temperature_c\":-40,\"overload\":{\"110pct_minutes\":5,\"120pct_seconds\":2,\"ambient_c\":40,\"initial_load_pct\":66},\"parallel_max_cable_connection\":6,\"parallel_max_throat_connection\":4,\"power_factor_range\":[0.8,1],\"product_level\":\"bidirectional_pcs\",\"source_anomaly\":\"Nominal AC current row prints 1255 VRMS; not normalized to amperes\",\"supplier_roles\":{\"document_publisher_distributor\":\"Freedom Won\",\"manufacturer\":\"EPC Power\"}}","field_sources_json":"{\"ac_voltage_v\":[\"epc_cab1000_3l2_20250923\"],\"architecture\":[\"epc_cab1000_3l2_20250923\"],\"capacity_scope\":[\"epc_cab1000_3l2_20250923\"],\"communication_interfaces\":[\"epc_cab1000_3l2_20250923\"],\"communication_protocols\":[\"epc_cab1000_3l2_20250923\"],\"conflicts_json\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_max_v\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_min_v\":[\"epc_cab1000_3l2_20250923\"],\"derating_notes\":[\"epc_cab1000_3l2_20250923\"],\"document_revision\":[\"epc_cab1000_3l2_20250923\"],\"extensions_json\":[\"epc_cab1000_3l2_20250923\"],\"ingress_protection\":[\"epc_cab1000_3l2_20250923\"],\"manufacturer\":[\"epc_cab1000_3l2_20250923\"],\"model\":[\"epc_cab1000_3l2_20250923\"],\"name\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_max_c\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_min_c\":[\"epc_cab1000_3l2_20250923\"],\"power_basis\":[\"epc_cab1000_3l2_20250923\"],\"power_capacity_mw\":[\"epc_cab1000_3l2_20250923\"],\"power_conditions\":[\"epc_cab1000_3l2_20250923\"],\"power_rating_kind\":[\"epc_cab1000_3l2_20250923\"],\"product_status\":[\"epc_cab1000_3l2_20250923\"],\"record_scope\":[\"epc_cab1000_3l2_20250923\"],\"variant\":[\"epc_cab1000_3l2_20250923\"],\"weight_kg\":[\"epc_cab1000_3l2_20250923\"]}","ingress_protection":"IP55 / NEMA 3R","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"EPC Power","model":"CAB1000 (3L.2)","name":"EPC Power CAB1000 (3L.2) 690 VAC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":1.5,"power_conditions":"Import/export at 40 C, nominal AC voltage and cos phi=1; reduced proportionally with AC voltage","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"dff6f259-973a-58f8-b606-dd8d57539e2b","record_scope":"configuration","sources":["epc_cab1000_3l2_20250923"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"690 VAC; 2025-09-23","weight_kg":1550}
{"ac_voltage_v":230,"architecture":"unspecified","capacity_scope":"One EMS controller; main storage battery and PCS excluded","communication_interfaces":["RS485","Ethernet"],"communication_protocols":["Modbus RTU","Modbus TCP"],"cooling":"Fanless edge gateway","created_at":"2026-11-03T03:53:37.520358+00:00","depth_m":0.25,"document_revision":"2024-10-21","entity_type":"systems","extensions_json":"{\"backup_battery_count\":2,\"backup_battery_nominal_wh_each\":98,\"controller_backup_usable_wh\":144,\"cpu\":\"Intel N100 4-core\",\"digital_inputs\":7,\"input_operating_current_a\":0.25,\"isolated_rs485_ports\":4,\"lifecycle_evidence\":\"OEM download index lists this 2024 sheet under EOL; not current availability\",\"locator\":\"Pages 1-2 Standard/Pro columns; internal backup Wh is not a storage plant rating\",\"modbus_tcp_ports\":3,\"mounting\":\"wall\",\"polling_data_units\":900,\"power_supply_v\":24,\"power_supply_w\":120,\"product_level\":\"energy_management_controller\",\"pt100_inputs\":4,\"ram_gb\":4,\"relative_humidity_pct\":85,\"relay_outputs\":4,\"ssd_gb\":128,\"storage_temperature_c\":[0,40],\"supported_devices\":12,\"warranty_claim_years\":1,\"warranty_contract_not_reviewed\":true}","field_sources_json":"{\"ac_voltage_v\":[\"freedomwon_ems_eol_20241021\"],\"architecture\":[\"freedomwon_ems_eol_20241021\"],\"capacity_scope\":[\"freedomwon_ems_eol_20241021\"],\"communication_interfaces\":[\"freedomwon_ems_eol_20241021\"],\"communication_protocols\":[\"freedomwon_ems_eol_20241021\"],\"cooling\":[\"freedomwon_ems_eol_20241021\"],\"depth_m\":[\"freedomwon_ems_eol_20241021\"],\"document_revision\":[\"freedomwon_ems_eol_20241021\"],\"extensions_json\":[\"freedomwon_ems_eol_20241021\"],\"height_m\":[\"freedomwon_ems_eol_20241021\"],\"ingress_protection\":[\"freedomwon_ems_eol_20241021\"],\"manufacturer\":[\"freedomwon_ems_eol_20241021\"],\"model\":[\"freedomwon_ems_eol_20241021\"],\"name\":[\"freedomwon_ems_eol_20241021\"],\"operating_temperature_max_c\":[\"freedomwon_ems_eol_20241021\"],\"operating_temperature_min_c\":[\"freedomwon_ems_eol_20241021\"],\"product_status\":[\"freedomwon_ems_eol_20241021\"],\"record_scope\":[\"freedomwon_ems_eol_20241021\"],\"variant\":[\"freedomwon_ems_eol_20241021\"],\"weight_kg\":[\"freedomwon_ems_eol_20241021\"],\"width_m\":[\"freedomwon_ems_eol_20241021\"]}","height_m":0.65,"ingress_protection":"IP65","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"Freedom Won","model":"EMS Pro","name":"Freedom Won EMS Pro","operating_temperature_max_c":40,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"source_backed","record_id":"e762bab8-e54d-5f25-b008-fa54712a4cde","record_scope":"configuration","sources":["freedomwon_ems_eol_20241021"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"2024-10-21 hardware","weight_kg":23.2,"width_m":0.5}
{"ac_voltage_v":660,"architecture":"unspecified","capacity_scope":"One PCS at exact documented nominal AC voltage; battery excluded","communication_interfaces":["CAN"],"communication_protocols":["Modbus TCP/IP"],"conflicts_json":"{\"ac_current_a\":{\"observation\":\"1255 VRMS\",\"resolution\":\"withheld: unit is voltage in an AC current row\",\"source_id\":\"epc_cab1000_3l2_20250923\"}}","created_at":"2026-11-03T03:53:37.520358+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":990,"derating_notes":"1.7% per degree C from 40 to 55 C; no extrapolation beyond 55 C","document_revision":"2025-09-23","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":10,\"dc_min_at_nominal_power_v\":1046,\"elevation_description\":\"3000+ m; consult EPC for higher elevation\",\"frequency_hz\":[50,60],\"locator\":\"Page 1, 660 VRMS column and common rows/notes\",\"max_dc_current_a\":1400,\"max_dimensions_h_w_d_mm\":[2281,1000,1744],\"optional_black_start\":\"requires external control power; not standard included\",\"optional_low_temperature_c\":-40,\"overload\":{\"110pct_minutes\":5,\"120pct_seconds\":2,\"ambient_c\":40,\"initial_load_pct\":66},\"parallel_max_cable_connection\":6,\"parallel_max_throat_connection\":4,\"power_factor_range\":[0.8,1],\"product_level\":\"bidirectional_pcs\",\"source_anomaly\":\"Nominal AC current row prints 1255 VRMS; not normalized to amperes\",\"supplier_roles\":{\"document_publisher_distributor\":\"Freedom Won\",\"manufacturer\":\"EPC Power\"}}","field_sources_json":"{\"ac_voltage_v\":[\"epc_cab1000_3l2_20250923\"],\"architecture\":[\"epc_cab1000_3l2_20250923\"],\"capacity_scope\":[\"epc_cab1000_3l2_20250923\"],\"communication_interfaces\":[\"epc_cab1000_3l2_20250923\"],\"communication_protocols\":[\"epc_cab1000_3l2_20250923\"],\"conflicts_json\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_max_v\":[\"epc_cab1000_3l2_20250923\"],\"dc_voltage_min_v\":[\"epc_cab1000_3l2_20250923\"],\"derating_notes\":[\"epc_cab1000_3l2_20250923\"],\"document_revision\":[\"epc_cab1000_3l2_20250923\"],\"extensions_json\":[\"epc_cab1000_3l2_20250923\"],\"ingress_protection\":[\"epc_cab1000_3l2_20250923\"],\"manufacturer\":[\"epc_cab1000_3l2_20250923\"],\"model\":[\"epc_cab1000_3l2_20250923\"],\"name\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_max_c\":[\"epc_cab1000_3l2_20250923\"],\"operating_temperature_min_c\":[\"epc_cab1000_3l2_20250923\"],\"power_basis\":[\"epc_cab1000_3l2_20250923\"],\"power_capacity_mw\":[\"epc_cab1000_3l2_20250923\"],\"power_conditions\":[\"epc_cab1000_3l2_20250923\"],\"power_rating_kind\":[\"epc_cab1000_3l2_20250923\"],\"product_status\":[\"epc_cab1000_3l2_20250923\"],\"record_scope\":[\"epc_cab1000_3l2_20250923\"],\"variant\":[\"epc_cab1000_3l2_20250923\"],\"weight_kg\":[\"epc_cab1000_3l2_20250923\"]}","ingress_protection":"IP55 / NEMA 3R","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"EPC Power","model":"CAB1000 (3L.2)","name":"EPC Power CAB1000 (3L.2) 660 VAC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":1.435,"power_conditions":"Import/export at 40 C, nominal AC voltage and cos phi=1; reduced proportionally with AC voltage","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"f9e2494e-ed5b-5685-8b3a-ec565fe8deef","record_scope":"configuration","sources":["epc_cab1000_3l2_20250923"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"660 VAC; 2025-09-23","weight_kg":1550}
