{"apparent_power_kva":3.6,"capacity_scope":"Vertiv Geist VP7552 exact EMEA table configuration only","created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7552\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP7552","name":"Vertiv Geist VP7552 Basic rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7552\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7552\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7552\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7552\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"C20 inlet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7552\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7552\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"20 C13; 4 C19\"}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"079b1c22-e565-5092-8808-61f2379639bf","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":45,"updated_at":"2026-11-03T01:29:30Z","variant":"Basic Standard vertical EMEA table configuration"}
{"apparent_power_kva":3.6,"capacity_scope":"Vertiv Geist VP52101 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP52101\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"horizontal","input_current_a":16,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP52101","name":"Vertiv Geist VP52101 Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP52101\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP52101\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP52101\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP52101\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"C20 inlet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP52101\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP52101\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"12 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP52101\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP52101\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"08b23cbd-2eba-5264-9d5b-5a7d8e640929","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Unit Level horizontal EMEA table configuration"}
{"apparent_power_kva":6,"capacity_scope":"Eaton 9PX6KIRTG2 UPS with rack kit and internal battery only; EBM options excluded","communication_protocols":["USB","RS-232","dry contacts"],"created_at":"2026-11-03T01:29:30Z","depth_mm":684,"efficiency_conditions":"Maximum online-mode efficiency; 5/6 kVA group 96.7%, 8/11 kVA group 97.2%","efficiency_pct":96.7,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"min\"},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"years\"},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX6KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-9px-g2-datasheet-202505\"],\"capacity_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"communication_protocols\":[\"eaton-9px-g2-datasheet-202505\"],\"depth_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_pct\":[\"eaton-9px-g2-datasheet-202505\"],\"equipment_category\":[\"eaton-9px-g2-datasheet-202505\"],\"form_factor\":[\"eaton-9px-g2-datasheet-202505\"],\"height_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"manufacturer\":[\"eaton-9px-g2-datasheet-202505\"],\"model\":[\"eaton-9px-g2-datasheet-202505\"],\"name\":[\"eaton-9px-g2-datasheet-202505\"],\"observations_json\":[\"eaton-9px-g2-datasheet-202505\"],\"official_url\":[\"eaton-9px-g2-datasheet-202505\"],\"output_power_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"power_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"power_rating_kind\":[\"eaton-9px-g2-datasheet-202505\"],\"record_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_load_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_minutes\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_max_c\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_min_c\":[\"eaton-9px-g2-datasheet-202505\"],\"variant\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_years\":[\"eaton-9px-g2-datasheet-202505\"],\"weight_kg\":[\"eaton-9px-g2-datasheet-202505\"],\"width_mm\":[\"eaton-9px-g2-datasheet-202505\"]}","form_factor":"rack/tower 3U","height_mm":130,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Eaton","model":"9PX6KIRTG2","name":"Eaton 9PX Gen2 9PX6KIRTG2","notes":"kW and kVA are retained separately. EBM runtimes and optional bypass/accessory combinations are not promoted to this exact internal-battery record.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX6KIRTG2\",\"field\":\"nominal_voltage_options\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"200/208/220/230/240\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX6KIRTG2\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"176-276 without derating; 100-276 with derating\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX6KIRTG2\",\"field\":\"input_frequency_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"Hz\",\"value\":\"40-70; 50/60 autoselection\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX6KIRTG2 internal battery at 6 kW; approximate\",\"field\":\"runtime_without_ebm\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Typical backup times\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"min\",\"value\":2.5}]","official_url":"https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf","output_power_kw":6,"power_conditions":"Online double-conversion UPS; runtime is approximate with internal battery, no EBM, at the stated load","power_rating_kind":"rated UPS output active/apparent power","quality_status":"source_backed","record_id":"0faac98d-a8e4-576a-bd1f-90695b1a974c","record_scope":"model","runtime_load_kw":6,"runtime_minutes":2.5,"source_urls":["https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf"],"sources":["eaton-9px-g2-datasheet-202505"],"temperature_max_c":40,"temperature_min_c":0,"updated_at":"2026-11-03T01:29:30Z","variant":"UPS with rack kit, 6 kVA / 6 kW","warranty_conditions":"Three years on electronics and batteries; backup times vary with equipment, configuration, battery age and temperature","warranty_years":3,"weight_kg":43.1,"width_mm":440}
{"apparent_power_kva":7.3,"capacity_scope":"Vertiv Geist VP7G9000 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP7G9000","name":"Vertiv Geist VP7G9000 Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9000\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9000\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9000\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"24 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9000\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"101bd3fd-bc06-5e32-8d29-ac61cccd6534","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Outlet Level - RCM-B vertical EMEA table configuration"}
{"apparent_power_kva":22.0,"capacity_scope":"Vertiv Geist VP4G9002 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP4G9002","name":"Vertiv Geist VP4G9002 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9002\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9002\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9002\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9002\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9002\",\"field\":\"residual_current_metering_type_b\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"1888c40c-5728-557a-810a-bd0d40b579cb","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":7.3,"capacity_scope":"Vertiv Geist VP8853 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8853\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP8853","name":"Vertiv Geist VP8853 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8853\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8853\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8853\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8853\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8853\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8853\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 C13; 6 C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8853\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8853\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"1afbeff1-79f4-5908-8463-69e0d362c5df","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":22.0,"capacity_scope":"Vertiv Geist VP7G9002 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G9002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP7G9002","name":"Vertiv Geist VP7G9002 Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9002\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9002\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9002\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G9002\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G9002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"2621c847-7800-5928-b4a0-621a647957be","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Outlet Level - RCM-B vertical EMEA table configuration"}
{"apparent_power_kva":11,"capacity_scope":"Eaton 9PX11KIRTG2 UPS with rack kit and internal battery only; EBM options excluded","communication_protocols":["USB","RS-232","dry contacts"],"created_at":"2026-11-03T01:29:30Z","depth_mm":725,"efficiency_conditions":"Maximum online-mode efficiency; 5/6 kVA group 96.7%, 8/11 kVA group 97.2%","efficiency_pct":97.2,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"min\"},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"years\"},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX11KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-9px-g2-datasheet-202505\"],\"capacity_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"communication_protocols\":[\"eaton-9px-g2-datasheet-202505\"],\"depth_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_pct\":[\"eaton-9px-g2-datasheet-202505\"],\"equipment_category\":[\"eaton-9px-g2-datasheet-202505\"],\"form_factor\":[\"eaton-9px-g2-datasheet-202505\"],\"height_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"manufacturer\":[\"eaton-9px-g2-datasheet-202505\"],\"model\":[\"eaton-9px-g2-datasheet-202505\"],\"name\":[\"eaton-9px-g2-datasheet-202505\"],\"observations_json\":[\"eaton-9px-g2-datasheet-202505\"],\"official_url\":[\"eaton-9px-g2-datasheet-202505\"],\"output_power_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"power_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"power_rating_kind\":[\"eaton-9px-g2-datasheet-202505\"],\"record_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_load_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_minutes\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_max_c\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_min_c\":[\"eaton-9px-g2-datasheet-202505\"],\"variant\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_years\":[\"eaton-9px-g2-datasheet-202505\"],\"weight_kg\":[\"eaton-9px-g2-datasheet-202505\"],\"width_mm\":[\"eaton-9px-g2-datasheet-202505\"]}","form_factor":"rack/tower 4U","height_mm":174,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Eaton","model":"9PX11KIRTG2","name":"Eaton 9PX Gen2 9PX11KIRTG2","notes":"kW and kVA are retained separately. EBM runtimes and optional bypass/accessory combinations are not promoted to this exact internal-battery record.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX11KIRTG2\",\"field\":\"nominal_voltage_options\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"200/208/220/230/240\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX11KIRTG2\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"176-276 without derating; 100-276 with derating\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX11KIRTG2\",\"field\":\"input_frequency_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"Hz\",\"value\":\"40-70; 50/60 autoselection\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX11KIRTG2 internal battery at 10 kW; approximate\",\"field\":\"runtime_without_ebm\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Typical backup times\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"min\",\"value\":4}]","official_url":"https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf","output_power_kw":11,"power_conditions":"Online double-conversion UPS; runtime is approximate with internal battery, no EBM, at the stated load","power_rating_kind":"rated UPS output active/apparent power","quality_status":"source_backed","record_id":"2fb5f8d6-8da5-57fa-8373-e1c5fa4586b2","record_scope":"model","runtime_load_kw":10,"runtime_minutes":4,"source_urls":["https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf"],"sources":["eaton-9px-g2-datasheet-202505"],"temperature_max_c":40,"temperature_min_c":0,"updated_at":"2026-11-03T01:29:30Z","variant":"UPS with rack kit, 11 kVA / 11 kW","warranty_conditions":"Three years on electronics and batteries; backup times vary with equipment, configuration, battery age and temperature","warranty_years":3,"weight_kg":78.8,"width_mm":440}
{"apparent_power_kva":22.0,"capacity_scope":"Vertiv Geist GU30010L exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30010L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"GU30010L","name":"Vertiv Geist GU30010L Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30010L\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30010L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30010L\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30010L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30010L\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30010L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"30 U-Lock C13; 6 U-Lock C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30010L\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30010L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"3adece4c-481a-51df-943c-2c249e3416b8","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Outlet Level vertical EMEA table configuration"}
{"apparent_power_kva":11.0,"capacity_scope":"Vertiv Geist VP4G8002 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP4G8002","name":"Vertiv Geist VP4G8002 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G8002\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G8002\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G8002\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G8002\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G8002\",\"field\":\"residual_current_metering_type_b\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"3d2e64a8-ed0a-5ef6-a073-1c5169f2b89b","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":8,"capacity_scope":"Eaton 9PX8KIRTG2 UPS with rack kit and internal battery only; EBM options excluded","communication_protocols":["USB","RS-232","dry contacts"],"created_at":"2026-11-03T01:29:30Z","depth_mm":725,"efficiency_conditions":"Maximum online-mode efficiency; 5/6 kVA group 96.7%, 8/11 kVA group 97.2%","efficiency_pct":97.2,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"min\"},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"years\"},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX8KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-9px-g2-datasheet-202505\"],\"capacity_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"communication_protocols\":[\"eaton-9px-g2-datasheet-202505\"],\"depth_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_pct\":[\"eaton-9px-g2-datasheet-202505\"],\"equipment_category\":[\"eaton-9px-g2-datasheet-202505\"],\"form_factor\":[\"eaton-9px-g2-datasheet-202505\"],\"height_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"manufacturer\":[\"eaton-9px-g2-datasheet-202505\"],\"model\":[\"eaton-9px-g2-datasheet-202505\"],\"name\":[\"eaton-9px-g2-datasheet-202505\"],\"observations_json\":[\"eaton-9px-g2-datasheet-202505\"],\"official_url\":[\"eaton-9px-g2-datasheet-202505\"],\"output_power_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"power_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"power_rating_kind\":[\"eaton-9px-g2-datasheet-202505\"],\"record_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_load_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_minutes\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_max_c\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_min_c\":[\"eaton-9px-g2-datasheet-202505\"],\"variant\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_years\":[\"eaton-9px-g2-datasheet-202505\"],\"weight_kg\":[\"eaton-9px-g2-datasheet-202505\"],\"width_mm\":[\"eaton-9px-g2-datasheet-202505\"]}","form_factor":"rack/tower 4U","height_mm":174,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Eaton","model":"9PX8KIRTG2","name":"Eaton 9PX Gen2 9PX8KIRTG2","notes":"kW and kVA are retained separately. EBM runtimes and optional bypass/accessory combinations are not promoted to this exact internal-battery record.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX8KIRTG2\",\"field\":\"nominal_voltage_options\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"200/208/220/230/240\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX8KIRTG2\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"176-276 without derating; 100-276 with derating\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX8KIRTG2\",\"field\":\"input_frequency_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"Hz\",\"value\":\"40-70; 50/60 autoselection\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX8KIRTG2 internal battery at 8 kW; approximate\",\"field\":\"runtime_without_ebm\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Typical backup times\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"min\",\"value\":5.5}]","official_url":"https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf","output_power_kw":8,"power_conditions":"Online double-conversion UPS; runtime is approximate with internal battery, no EBM, at the stated load","power_rating_kind":"rated UPS output active/apparent power","quality_status":"source_backed","record_id":"40edaba6-de86-5971-b08e-82d385a175b9","record_scope":"model","runtime_load_kw":8,"runtime_minutes":5.5,"source_urls":["https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf"],"sources":["eaton-9px-g2-datasheet-202505"],"temperature_max_c":40,"temperature_min_c":0,"updated_at":"2026-11-03T01:29:30Z","variant":"UPS with rack kit, 8 kVA / 8 kW","warranty_conditions":"Three years on electronics and batteries; backup times vary with equipment, configuration, battery age and temperature","warranty_years":3,"weight_kg":78.8,"width_mm":440}
{"apparent_power_kva":7.3,"capacity_scope":"Vertiv Geist VP4G9000 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP4G9000\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP4G9000","name":"Vertiv Geist VP4G9000 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9000\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9000\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9000\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9000\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP4G9000\",\"field\":\"residual_current_metering_type_b\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP4G9000\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"42063da0-0fa5-52fd-83b9-3cce2a950893","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":3.6,"capacity_scope":"Vertiv Geist VP8858 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8858\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP8858","name":"Vertiv Geist VP8858 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8858\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8858\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8858\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8858\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"C20 inlet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8858\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8858\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"18 C13; 2 C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8858\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8858\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"43724244-3ec2-56bb-bbd3-e8540663dbb3","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":7.3,"capacity_scope":"Vertiv Geist VP8953 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8953\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP8953","name":"Vertiv Geist VP8953 Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8953\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8953\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8953\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8953\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8953\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8953\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"20 U-Lock C13; 4 U-Lock C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8953\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8953\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"6d24ef52-d859-5462-888c-9d0bb059233b","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":11.0,"capacity_scope":"Vertiv Geist VP7G8002 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7G8002\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP7G8002","name":"Vertiv Geist VP7G8002 Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G8002\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G8002\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G8002\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"24 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7G8002\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7G8002\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"7a3069db-3ec9-5d8a-82f8-d70c2d34f032","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Outlet Level - RCM-B vertical EMEA table configuration"}
{"apparent_power_kva":11.0,"capacity_scope":"Vertiv Geist VP8881 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8881\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP8881","name":"Vertiv Geist VP8881 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8881\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8881\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8881\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8881\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8881\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8881\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 C13; 6 C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8881\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8881\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"7ffb88c1-dc2a-52f9-9e24-249e20b273cb","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":11.0,"capacity_scope":"Vertiv Geist GU30004L exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30004L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"GU30004L","name":"Vertiv Geist GU30004L Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30004L\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30004L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30004L\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30004L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30004L\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30004L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"30 U-Lock C13; 6 U-Lock C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30004L\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30004L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"9122dfcf-945d-5689-809e-1d0f2b47f1e2","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Outlet Level vertical EMEA table configuration"}
{"apparent_power_kva":7.3,"capacity_scope":"Vertiv Geist GU30017L exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30017L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"GU30017L","name":"Vertiv Geist GU30017L Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30017L\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30017L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30017L\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30017L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30017L\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30017L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"20 U-Lock C13; 4 U-Lock C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30017L\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30017L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"9af8a3fa-4a70-5843-a566-c84d83d89bf7","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Outlet Level vertical EMEA table configuration"}
{"apparent_power_kva":3.6,"capacity_scope":"Vertiv Geist VP8959EU3 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8959EU3\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP8959EU3","name":"Vertiv Geist VP8959EU3 Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8959EU3\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8959EU3\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8959EU3\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8959EU3\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"C20 inlet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8959EU3\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8959EU3\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"21 U-Lock C13; 3 U-Lock C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8959EU3\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8959EU3\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"a05d133f-7151-5f11-8a9d-004fe1b9adc8","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":5,"capacity_scope":"Eaton 9PX5KIRTG2 UPS with rack kit and internal battery only; EBM options excluded","communication_protocols":["USB","RS-232","dry contacts"],"created_at":"2026-11-03T01:29:30Z","depth_mm":684,"efficiency_conditions":"Maximum online-mode efficiency; 5/6 kVA group 96.7%, 8/11 kVA group 97.2%","efficiency_pct":96.7,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"min\"},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"years\"},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / Technical Specifications / 9PX5KIRTG2\",\"source_publication_dates\":{\"eaton-9px-g2-datasheet-202505\":\"2025-05\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-9px-g2-datasheet-202505\"],\"capacity_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"communication_protocols\":[\"eaton-9px-g2-datasheet-202505\"],\"depth_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"efficiency_pct\":[\"eaton-9px-g2-datasheet-202505\"],\"equipment_category\":[\"eaton-9px-g2-datasheet-202505\"],\"form_factor\":[\"eaton-9px-g2-datasheet-202505\"],\"height_mm\":[\"eaton-9px-g2-datasheet-202505\"],\"manufacturer\":[\"eaton-9px-g2-datasheet-202505\"],\"model\":[\"eaton-9px-g2-datasheet-202505\"],\"name\":[\"eaton-9px-g2-datasheet-202505\"],\"observations_json\":[\"eaton-9px-g2-datasheet-202505\"],\"official_url\":[\"eaton-9px-g2-datasheet-202505\"],\"output_power_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"power_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"power_rating_kind\":[\"eaton-9px-g2-datasheet-202505\"],\"record_scope\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_load_kw\":[\"eaton-9px-g2-datasheet-202505\"],\"runtime_minutes\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_max_c\":[\"eaton-9px-g2-datasheet-202505\"],\"temperature_min_c\":[\"eaton-9px-g2-datasheet-202505\"],\"variant\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_conditions\":[\"eaton-9px-g2-datasheet-202505\"],\"warranty_years\":[\"eaton-9px-g2-datasheet-202505\"],\"weight_kg\":[\"eaton-9px-g2-datasheet-202505\"],\"width_mm\":[\"eaton-9px-g2-datasheet-202505\"]}","form_factor":"rack/tower 3U","height_mm":130,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Eaton","model":"9PX5KIRTG2","name":"Eaton 9PX Gen2 9PX5KIRTG2","notes":"kW and kVA are retained separately. EBM runtimes and optional bypass/accessory combinations are not promoted to this exact internal-battery record.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX5KIRTG2\",\"field\":\"nominal_voltage_options\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"200/208/220/230/240\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX5KIRTG2\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"V\",\"value\":\"176-276 without derating; 100-276 with derating\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX5KIRTG2\",\"field\":\"input_frequency_range\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Electrical Characteristics\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"Hz\",\"value\":\"40-70; 50/60 autoselection\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"9PX5KIRTG2 internal battery at 4 kW; approximate\",\"field\":\"runtime_without_ebm\",\"kind\":\"reported\",\"locator\":\"PDF page 2 / Typical backup times\",\"source_id\":\"eaton-9px-g2-datasheet-202505\",\"unit\":\"min\",\"value\":5}]","official_url":"https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf","output_power_kw":5,"power_conditions":"Online double-conversion UPS; runtime is approximate with internal battery, no EBM, at the stated load","power_rating_kind":"rated UPS output active/apparent power","quality_status":"source_backed","record_id":"a5ad1ea6-4dc8-5681-b2d6-730a17587d4a","record_scope":"model","runtime_load_kw":4,"runtime_minutes":5,"source_urls":["https://www.eaton.com/content/dam/eaton/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/eaton-9px-g2-ups/resources/eaton-9pxg2-ups-datasheet-en-gb-anz.pdf"],"sources":["eaton-9px-g2-datasheet-202505"],"temperature_max_c":40,"temperature_min_c":0,"updated_at":"2026-11-03T01:29:30Z","variant":"UPS with rack kit, 5 kVA / 5 kW","warranty_conditions":"Three years on electronics and batteries; backup times vary with equipment, configuration, battery age and temperature","warranty_years":3,"weight_kg":43.1,"width_mm":440}
{"apparent_power_kva":22.0,"capacity_scope":"Vertiv Geist GI30146 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GI30146\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"GI30146","name":"Vertiv Geist GI30146 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"GI30146\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GI30146\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GI30146\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GI30146\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GI30146\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GI30146\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GI30146\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GI30146\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"a9c949e3-56c9-55ec-8380-85c9465d60d0","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":7.3,"capacity_scope":"Vertiv Geist VP7553 exact EMEA table configuration only","created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7553\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP7553","name":"Vertiv Geist VP7553 Basic rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7553\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7553\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7553\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7553\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7553\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7553\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"20 C13; 4 C19\"}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"aa5862d5-f6fc-54a9-a503-d3d75b06f54b","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":45,"updated_at":"2026-11-03T01:29:30Z","variant":"Basic Standard vertical EMEA table configuration"}
{"apparent_power_kva":7.3,"capacity_scope":"Vertiv Geist VP59100 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP59100\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"horizontal","input_current_a":32,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP59100","name":"Vertiv Geist VP59100 Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP59100\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP59100\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP59100\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP59100\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP59100\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP59100\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"12 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP59100\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP59100\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"b908e452-d345-5c62-98a9-99f9e3041e67","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Unit Level horizontal EMEA table configuration"}
{"apparent_power_kva":22.0,"capacity_scope":"Vertiv Geist VP8886 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP8886\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP8886","name":"Vertiv Geist VP8886 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8886\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8886\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8886\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8886\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8886\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8886\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"30 C13; 12 C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP8886\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP8886\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"c7eb5e4e-0fc3-5483-af04-45824cec6f36","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"capacity_scope":"Vertiv Geist VP43903 exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP43903\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_power_kw\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":32,"input_power_kw":7.3,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP43903","name":"Vertiv Geist VP43903 Monitored rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP43903\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP43903\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP43903\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP43903\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP43903\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP43903\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 combination C13/C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP43903\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP43903\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 32 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input active power","quality_status":"source_backed","record_id":"ca2df3a6-3233-58d7-b130-1b9688d7a3dd","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Monitored Unit Level vertical EMEA table configuration"}
{"apparent_power_kva":11.0,"capacity_scope":"Vertiv Geist VP7557 exact EMEA table configuration only","created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP7557\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP7557","name":"Vertiv Geist VP7557 Basic rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7557\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7557\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230/400V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7557\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7557\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"3P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP7557\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP7557\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"36 C13; 6 C19\"}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230/400V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"dcd95622-24be-5fc4-9e00-3e536298bfb0","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":45,"updated_at":"2026-11-03T01:29:30Z","variant":"Basic Standard vertical EMEA table configuration"}
{"apparent_power_kva":3.6,"capacity_scope":"Vertiv Geist GU30007L exact EMEA table configuration only","communication_protocols":["SNMP"],"created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / GU30007L\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"communication_protocols\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"vertical","input_current_a":16,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"GU30007L","name":"Vertiv Geist GU30007L Switched rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30007L\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30007L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30007L\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30007L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"1P+N+E (IP44)\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30007L\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30007L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"21 U-Lock C13; 3 U-Lock C19\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"GU30007L\",\"field\":\"vertiv_intelligence_director\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / GU30007L\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":true}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"eeee872c-9aa4-5634-87e7-df2420c8842c","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":60,"updated_at":"2026-11-03T01:29:30Z","variant":"Switched Outlet Level vertical EMEA table configuration"}
{"apparent_power_kva":3.6,"capacity_scope":"Vertiv Geist VP9559 exact EMEA table configuration only","created_at":"2026-11-03T01:29:30Z","entity_type":"equipment","equipment_category":"rack_pdu","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 4 / model table / VP9559\",\"source_publication_dates\":{\"vertiv-geist-emea-rpdu-rev4\":\"2023-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"vertiv-geist-emea-rpdu-rev4\"],\"capacity_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"equipment_category\":[\"vertiv-geist-emea-rpdu-rev4\"],\"form_factor\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_current_a\":[\"vertiv-geist-emea-rpdu-rev4\"],\"input_voltage_v\":[\"vertiv-geist-emea-rpdu-rev4\"],\"manufacturer\":[\"vertiv-geist-emea-rpdu-rev4\"],\"model\":[\"vertiv-geist-emea-rpdu-rev4\"],\"name\":[\"vertiv-geist-emea-rpdu-rev4\"],\"observations_json\":[\"vertiv-geist-emea-rpdu-rev4\"],\"official_url\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_conditions\":[\"vertiv-geist-emea-rpdu-rev4\"],\"power_rating_kind\":[\"vertiv-geist-emea-rpdu-rev4\"],\"record_scope\":[\"vertiv-geist-emea-rpdu-rev4\"],\"temperature_max_c\":[\"vertiv-geist-emea-rpdu-rev4\"],\"variant\":[\"vertiv-geist-emea-rpdu-rev4\"]}","form_factor":"horizontal","input_current_a":16,"input_voltage_v":230,"last_verified_at":"2026-11-03T01:29:30Z","manufacturer":"Vertiv","model":"VP9559","name":"Vertiv Geist VP9559 Basic rPDU","notes":"Voltage architecture, plug and outlet counts are preserved as table observations. No power factor or active power is inferred from kVA.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"VP9559\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP9559\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":\"V\",\"value\":\"230V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP9559\",\"field\":\"input_plug\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP9559\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"C20 inlet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"VP9559\",\"field\":\"outlet_configuration\",\"kind\":\"reported\",\"locator\":\"PDF page 4 / VP9559\",\"source_id\":\"vertiv-geist-emea-rpdu-rev4\",\"unit\":null,\"value\":\"10 C13; 2 C19\"}]","official_url":"https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf","power_conditions":"Exact 230V, 16 A configuration in the EMEA model table; no conversion between kW and kVA","power_rating_kind":"maximum input apparent power","quality_status":"source_backed","record_id":"eff3df9b-3ff1-5992-9ec2-ecdcfadcd4a0","record_scope":"model","source_urls":["https://www.vertiv.com/4933cd/globalassets/products/critical-power/power-distribution/vertiv-geist-updu-universal-power-distribution-unit2/vertiv-geist-rack--pdu-brochure.pdf"],"sources":["vertiv-geist-emea-rpdu-rev4"],"temperature_max_c":45,"updated_at":"2026-11-03T01:29:30Z","variant":"Basic Standard horizontal EMEA table configuration"}
