# Global Data Center Database research report — 2026-11-04

## atNorth Finland municipal-permit continuation

Run `atnorth-finland-permits-20261104T004200Z` processed every defensible row in
a six-observation bounded inventory drawn from five official Finnish municipal
and permit-authority pages. It substantively enriched four existing project
records and added no projects or equipment. Stable record, campus, facility and
phase identifiers were preserved.

FIN02's five-storey expansion now carries the public Sinimäentie 6a address,
environmental case LVV-U/18794/2026 and decision 468/2026. Its existing
under-construction status remains based on dated contractor commencement evidence;
the later permit is not treated as a second construction event or a capacity.

The FIN04 campus now retains permits 286-2025-165 and 286-2026-178 as separate
building observations: 40,285 m2 for the first permit's data-center building
(including electrical containers, transformers and generators) and 18,737 m2 for
the later permit's data-center building. Neither value is promoted to campus area
or data-hall area. The environmental application explicitly names FIN04A Phase 2,
but none of the reviewed authority pages cross-references that identifier to the
existing July 2026 YIT phase. The relationship is therefore quarantined and no
duplicate phase record was added.

FIN05's first phase now keeps its operator-reported 60 MW IT rating separate from
the municipality's 75 MW first-phase electrical demand. The 75 MW value is stored
as facility electrical demand, never grid connection or IT load. At campus scope,
the municipality corroborates 230 MW whole-project demand and records a connection
through a Fingrid substation without disclosing voltage or contracted connection
capacity. The approximately EUR 2 billion atNorth investment is retained separately
from up to EUR 10 billion of possible customer-owned server and installation
investment. Seven hectares sold by the city remains distinct from the nearly
29-hectare whole project.

The project target was not padded after the complete bounded permit inventory was
exhausted. The equipment target was not pursued through sources whose terms barred
reuse: Airedale's staged candidate table was fully withdrawn after its terms review,
and Riello UPS was screened out before fact or byte capture. Both are now explicit
reuse holds. Existing NTT, PeeringDB, PDG and Socomec holds remain unchanged.

## Counts and coverage

The branch remains at 182 projects (65 facility records, three phase records and
114 campus aggregates), 640 equipment configurations, 36 countries, 13 operators
and 23 OEMs. Merged main remains at 182 projects and 593 equipment configurations.
This run adds no new geography, operator or OEM; it improves Finnish permit,
address, building-boundary, electrical-demand and investment completeness.

## Next bounded batches

1. Resolve FIN04A Phase 2 against the existing July 2026 YIT phase only from an
   official cross-reference; continue exact FIN03 identity research and dated
   Danish/Swedish commissioning reconciliation.
2. Select an independent regional electrical or liquid-cooling supplier only
   after reuse conditions are screened; do not revisit completed Daikin, Fuji,
   Mitsubishi, Toshiba, Envicool, Huawei/Delta, Dell or mtu tables.
3. Seek exact permit attachments for generator counts, connection voltage and
   building-level electrical boundaries without collecting access or security
   details.

See `2026-11-04-source-review.json`, `2026-11-04-decisions.jsonl`,
`2026-11-04-coverage.json` and `2026-11-04T0042-validation.json` for exact
sources, decisions, completeness and executed checks.

## Kehua Tech current UPS continuation

Run `kehua-ups-20261104T013400Z` processed every model column in five bounded
current official tables: five KR11-RM, four KR-RM, three Eon, six MY and seven
KR33 configurations. It added 25 exact equipment records and Kehua Tech as new
OEM coverage. No projects were added or enriched.

The KR11-RM and KR-RM records retain apparent kVA only; no active kW is derived
from model names or family power-factor claims. Eon and MY retain the active-kW
boundary printed by their current pages while apparent kVA stays null. Input and
output voltage ranges or choices, frequency behavior, battery interfaces,
external battery modules, distribution boxes and parallel-system statements stay
as observations instead of invented orderable combinations.

The current English and Spanish KR33 pages disagree systematically: maximum
efficiency is 96.5% versus 97%, and each Spanish weight is 50 kg above the English
weight. Both official observations and both captured originals are preserved;
normalized KR33 efficiency and weight are null. The KR6000-RM and KR1110-RM table
also prints an 80-275 V input range alongside a 176-295 V full-load range. That
internally inconsistent text is retained verbatim and no scalar input voltage is
normalized.

All seven official HTML originals were captured and checksummed, totaling
1,635,667 bytes. Footer review exposed privacy and cookie policies but no explicit
product-fact reuse prohibition. The pages remain copyrighted OEM material; only
factual specifications are normalized and originals are not redistributed.

The branch now contains 182 projects and 665 exact equipment configurations from
24 OEMs. Country, operator and project counts are unchanged. The next supplier
batch must be independent of completed Kehua, Fuji, Daikin, Mitsubishi, Toshiba,
Envicool, Huawei/Delta, Dell and mtu tables. Project work remains FIN03 identity,
FIN04A Phase 2 cross-reference, Danish commissioning and Swedish reconciliation.

## KSTAR transformer-based UPS continuation

Run `kstar-transformer-ups-20261104T023000Z` processed every model column in the
GP800, MASTER and EPI tables from KSTAR's current 2025 transformer-based UPS
brochure. It added 23 exact equipment configurations: ten GP800, seven MASTER
and six EPI rows. KSTAR is new OEM coverage. No projects were added or enriched.

The records preserve the printed kVA and kW values as separate fields. Nominal
voltage choices, voltage ranges and 50/60 Hz choices remain observations rather
than selected ordered configurations. Exact single model-column net weights are
normalized for all MASTER and EPI rows and for GP812, GP815 and GP820. GP801
through GP810 standard/long-run weight pairs, shared dimensions, efficiency
cells and battery-voltage cells remain observations because the table does not
unambiguously bind them to one exact configuration.

The EPI 30K column prints `3 kVA` beside `24 kW`. The model label is not used to
silently repair the source. Active output remains 24 kW, apparent power remains
null, the printed 3 kVA value is retained as a dated observation and the field
is quarantined for later OEM clarification. Optional RS485, EPO, dry contact and
SNMP choices are not combined into invented variants. OEM conformance language
is not treated as an issuer-registry certification.

The official brochure was readable through the public web index. Two direct
original-byte requests returned HTTP 403, so no checksum or byte count is
claimed. This is recorded as an access/content failure, not a reuse prohibition.
The public privacy/copyright pages exposed no explicit prohibition on factual
product-table extraction; the copyrighted original is not redistributed.

The branch now contains 182 projects and 688 exact equipment configurations from
25 OEMs. Merged main at the branch point contains 182 projects and 665 equipment
configurations from 24 OEMs. Countries and operators remain 36 and 13. The
brochure's EPOWER, EPOWER-L and EPOWER-H tables remain an explicit unprocessed
continuation; this run does not claim the entire 1--800 kVA brochure complete.

## KSTAR EPOWER transformer-based UPS continuation

Run `kstar-epower-ups-20261104T033000Z` processed every model column in the
EPOWER, EPOWER-L and EPOWER-H tables from the same current KSTAR 2025 brochure.
It added 38 exact configurations: 15 EPOWER, nine EPOWER-L and 14 EPOWER-H rows.
No projects or existing equipment records were enriched, and the completed
offset is `kstar_epower_model_columns=38`.

Each record keeps the brochure's exact apparent-kVA and active-kW pair. The
380/400/415 V and 50/60 Hz choices remain observations rather than selected
orderable variants. Shared maximum-efficiency, cabinet-dimension and battery-
voltage cells are retained with their published family/table boundaries and are
not promoted to model scalars where merged-cell binding is unclear. Battery
energy, usable energy and runtime remain null.

Net weight is normalized only when the printed model column has one unambiguous
value: EP10 through EP80, EP500-12P through EP800-12P, all EPOWER-L rows and all
EPOWER-H rows. EP100 through EP400 retain their 6P/12P alternatives solely as
observations because those model names do not select one pole-count cabinet.
Communications, dry contacts, SNMP, harmonic filters, LBS and battery-temperature
options do not create synthesized configurations. OEM IEC/EN statements remain
conformance observations rather than issuer-registry certifications.

The official source remains KSTAR revision `KSD/C&C 2025-01`. It was readable
through the public web index, while direct original-byte requests returned HTTP
403. No checksum or byte count is claimed, and the failure remains classified as
access/content failure rather than a reuse prohibition. The copyrighted brochure
is not redistributed.

The branch now contains 182 projects (65 facility, three phase and 114 campus
aggregates) and 726 equipment configurations from 25 OEMs. Merged main remains
at 182 projects and 665 equipment records from 24 OEMs; countries and operators
remain 36 and 13. The PR cumulative delta is 61 KSTAR equipment configurations.
The complete KSTAR 1--800 kVA transformer-based brochure inventory is now
exhausted at 23 plus 38 model columns without padding or inferred variants.

Next equipment work should move to an independent regional generator, switchgear
or liquid-cooling supplier with exact current tables. Project work remains exact
FIN03 identity, dated Danish commissioning, Swedish land/power reconciliation and
an official cross-reference for FIN04A Phase 2. Existing NTT, PeeringDB, PDG,
Socomec, Airedale and Riello holds and all earlier quarantines remain unchanged.

## Borri current three-phase UPS continuation

Run `borri-ups-20261104T042000Z` processed every exact rating column in four
current official Borri monolithic three-phase UPS tables. It added 25 equipment
configurations: seven INGENIO PLUS, six INGENIO MAX, eight B9000FXS and four
B9600FXS rows. Borri is new OEM coverage. No projects or existing equipment
records were added or enriched.

Each record keeps the printed apparent kVA and active kW pair. Rectifier, bypass
and output voltage boundaries remain separate observations; 380/400/415 V and
50/60 Hz choices are not turned into selected ordered variants. Family efficiency
claims remain observations because the current tables state only an upper bound
without a load point. Battery cell counts, technologies, internal/external choices,
communications, parallel kits, transformers and bypass options do not create
synthetic configurations. INGENIO PLUS autonomy is retained only as the exact
maximum internal-battery runtime at 70% load and is not normalized as generic
runtime.

B9600FXS prints one dimension triplet per rating column, so those dimensions are
normalized. The other three tables use merged cabinet cells whose exact model
binding is not exposed by the reviewed source representation; their dimensions
remain observations. Exact base-UPS weights are normalized except for INGENIO MAX
250 and 500 kVA. The current product page reports 745 and 1250 kg while Borri's
official January 2025 catalogue reports 630 and 1150 kg. Both dated observations
are preserved in `conflicts_json`; normalized `weight_kg` remains null for those
two records.

The four current product pages, the January 2025 catalogue and the website privacy
policy were readable through the public web index. Raw response bytes were not
available through the research interface, so no checksum or byte count is claimed.
This is classified as an access/tooling limitation, not a reuse prohibition. The
policy addresses personal-data processing and exposed no explicit product-fact
reuse restriction. Only factual specifications are normalized; copyrighted pages
and PDFs are not redistributed.

The branch contains 182 projects (65 facilities, three phases and 114 campus
aggregates) and 751 equipment configurations from 26 OEMs. Countries and operators
remain 36 and 13. The completed offset is
`borri_current_three_phase_ups_configurations=25`. The bounded four-family inventory
is exhausted without padding.

Next equipment work should move to another independent regional electrical or
liquid-cooling supplier. Project work remains exact FIN03 identity, dated Danish
commissioning, Swedish land/power reconciliation and an official FIN04A Phase 2
cross-reference. Existing NTT, PeeringDB, PDG, Socomec, Airedale and Riello holds
remain unchanged.

## Baudouin Data Centre Power generator continuation

Run `baudouin-dcp-generators-20261104T051800Z` processed every row in Baudouin's
April 2025 Data Centre Power rating card. It added 34 exact backup-generator
configurations: all 19 rows in the 50 Hz table and all 15 rows in the 60 Hz table.
Baudouin is new OEM coverage. No project or existing equipment record was added
or enriched.

Each record preserves the printed model/frequency identity, engine gross
mechanical power in kWm, generator electrical output in kWe, generator apparent
output in kVA, engine speed, aspiration and governor. The normalized active and
apparent output fields are populated only from the exact generator-set columns;
engine kWm remains a separate observation. Frequency is part of the immutable
configuration identity. No alternator, voltage, emissions package, enclosure,
installation, facility deployment or backup-capacity total is inferred.

The official rating-card definition allows a variable or continuous electrical
load for unlimited run hours and notes that site and utility reliability can
require hardware, software or maintenance-plan adaptation. Those conditions
remain source-bound observations and do not establish a site deployment. The
complete table revision is `PK.R.228.EN.04.25; April 2025`.

The official PDF was readable through the public web index and page renderer,
but original response bytes were unavailable through the research interface.
No checksum or byte count is claimed; this is classified as an access/tooling
limitation, not a reuse prohibition. A public footer and privacy-policy review
exposed no explicit product-fact reuse restriction. Only factual specifications
are normalized and the copyrighted original is not redistributed.

Kohler/Rehlko and FG Wilson generator tables were screened but not imported.
Their official legal statements impose explicit public-reuse or copying limits,
so both are recorded as permission-required holds rather than access failures.
No facts or bytes from either supplier enter the catalogue.

The branch now contains 182 projects (65 facilities, three phases and 114 campus
aggregates) and 785 equipment configurations from 27 OEMs. Countries and
operators remain 36 and 13. Merged main remains at 182 projects and 726 equipment
records from 25 OEMs; the PR cumulative delta is 59 equipment records across the
published Borri and Baudouin continuations.

Next project work remains exact FIN03 identity, dated Danish commissioning,
Swedish land/power reconciliation and an official FIN04A Phase 2 cross-reference.
Next equipment work should move to an independent regional liquid-cooling or
electrical supplier. Do not revisit completed Baudouin, Borri, KSTAR, Kehua,
Daikin, Fuji, Mitsubishi, Toshiba, Envicool, Huawei/Delta, Dell or mtu inventories.

## Makelsan LEVELUPS three-phase UPS continuation

Run `makelsan-levelups-20261104T061800Z` processed every exact three-phase
rating column in three official Makelsan technical tables. It added 34 equipment
configurations: 18 LEVELUPS 10--1000 kVA, 11 LEVELUPS T3 10--200 kVA and five
LEVELUPS T4 80--200 kVA rows. Makelsan is new OEM coverage. No project or
existing equipment record was added or enriched.

Each record preserves the printed apparent-kVA and active-kW pair. The base
LEVELUPS table explicitly changes from unity active/apparent ratings through
200 kVA to the printed 250--1000 kVA pairs; no power factor is calculated. T3
and T4 remain distinct transformer-based families even where their capacities
overlap. Selectable 380/400/415 V, optional 220/380 V inputs, 50/60 Hz choices,
family efficiency, battery cell counts, grouped cabinet dimensions and optional
communications remain observations. They do not create inferred ordered variants,
battery energy, runtime, deployment or issuer-registry certifications.

The official 1,655,064-byte LEVELUPS PDF was captured with SHA-256
`6fdee161d47cc012d8240983d4c934d5bc539335bfdf71071751e0bb1a3480eb`.
The complete official T3 and T4 tables were readable through the public web
index, but direct original-byte requests returned HTTP 404. No checksums are
claimed for those two sources; this is classified as an access/content failure,
not a reuse prohibition. The public footer and legal-policy search exposed no
explicit product-fact reuse prohibition. Copyrighted originals are not
redistributed.

INVT and CyberPower tables were screened but not imported. Their official legal
statements prohibit the intended public/commercial copying or transmission
without prior written permission, so both are added as permission-required holds.
No specifications or bytes from either supplier enter the catalogue.

The branch now contains 182 projects (65 facilities, three phases and 114 campus
aggregates) and 819 equipment configurations from 28 OEMs. Countries and
operators remain 36 and 13. Merged main remains at 182 projects and 726 equipment
records from 25 OEMs; the PR cumulative delta is 93 equipment records across the
Borri, Baudouin and Makelsan continuations. The completed offset is
`makelsan_levelups_three_phase_configurations=34`.

Next project work remains exact FIN03 identity, dated Danish commissioning,
Swedish land/power reconciliation and an official FIN04A Phase 2 cross-reference.
Next equipment work should move to a distinct independent liquid-cooling or
electrical supplier. Do not revisit completed Makelsan, Baudouin, Borri, KSTAR,
Kehua, Daikin, Fuji, Mitsubishi, Toshiba, Envicool, Huawei/Delta, Dell or mtu
inventories.

## Makelsan LEVELUPS three-phase UPS continuation

Run `makelsan-levelups-20261104T061800Z` processed every exact three-phase
rating column in three official Makelsan technical tables. It added 34 equipment
configurations: 18 LEVELUPS 10--1000 kVA, 11 LEVELUPS T3 10--200 kVA and five
LEVELUPS T4 80--200 kVA rows. Makelsan is new OEM coverage. No project or


## Run siel-safepower-20261104T071800Z

### Bounded inventory and outcome

Processed every exact model/cabinet column in three current official SIEL technical tables: nine Safepower S, ten Safepower Evo HF and eight Safepower Modular SPM columns. Added 27 exact equipment configurations and no projects or enrichments. SIEL is new OEM coverage.

Safepower S and Evo HF preserve every printed kVA/kW pair as separate apparent and active boundaries. The SPM frame table prints exact cabinet kVA but no cabinet active kW, so all eight SPM `output_power_kw` values remain null. The printed module layouts are observations, not multiplied or synthesized into alternative configurations.

Merged dimension cells, with/without-internal-battery weight alternatives, selectable voltage/frequency, batteries, communications, parallel equipment and accessories remain observations. Exact single weights are normalized for 19 configurations. No battery energy, runtime, deployment or issuer-registry certification is inferred.

### Sources and reuse

Captured all three official PDFs and registered their bytes and SHA-256 checksums:

- Safepower S BR074 REV.03: 1,491,988 bytes, `5c8e5a91b26b89926b8856e3472a76f791d0d79228f16e1711992afbdd7b2719`
- Safepower Evo HF BR076 REV.02: 428,398 bytes, `a2004703c319cec565dadaadf91ce11e9f824e3c0ae8969d7d01c3a57ef7ecc9`
- Safepower Modular SPM BR075 REV.03: 985,639 bytes, `a1953ecfbedde8139d52792e8ab4f3cc9d80519e0020df5e7e1c93af03537df7`

The public footer and privacy/cookie policy exposed no explicit product-fact reuse prohibition. No open licence is asserted and copyrighted originals are not redistributed. Hitachi Hi-Rel, TMEIC and Numeric UPS were screened and placed on permission-required holds from official terms; no facts or bytes were imported from them.

### Totals and validation

Branch totals after this incremental publication are 182 projects (65 facility, three phase, 114 campus aggregates), 846 equipment configurations, 36 countries, 13 operators and 29 OEMs. Merged main remains 182 projects and 726 equipment configurations, 36 countries, 13 operators and 25 OEMs. PR #131 cumulative delta becomes 120 equipment configurations.

Connector-side structural validation confirmed 27 parseable JSONL records, 27 unique deterministic IDs, 19 explicit active-kW rows, eight null-active-kW SPM rows, 19 exact normalized weights and complete source/evidence bindings. The reusable builder, adapter allowlist and regression test are included. The local execution environment was unavailable after filesystem exhaustion, so Python/Node/docs suites and deterministic Parquet/coverage rebuild were not claimed locally for this incremental commit; remote CI is authoritative and the prior published snapshot manifest remains unchanged pending a runner-backed rebuild.

## Run tescom-ups-20261104T083200Z

### Bounded inventory and outcome

Processed every exact row in four current official Tescom product tables: 15 DS
POWER 300HT models, two DS POWER 500--600 kVA ratings, three DS POWER SH models
and two MTI250 modular cabinets. Added 22 exact equipment configurations and no
projects or enrichments. Tescom is new OEM coverage.

Every printed apparent-kVA and active-kW value remains a separate reported
boundary. The 500 kVA DS POWER 300HT row (400 kW) and the 500 kVA DS POWER row
(500 kW) are distinct published families, not duplicates. Exact weights are
normalized on all 22 rows and exact unqualified cabinet dimensions on 19 rows.
The three DS POWER SH battery-qualified dimension alternatives remain
observations. MTI250's 25 kVA/25 kW module statement is not multiplied into
additional cabinet configurations.

Voltage/frequency choices, input tolerances, batteries, communications,
parallel kits, dual-input choices and other accessories remain observations.
No ordered SKU, battery energy, usable energy, runtime, module layout,
deployment or issuer-registry certification is inferred. Family/mode efficiency
statements remain conditioned observations rather than generic normalized
efficiency values.

### Sources, holds and reproducibility

All four official product-page originals were captured and checksummed. They
total 381,989 bytes; exact byte counts and SHA-256 hashes are registered in
`sources.json`. The 83,688-byte public homepage/policy-link review is also
checksummed. The public footer exposed copyright, privacy, cookie and
information-society links but no explicit product-fact reuse prohibition. No
open licence is asserted and copyrighted originals are not redistributed.

Trane, Rittal, Legrand, Piller and ABB tables were screened and held out because
their official terms restrict copying, publication, commercial use, automated
monitoring or text/data mining beyond private/internal informational purposes.
LiquidStack remains deferred because its public sales terms restrict supplied
document distribution and a clearer site-specific public-datasheet policy is
needed. No facts or bytes from those candidates enter the catalogue.

The previously blocked SIEL checkpoint was completed locally before this
inventory: all 1,028 pre-Tescom canonical records validated, the SIEL builder
reproduced its 27-record JSONL byte-for-byte, and two independent Parquet builds
were byte-identical. The rebuilt pre-Tescom snapshot hashes were projects
`e8d0ff04dbdbf7ed0b41120c85aac82fe6a6e93fc8b445ea34cc3ee549da04de`,
equipment `8aee2def593812ac53e075a6379fe1872e846cd0af984122f35fb37baaa60c09`
and manifest `66da99eae71e6cf26aa0cd8f1bebb0b2f675822db1c2d97f30491977c4230179`.
The final 1,050-record snapshot and full validation results are recorded in
`2026-11-04T0832-validation.json`.

Branch totals are 182 projects (65 facilities, three phases and 114 campus
aggregates), 868 equipment configurations, 36 countries, 13 operators and 30
OEMs. Merged main has 182 projects, 819 equipment configurations, 36 countries,
13 operators and 28 OEMs. PR #135 therefore contains 49 equipment records from
SIEL and Tescom. The completed offset is
`tescom_current_ups_configurations=22`.

Next project work remains exact FIN03 identity, dated Danish commissioning,
Swedish land/power reconciliation and an official FIN04A Phase 2 cross-reference.
Next equipment work should diversify into another exact supplier inventory whose
reuse terms support publication; do not revisit completed Tescom, SIEL,
Makelsan, Baudouin, Borri, KSTAR, Kehua, Daikin, Fuji, Mitsubishi, Toshiba,
Envicool, Huawei/Delta, Dell or mtu inventories.

## Run atnorth-reconciliation-20261104T092000Z

### Bounded inventory and outcome

Processed the saved atNorth Nordic identity and milestone reconciliation batch.
Added the missing FIN03 facility and substantively enriched DEN01, DEN02 and
SWE04. No equipment records changed. The completed offset is
`atnorth_nordic_reconciliation_records=4`.

Official atNorth and Advania acquisition releases establish FIN03 as the
acquired Advania facility that joined atNorth's Finnish portfolio in 2018. A
later official atNorth portfolio article establishes the FIN03 name, while the
operator's sustainability report confirms the facility code. An
operator-confirmed Data Center Dynamics report supplies medium-confidence
Espoo locality corroboration. The published 3.2 MW and 500-rack values cover
FIN01 and FIN03 together, so they remain combined observations and are not
allocated to either facility.

DEN01 now separates first-phase service availability in Q4 2025 from the
campus operational milestone in Q1 2026 instead of treating the dates as a
conflict. DEN02 preserves the dated local-plan approval, permitted status, TSL
contractor disclosure, Q4 2026 construction-start forecast and 60 MW
first-phase statement. The up-to-500 MW campus statement, 174-hectare land
statement, planned power-purchase agreement and heat-reuse partners remain
explicit observations because their electrical and phase boundaries do not
support normalized IT, grid or facility-capacity fields.

SWE04 now separates the 200 MW phase-one E.ON grid connection from 300 MW of
planned project power and the wider Hamre industrial park's 500 MW capacity.
The municipal record also supports an approximately 50-hectare land sale,
SEK 175 million consideration, a 130 kV line and permitted status. The record
remains a campus aggregate and is excluded from all capacity sums, including
filtered summaries. H1 2028 and autumn 2028 commissioning targets remain
quarantined pending a boundary-resolving source. The older four-hectare
operator statement remains a dated contradicted observation rather than a
normalized area.

### Sources, holds and reproducibility

Eight accepted public source originals were captured and checksummed, totaling
920,543 bytes. Exact byte counts and SHA-256 values are registered in
`sources.json`; the existing checksummed atNorth sustainability report was
also reused. The deterministic builder reproduces the updated canonical
atNorth JSONL byte-for-byte and the new regression tests assert identity,
electrical-boundary and overlap rules.

Delta Electronics UPS, HITEC PowerPRO, HIMOINSA HGY and Generac industrial
generator tables were screened but not imported. Their official terms or
document notices restrict copying, publication, electronic storage,
distribution or derivative reuse for the intended public catalogue. They are
recorded as permission-required holds rather than access failures. No facts or
source bytes from these candidates enter the catalogue.

Branch totals are 183 projects (66 facility records, three phase records and
114 campus aggregates), 868 equipment configurations, 36 countries, 13
operators and 30 OEMs. Merged main has 182 projects and 868 equipment
configurations with the same country, operator and OEM coverage. This run adds
one project and enriches three; it does not add equipment or alter the viewer's
campus-overlap rules.

Local validation covered 1,051 canonical records, 76 focused Data Center tests,
2,214 full Python tests plus one optional skip, 15 Node viewer tests, Ruff,
targeted typing, repository/citation/diff checks, the offline catalogue example,
strict Sphinx and generated-site link checks, deterministic builder replay and
two byte-identical typed Parquet/coverage builds. Repository-wide typing has one
unrelated pre-existing BESS unresolved import in
`scripts/stage_bess_nfosigw.py`; no unrelated BESS code was changed.

Next project work should obtain the official FIN04A Phase 2 cross-reference and
resolve SWE04's two 2028 commissioning targets. The following bounded project
batch should move to another saved operator or municipal inventory rather than
repeat atNorth portfolio cards. Equipment work should select a distinct supplier
whose exact current tables have reuse terms compatible with publication; do not
revisit completed inventories or permission-required holds.

## Run energy-star-minuteman-ups-20261104T102621Z

### Bounded inventory and outcome

Processed every one of the 33 Para Systems / Minuteman Power Technologies
certification entries in EPA's current ENERGY STAR Certified Uninterruptible
Power Supplies dataset. The bounded partner inventory is complete for dataset
update 2026-11-03. It adds 33 exact equipment configurations and one new OEM;
no projects or existing equipment records changed. The completed offset is
`energy_star_para_systems_minuteman_certifications=33`.

Each record retains the ENERGY STAR unique ID, certification and market dates,
brand/model identifiers, exact minimum tested configuration, active W and
apparent VA, topology, application, rated and test voltage/frequency boundaries,
weighted and 25/50/75/100% efficiency, no-load input, dimensions, rack format,
outlet counts, storage technology, network/protocol observations, warranty and
runtime at both 100% and 50% load. The normalized runtime is only the reported
100% value and its load is the exact W-to-kW conversion of the certified active
rating. The 50% runtime remains a separately qualified observation. No battery
energy, maximum configuration, output power factor, accessory combination or
deployment is inferred.

### Sources, holds and reproducibility

The complete official 923-row CSV is 990,085 bytes with SHA-256
`0c5243e451f3d533c3b3ab0555c151d67bdbc8481f6e63f44abd126d43d62a5f`.
The dataset is public under the EPA data license; the original is identified by
checksum but not redistributed. A reusable offline adapter filters one complete
partner inventory, fails on source drift or duplicate certification IDs and is
covered by a small synthetic fixture. Two independent builder runs reproduce the
canonical 33-record JSONL byte-for-byte.

Salicru UPS, Pramac/Kirloskar/Aksa generator tables and the Open Access Data
Centres portfolio were screened but not imported. Their official terms or
document notices require permission for reproduction, publication or
distribution. They are recorded as reuse holds, not access failures. Existing
NTT, PeeringDB, PDG, Socomec, Airedale, Riello and earlier holds remain.

Branch totals are 183 projects (66 facilities, three phases and 114 campus
aggregates), 901 equipment configurations, 36 countries, 13 operators and 31
OEMs. Merged main at `7004215` has 182 projects, 868 equipment configurations,
36 countries, 13 operators and 30 OEMs. Cumulatively, open PR #139 adds one
project, enriches three projects and adds 33 equipment configurations.

Local validation after merging current main covered 1,084 canonical records,
78 focused Data Center tests, 2,212 full Python tests with five optional skips,
15 Node viewer tests, Ruff, targeted and repository-wide typing,
repository/citation/diff checks, the offline catalogue example, strict Sphinx
and local links across 532 pages. Two independent typed Zstandard Parquet and
coverage builds were byte-identical. Project snapshot SHA-256 remains
`a143dcdfa65de5782eaaf065eaf3f0398e138895533d6fc4e9514d71ca20ca56`;
equipment is `7969e34867ae0c9871590a4745b7ef676a5a61ef77569490d0b9644aae12eb02`.
Remote CI had not yet run for this commit at publication time.

Next project work remains the official FIN04A Phase 2 cross-reference and the
SWE04 commissioning-date reconciliation, followed by a saved non-atNorth
operator/municipal inventory. Next equipment work should use another independent
public structured inventory with clear reuse terms; do not revisit completed
ENERGY STAR Para Systems/Minuteman, Tescom, SIEL, Makelsan, KSTAR, Kehua,
Daikin, Fuji, Mitsubishi, Toshiba, Envicool, Huawei/Delta, Dell or mtu offsets.

## Run energy-star-adi-ups-20261104T111804Z

### Bounded inventory and outcome

Processed every one of the 22 ADI certification entries in EPA's current
ENERGY STAR Certified Uninterruptible Power Supplies dataset: 11 W BOX and 11
UltraTech entries. The bounded partner inventory is complete for dataset update
2026-11-03. It adds 22 exact equipment configurations and ADI as new OEM
coverage; no projects or existing records changed. The completed offset is
`energy_star_adi_certifications=22`.

ENERGY STAR Unique ID remains the immutable configuration identity. Repeated
model names across W BOX and UltraTech are retained as distinct certification
entries and are not interpreted as deployments. Each record preserves the exact
minimum tested configuration, active W, apparent VA, application, topology,
electrical test conditions, load-qualified efficiency and runtime, dimensions,
brand, protocols, warranty and certification dates. Active power, apparent
power and runtime load remain separate. No battery energy, output power factor,
maximum configuration, accessory combination or installation is inferred.

### Sources, provenance and reproducibility

The current official CSV re-fetch is byte-identical to the registered 923-row,
990,085-byte snapshot with SHA-256
`0c5243e451f3d533c3b3ab0555c151d67bdbc8481f6e63f44abd126d43d62a5f`.
It is public under the EPA data license and is identified by checksum without
redistribution. The reusable builder now selects an explicit reviewed partner
batch, fails closed on changed counts or duplicate certification IDs and still
reproduces the previously published 33-record Minuteman JSONL byte-for-byte.

Branch totals are 183 projects (66 facilities, three phases and 114 campus
aggregates), 923 equipment configurations, 36 countries, 13 operators and 32
OEMs. Merged main at `7004215` has 182 projects, 868 equipment configurations,
36 countries, 13 operators and 30 OEMs. Cumulatively, open PR #139 adds one
project, enriches three projects and adds 55 equipment configurations.

No new reuse holds or quarantined fields were introduced. Existing NTT,
PeeringDB, PDG, Socomec, Airedale, Riello and saved supplier holds remain. The
FIN04A Phase 2 identity and SWE04 commissioning targets remain unresolved. Next
equipment work should process the saved 15-entry Ablerex ENERGY STAR partner
inventory or another independent structured source without recounting ADI or
Minuteman. Project priority remains the FIN04A cross-reference and SWE04 dated
commissioning reconciliation, followed by a saved non-atNorth municipal batch.

## Run energy-star-ablerex-ups-20261104T121731Z

### Bounded inventory and outcome

Processed every one of the 15 Ablerex Electronics Co., Ltd. certification entries
in EPA's current ENERGY STAR Certified Uninterruptible Power Supplies dataset:
four MP-series modular entries and 11 AP-series entries. The bounded partner
inventory is complete for dataset update 2026-11-03. It adds 15 exact equipment
configurations and Ablerex Electronics as new OEM coverage; no projects or
existing records changed. The completed offset is
`energy_star_ablerex_certifications=15`.

Each entry retains its immutable ENERGY STAR unique ID, certification and market
dates, model identity, active W, apparent VA, application, topology, electrical
rating and test conditions, weighted and load-point efficiency, dimensions and
available communications facts. The 11 AP entries also retain their reported
100% and 50% runtime and warranty values. The four MP entries explicitly report
the tested-configuration identifier, runtime, warranty and storage fields as N/A;
those normalized fields remain null and the exact source observations are
preserved. No value is transferred between models, and no battery energy, power
factor, maximum configuration, accessory combination or deployment is inferred.

### Sources, provenance and reproducibility

The official CSV re-fetch is byte-identical to the registered 923-row,
990,085-byte snapshot with SHA-256
`0c5243e451f3d533c3b3ab0555c151d67bdbc8481f6e63f44abd126d43d62a5f`.
It is public under the EPA data license and is identified by checksum without
redistribution. The reusable builder now preserves optional numeric fields as
null and still reproduces the previously published 33-record Minuteman and
22-record ADI JSONL files byte-for-byte. The synthetic offline fixture now also
tests partner isolation and explicit N/A runtime/configuration values.

Branch totals are 183 projects (66 facilities, three phases and 114 campus
aggregates), 938 equipment configurations, 36 countries, 13 operators and 33
OEMs. Merged main at `7004215` has 182 projects, 868 equipment configurations,
36 countries, 13 operators and 30 OEMs. Cumulatively, open PR #139 adds one
project, enriches three projects and adds 70 equipment configurations.

Local validation covered 1,121 canonical records, 78 focused Data Center tests,
2,212 full Python tests with five optional skips, 15 Node viewer tests, Ruff,
repository-wide typing, repository/citation/diff checks, the offline catalogue
example, strict Sphinx and local links across 532 pages. Two independent typed
Zstandard Parquet and coverage builds were byte-identical. Project snapshot
SHA-256 remains
`a143dcdfa65de5782eaaf065eaf3f0398e138895533d6fc4e9514d71ca20ca56`;
equipment is
`21cef333cc85f31dbb252cb99ec1add58dbfae1cc62c50e75c63514cd2c05488`.

No new reuse holds or quarantined fields were introduced. Existing NTT,
PeeringDB, PDG, Socomec, Airedale, Riello and saved supplier holds remain. Source
N/A values are sparsity, not conflicts. Next project work remains the official
FIN04A Phase 2 cross-reference and SWE04 commissioning reconciliation, followed
by a saved non-atNorth operator or municipal inventory. The next equipment batch
should process a distinct public partner inventory from the same issuer dataset
or another reusable official table without revisiting completed Ablerex, ADI or
Minuteman offsets.

## Run energy-star-panduit-appleton-legrand-ups-20261104T132048Z

### Bounded inventory and outcome

Processed every certification entry for three complete partner inventories in
EPA's current ENERGY STAR Certified Uninterruptible Power Supplies dataset: ten
Panduit entries, seven Appleton Group / SolaHD entries and seven Legrand AV
entries spanning the Legrand AV and Middle Atlantic brands. The bounded batch is
complete for dataset update 2026-11-03. It adds 24 exact equipment configurations
and three new OEM identities; no projects or existing equipment records changed.
The completed offsets are `energy_star_panduit_certifications=10`,
`energy_star_appleton_solahd_certifications=7` and
`energy_star_legrand_av_certifications=7`.

Each entry retains the immutable ENERGY STAR unique ID, partner and brand,
certification and market dates, exact tested-configuration identifier where
reported, active W, apparent VA, application, topology, electrical test
conditions, weighted and load-point efficiency, dimensions, communications,
warranty and percentage-load runtime. Active and apparent power remain separate.
The first two Panduit entries with unavailable runtime keep normalized runtime
and runtime load null. Five Middle Atlantic entries with unavailable tested-
configuration identifiers keep that identity field null. No battery energy, output power factor,
maximum configuration, accessory combination, deployment or relationship to a
data-center project is inferred.

### Sources, holds and reproducibility

The complete official 923-row CSV remains 990,085 bytes with SHA-256
`0c5243e451f3d533c3b3ab0555c151d67bdbc8481f6e63f44abd126d43d62a5f`.
It is public under the EPA data license and is identified by checksum without
redistribution. The reusable offline adapter now selects all six reviewed partner
inventories, fails closed on source-shape drift or duplicate certification IDs,
and reproduces the previously published Minuteman, ADI and Ablerex shards
byte-for-byte. The synthetic fixture covers the three newly accepted partner and
brand identities.

The Legrand AV records use only the public issuer dataset; the separate Legrand
OEM technical-table hold remains in force. No new reuse hold or quarantined field
was introduced. Existing NTT, PeeringDB, PDG, Socomec, Airedale, Riello and saved
supplier holds and all earlier quarantines remain.

Branch totals are 183 projects (66 facilities, three phases and 114 campus
aggregates), 962 equipment configurations, 36 countries, 13 operators and 36
OEMs. Merged main at `7004215` has 182 projects, 868 equipment configurations,
36 countries, 13 operators and 30 OEMs. Cumulatively, open PR #139 adds one
project, enriches three projects and adds 94 equipment configurations.

Next project work remains the official FIN04A Phase 2 cross-reference and SWE04
commissioning reconciliation, followed by a saved non-atNorth operator or
municipal inventory. Next equipment work should use another distinct public
partner inventory or independent reusable official table without revisiting the
completed Panduit, Appleton/SolaHD, Legrand AV, Ablerex, ADI or Minuteman offsets.

Local validation covered 1,145 canonical records, deterministic replays of all
six reviewed EPA partner shards, 78 focused Data Center tests, 2,212 full Python
tests with five optional skips, 15 Node viewer tests, Ruff, repository-wide
typing, repository/citation/diff checks, strict Sphinx and local links across 532
pages. Two independent typed Zstandard Parquet and coverage builds were byte-
identical. Project snapshot SHA-256 remains
`a143dcdfa65de5782eaaf065eaf3f0398e138895533d6fc4e9514d71ca20ca56`;
equipment is
`ab79a4d2317482227a767db9cc501908f5b590babb08819b2bd02e161ae836bd`.

## Run energy-star-delta-ups-20261104T141619Z

### Bounded inventory and outcome

Processed every one of the 26 Delta Electronics, Inc. Tainan Branch
certification entries in EPA's current ENERGY STAR Certified Uninterruptible
Power Supplies dataset. The partner inventory is complete for dataset update
2026-11-03. It adds 26 exact UPS certification configurations; no projects or
existing equipment records changed, and Delta Electronics was already covered
by exact cooling equipment. The completed offset is
`energy_star_delta_certifications=26`.

Every record retains the immutable ENERGY STAR unique ID, partner and brand,
model and minimum tested configuration, certification and market dates, active W,
apparent VA, application, topology, electrical rating and test conditions,
weighted and load-point efficiency, dimensions, communications, warranty and
percentage-load runtime. The DPH-500K-HV certification retains the reported
200 kW/200 kVA DPH-200K-HV minimum configuration; no rating is inferred from the
product name. DPH-105K-LV explicitly reports runtime and warranty as unavailable,
so those normalized fields remain null. No battery energy, output power factor,
maximum configuration, accessory combination, deployment or data-center project
relationship is inferred.

### Sources, holds and reproducibility

The complete official 923-row CSV remains 990,085 bytes with SHA-256
`0c5243e451f3d533c3b3ab0555c151d67bdbc8481f6e63f44abd126d43d62a5f`.
It is public under the EPA data license and is identified by checksum without
redistribution. The offline adapter now selects seven complete reviewed partner
inventories, fails closed on source-shape drift or duplicate certification IDs
and reproduces all previously published partner shards byte-for-byte. The
synthetic fixture covers Delta's exact N/A runtime boundary.

The prior Delta OEM UPS-page hold remains in force; this batch uses only the
public EPA issuer dataset and imports no held OEM-page facts or bytes. No new
reuse hold or field quarantine was introduced. Existing NTT, PeeringDB, PDG,
Socomec, Airedale, Riello and all saved supplier holds and quarantines remain.

Branch totals are 183 projects (66 facilities, three phases and 114 campus
aggregates), 988 equipment configurations, 36 countries, 13 operators and 36
OEMs. Merged main at `b8dc106f` has 183 projects, 962 equipment configurations,
36 countries, 13 operators and 36 OEMs. The new open continuation PR adds 26
equipment configurations and changes no project records.

Next project work remains the official FIN04A Phase 2 cross-reference and SWE04
commissioning reconciliation, followed by a saved non-atNorth operator or
municipal inventory. Next equipment work should use another distinct public
partner inventory or independent reusable official table without revisiting the
completed Delta, Panduit, Appleton/SolaHD, Legrand AV, Ablerex, ADI or Minuteman
offsets.

Local validation covered 1,171 canonical records, deterministic replays of all
seven reviewed EPA partner shards, 78 focused Data Center tests, 2,403 full
Python tests with five optional skips, 16 Node viewer tests, Ruff,
repository-wide typing, repository/citation/diff checks, strict Sphinx and local
links across 579 pages. Two independent typed Zstandard Parquet and coverage
builds were byte-identical. Project snapshot SHA-256 remains
`a143dcdfa65de5782eaaf065eaf3f0398e138895533d6fc4e9514d71ca20ca56`;
equipment is
`888b92fc43b442d0f3c5592d4a78e2648248c8fb6f256cdc59cbc61aaa41f724`.
