CyberAir 3PRO DX (ASR/ALR) - R410A - Technical Data
Air cooled with fixed speed compressor
ASR xxx A                    201       291
Air flow                m³/h 6.200     7.500
Cooling capacity (total = sensible) 1) kW 30,8 36,2
Cooling capacity (net) 1)   kW 30,2      35,1
Fan power consumption 2)    kW 0,6       1,1
Compressor power consumption kW 5,5      6,5
Total power consumption     kW 6,1       7,6
Supply air temperature      °C 18        19
EER                       kW/kW 5,05      4,76
Number of circuits / compressors 1/1     1/1
Weight                      kg 397       408
Air cooled with modulating EC compressor
ASR xxx AS                   271       401
Air flow                m³/h 7.500     11.500
Cooling capacity (total = sensible) 1) kW 36,2 55,9
Cooling capacity (net) 1)   kW 35,1      54,0
Fan power consumption 2)    kW 1,1       1,9
Compressor power consumption kW 7,7      12,5
Total power consumption     kW 8,8       14,4
Supply air temperature      °C 19        19
EER                       kW/kW 4,11      3,88
Number of circuits / compressors 1/1     1/1
Weight                      kg 405       549
Free cooling with fixed speed compressor
ALR xxx GE                   201       291
Air flow                m³/h 5.000     7.500
Cooling capacity (total = sensible) 1) kW 22,1 37,5
Cooling capacity (net) 1)   kW 21,9      36,8
Fan power consumption 2)    kW 0,2       0,7
Compressor power consumption kW 4,5      6,5
Total power consumption     kW 4,7       7,2
Supply air temperature      °C 20        18
EER                       kW/kW 4,70      5,21
Number of circuits / compressors 1/1     1/1
Weight                      kg 583       595
Free cooling with modulating EC compressor
ALR xxx GES                  271       401
Air flow                m³/h 7.500     10.000
Cooling capacity (total = sensible) 1) kW 35,4 46,8
Cooling capacity (net) 1)   kW 34,7      46,0
Water temp. for 100% free cooling °C 12,7 12,8
Fan power consumption 2)    kW 0,7       0,8
Compressor power consumption kW 6,8      9,4
Total power consumption     kW 7,5       10,2
Medium volume flow          m³/h 6,6     8,7
Supply air temperature      °C 19        19
EER                       kW/kW 4,72      4,59
Number of circuits / compressors 1/1     1/1
Weight                      kg 588       712
Remarks:
CyberAir 3PRO DX (ASR/ALR) - R134a - Technical Data
Air cooled with fixed speed compressor
ASR xxx A                    201       451       561
Air flow                m³/h 6.200     N/A       12.500
Cooling capacity (total = sensible) 1) kW 30,2 64,2
Cooling capacity (net) 1)   kW 29,6      61,8
Fan power consumption 2)    kW 0,6       2,4
Compressor power consumption kW 5,0      11,8
Total power consumption     kW 5,6       14,2
Supply air temperature      °C 19        18
EER                       kW/kW 5,39      4,52
Number of circuits / compressors 1/1     1/2
Weight                      kg 397       610
Free cooling with fixed speed compressor
ALR xxx GE                   201       551       422
Air flow                m³/h 5.000     N/A       10.000
Cooling capacity (total = sensible) 1) kW 19,1 46,8
Cooling capacity (net) 1)   kW 18,9      46,2
Water temp. for 100% free cooling °C 16,2 13,3
Fan power consumption 2)    kW 0,2       0,6
Compressor power consumption kW 3,4      7,6
Total power consumption     kW 3,6       8,2
Medium volume flow          m³/h 4,1     8,2
Supply air temperature      °C 22        19
EER                       kW/kW 5,31      5,71
Number of circuits / compressors 1/1     2/2
Weight                      kg 583       923
Remarks:
