{"battery_manufacturers":["ATESS"],"battery_model":"ESS-BM-51.2-280R","capacity_scope":"Battery portion of one named mini-grid; PV and diesel capacity excluded from battery power","chemistry":"lithium-ion","co_located_solar_mw":1.0764,"configuration":"microgrid","connection_type":"microgrid","country_code":"NGA","created_at":"2026-11-02T14:54:19.246486+00:00","energy_basis":"unspecified","energy_capacity_mwh":1.7203199999999998,"entity_type":"projects","extensions_json":"{\"electrical_observations\":{\"battery_voltage_reported_v\":51.2,\"charge_voltage_reported_v\":57.6,\"locator\":\"Battery specification and bank-configuration rows\",\"series_parallel_raw\":\"15/8\",\"source\":\"1511981_20261102_1600\",\"voltage_scope_caveat\":\"Battery-table voltage may describe one module; not asserted as full installation DC bus voltage\"},\"nemsa\":{\"application_date\":\"2024-10-18\",\"battery_installation_date_reported\":\"2024-10-07\",\"battery_model_evidence\":\"Applicant-reported; no OEM catalogue relationship asserted\",\"construction_year_reported\":2023,\"coupling_reported\":\"DC\",\"gps_limitation\":\"Datum and survey accuracy unspecified; raw source retained, no normalized WGS84 assertion\",\"gps_reported\":\"6.759967, 3.317055\",\"local_government_area\":\"Ifo\",\"mini_grid_installation_date_reported\":\"2024-10-14\",\"pv_rating_basis\":\"kWp\",\"site_configuration\":\"Interconnected solar mini-grid\"}}","external_ids_json":"{\"nemsa_inspection_entry\":\"1511981\"}","field_sources_json":"{\"battery_manufacturers\":[\"1511981_20261102_1500\"],\"battery_model\":[\"1511981_20261102_1500\"],\"capacity_scope\":[\"1511981_20261102_1500\"],\"chemistry\":[\"1511981_20261102_1500\"],\"co_located_solar_mw\":[\"1511981_20261102_1500\"],\"configuration\":[\"1511981_20261102_1500\"],\"connection_type\":[\"1511981_20261102_1500\"],\"country_code\":[\"1511981_20261102_1500\"],\"energy_basis\":[\"1511981_20261102_1500\"],\"energy_capacity_mwh\":[\"1511981_20261102_1500\"],\"extensions_json\":[\"1511981_20261102_1500\",\"1511981_20261102_1600\"],\"external_ids_json\":[\"1511981_20261102_1500\"],\"locality\":[\"1511981_20261102_1500\"],\"name\":[\"1511981_20261102_1500\"],\"owners\":[\"1511981_20261102_1500\"],\"region\":[\"1511981_20261102_1500\"],\"status\":[\"1511981_20261102_1500\"],\"status_as_of\":[\"1511981_20261102_1500\"],\"status_date_basis\":[\"1511981_20261102_1500\"]}","last_verified_at":"2026-11-02T16:05:59.509368+00:00","locality":"Ibaragun","name":"Ibaragun battery mini-grid","notes":"Applicant declaration hosted by NEMSA; not certification or proof of commercial operation. Installation dates are not COD. Battery power remains unknown; PV, MPPT and generator ratings are not battery MW.","owners":["Darway Coast Nig. Ltd"],"quality_status":"source_backed","record_id":"00ea1a10-4966-55a3-8b9b-6c71686bbcf0","region":"Ogun","sources":["1511981_20261102_1500","1511981_20261102_1600"],"status":"unknown","status_as_of":"2024-10-18","status_date_basis":"reporting_period_end","updated_at":"2026-11-02T16:05:59.509368+00:00"}
