{"capacity_scope":"One named battery project; excludes solar and shared infrastructure","co_located_solar_mw":25.69,"configuration":"co_located_solar","country_code":"ESP","created_at":"2026-11-04T22:55:22.320684+00:00","developers":["Green Ric Energy, SLU"],"energy_basis":"unspecified","energy_capacity_mwh":85.728,"entity_type":"projects","extensions_json":"{\"battery_parcel\":\"Carmona polygon14 parcel76\",\"expediente\":\"280.523\",\"hybrid_total_installed_mw\":45.635,\"inverter_count\":48,\"inverter_unit_kva\":450,\"lifecycle_limit\":\"Application is not construction or operation\",\"notice_signature_date\":null,\"solar_power_basis\":\"25.69 MWp modules; separate24.035MW inverter installed power\",\"storage_equipment_count\":12,\"technical_declaration_date\":\"2026-07-10\",\"transformer_count\":3,\"transformer_unit_mva\":7.4,\"underground_connection_length_m\":1200}","external_ids_json":"{\"boe_project_scope\":\"BOE-B-2026-30746:Hibridación BESS Greencar 3\"}","field_sources_json":"{\"capacity_scope\":[\"BOE-B-2026-30746\"],\"co_located_solar_mw\":[\"BOE-B-2026-30746\"],\"configuration\":[\"BOE-B-2026-30746\"],\"country_code\":[\"BOE-B-2026-30746\"],\"developers\":[\"BOE-B-2026-30746\"],\"energy_basis\":[\"BOE-B-2026-30746\"],\"energy_capacity_mwh\":[\"BOE-B-2026-30746\"],\"extensions_json\":[\"BOE-B-2026-30746\"],\"external_ids_json\":[\"BOE-B-2026-30746\"],\"grid_connection_capacity_mw\":[\"BOE-B-2026-30746\"],\"grid_voltage_kv\":[\"BOE-B-2026-30746\"],\"locality\":[\"BOE-B-2026-30746\"],\"name\":[\"BOE-B-2026-30746\"],\"power_basis\":[\"BOE-B-2026-30746\"],\"power_capacity_mw\":[\"BOE-B-2026-30746\"],\"region\":[\"BOE-B-2026-30746\"],\"status\":[\"BOE-B-2026-30746\"],\"status_as_of\":[\"BOE-B-2026-30746\"],\"status_date_basis\":[\"BOE-B-2026-30746\"],\"substation\":[\"BOE-B-2026-30746\"]}","grid_connection_capacity_mw":20,"grid_voltage_kv":30,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","locality":"Carmona","name":"Hibridación BESS Greencar 3","power_basis":"unspecified","power_capacity_mw":21.6,"quality_status":"source_backed","record_id":"9081aa7b-8e65-5d9b-a425-c08526eb7712","region":"Sevilla","sources":["BOE-B-2026-30746"],"status":"announced","status_as_of":"2026-09-23","status_date_basis":"publication_date","substation":"SET OPDE Carmona 30/220 kV","updated_at":"2026-11-04T22:55:22.320684+00:00"}
{"capacity_scope":"One named battery project; excludes solar and shared infrastructure","chemistry":"LFP","co_located_solar_mw":44.681,"configuration":"co_located_solar","country_code":"ESP","created_at":"2026-11-04T22:55:22.320684+00:00","developers":["Iberenova Promociones, SAU"],"duration_hours":4,"energy_basis":"unspecified","energy_capacity_mwh":144.51,"entity_type":"projects","extensions_json":"{\"application_date\":\"2024-11-15\",\"area_m2\":8619.24,\"battery_aggregate_power_mw\":36.13,\"battery_racks\":420,\"bcp_count\":42,\"cadastral_reference\":\"34246A305350010000RU\",\"environmental_decision_date\":\"2026-03-10\",\"execution_budget\":{\"basis\":\"material execution budget of battery project\",\"currency\":\"EUR\",\"price_year\":null,\"value\":35470256.96},\"expediente\":\"PFot-ALM-116\",\"inverter_apparent_power_mva\":35.0,\"inverter_configuration\":\"9x3.33MVA plus2x2.50MVA; native rounded values retained\",\"lifecycle_limit\":\"Application is not construction or operation\",\"notice_signature_date\":null,\"power_stations\":7,\"rack_capacity_kwh\":344.06,\"racks_per_bcp\":10,\"rating_basis\":\"35MW project headline,36.13MW battery aggregate and35MVA inverter apparent power are separate observations\",\"solar_lifecycle\":\"Existing PV operating; not battery operation\",\"underground_connection_length_m\":150}","external_ids_json":"{\"boe_project_scope\":\"BOE-B-2026-30931:BESS Hibridación FV Virgen de Areños III\"}","field_sources_json":"{\"capacity_scope\":[\"BOE-B-2026-30931\"],\"chemistry\":[\"BOE-B-2026-30931\"],\"co_located_solar_mw\":[\"BOE-B-2026-30931\"],\"configuration\":[\"BOE-B-2026-30931\"],\"country_code\":[\"BOE-B-2026-30931\"],\"developers\":[\"BOE-B-2026-30931\"],\"duration_hours\":[\"BOE-B-2026-30931\"],\"energy_basis\":[\"BOE-B-2026-30931\"],\"energy_capacity_mwh\":[\"BOE-B-2026-30931\"],\"extensions_json\":[\"BOE-B-2026-30931\"],\"external_ids_json\":[\"BOE-B-2026-30931\"],\"grid_voltage_kv\":[\"BOE-B-2026-30931\"],\"locality\":[\"BOE-B-2026-30931\"],\"name\":[\"BOE-B-2026-30931\"],\"power_basis\":[\"BOE-B-2026-30931\"],\"power_capacity_mw\":[\"BOE-B-2026-30931\"],\"region\":[\"BOE-B-2026-30931\"],\"status\":[\"BOE-B-2026-30931\"],\"status_as_of\":[\"BOE-B-2026-30931\"],\"status_date_basis\":[\"BOE-B-2026-30931\"],\"substation\":[\"BOE-B-2026-30931\"]}","grid_voltage_kv":30,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","locality":"Villota del Páramo","name":"BESS Hibridación FV Virgen de Areños III","power_basis":"unspecified","power_capacity_mw":35,"quality_status":"source_backed","record_id":"ad3d2bee-0425-53ae-b6be-5b197145518f","region":"Palencia","sources":["BOE-B-2026-30931"],"status":"announced","status_as_of":"2026-09-25","status_date_basis":"publication_date","substation":"SET Virgen de Areños III 30/400 kV","updated_at":"2026-11-04T22:55:22.320684+00:00"}
