{"applications":["Solar energy time shifting","Evening peak supply"],"capacity_scope":"Battery portion of the185MWAC solar project covered by BERC Case42/2025; excludes later solar/BESS expansion and standalone Kajra procurements","co_located_solar_mw":185,"configuration":"co_located_solar","conflicts_json":"{\"rating_scope\":{\"description\":{\"hours\":4,\"minimum_energy_mwh\":254,\"power_mw\":45.4},\"disposition\":\"282MWh corroborated as phase-scope energy, with unspecified gross/usable basis. Power and duration scalars withheld; no derived duration or usable-energy calculation. Obtain commissioned equipment schedule to resolve70.5MW and254MWh minimum.\",\"independent_order\":{\"delivery_mw\":45.4,\"energy_mwh\":282,\"hours\":4,\"source_id\":\"berc_kajra_42_2025_final_20260316\"},\"locator\":\"TableII row11\",\"numeric_columns\":{\"energy_mwh\":282,\"power_mw\":70.5},\"source_id\":\"pib_india_bess_20260630\"}}","connection_type":"grid_connected","country_code":"IND","created_at":"2026-11-04T07:02:30.354936+00:00","developers":["Bihar State Power Generation Company Limited"],"energy_basis":"unspecified","energy_capacity_mwh":282,"entity_type":"projects","epc_contractors":["Larsen & Toubro"],"extensions_json":"{\"berc\":{\"battery_initial_useful_life_years\":12,\"battery_replacement_proposed_year\":13,\"contractual_scod\":\"2025-12-31\",\"delivery_obligation\":{\"condition\":\"Timing may vary at procurer request subject to system suitability\",\"hours\":4,\"power_mw\":45.4,\"window_local\":\"18:00–22:00\"},\"hybrid_ppa_term_years\":25,\"locator\":\"PDFpp2–3 §§1.1,2.2–2.6\",\"offtakers\":[\"NBPDCL\",\"SBPDCL\"],\"planned_connection\":\"132kV plant switchyard via LILO of Lakhisarai–Haveli Kharagapur double-circuit line\",\"procurement_in_principle_approval\":{\"case\":\"33/2025\",\"date\":\"2025-08-29\"},\"scod_not_actual_cod\":true,\"solar_power_basis\":\"AC\",\"source_id\":\"berc_kajra_42_2025_final_20260316\"},\"commercial\":{\"adjustable_after_final_tariff\":true,\"basis\":\"Whole project energy injection; not a standalone BESS tariff or capex\",\"final_capital_cost\":\"Not yet supported by audited accounts at order date\",\"locator\":\"PDFpp5–6 §§3.4–3.6\",\"provisional_tariff_inr_per_kwh\":3.02,\"source_id\":\"berc_kajra_42_2025_final_20260316\"},\"lifecycle_observations\":[{\"as_of\":\"2026-03-16\",\"battery_status\":\"not_yet_commissioned\",\"locator\":\"PDFp5 §3.2\",\"solar_events\":[{\"date\":\"2025-10-03\",\"scope\":\"Partial solar commissioning\",\"voltage_kv\":33},{\"date\":\"2025-12-31\",\"solar_mw\":39.6,\"voltage_kv\":132},{\"date\":\"2026-01-01\",\"solar_mw\":26.4,\"voltage_kv\":132}],\"source_id\":\"berc_kajra_42_2025_final_20260316\"},{\"as_of\":\"2026-06-30\",\"battery_status\":\"installed\",\"exact_cod\":null,\"locator\":\"TableII row11\",\"source_id\":\"pib_india_bess_20260630\"}]}","external_ids_json":"{\"berc_case\":\"42/2025\",\"pib_release\":\"2291650\",\"pib_row\":\"11\",\"pib_table\":\"II\"}","field_sources_json":"{\"applications\":[\"berc_kajra_42_2025_final_20260316\"],\"capacity_scope\":[\"berc_kajra_42_2025_final_20260316\",\"pib_india_bess_20260630\"],\"co_located_solar_mw\":[\"berc_kajra_42_2025_final_20260316\"],\"configuration\":[\"berc_kajra_42_2025_final_20260316\"],\"conflicts_json\":[\"berc_kajra_42_2025_final_20260316\",\"pib_india_bess_20260630\"],\"connection_type\":[\"berc_kajra_42_2025_final_20260316\"],\"country_code\":[\"berc_kajra_42_2025_final_20260316\"],\"developers\":[\"berc_kajra_42_2025_final_20260316\"],\"energy_basis\":[\"berc_kajra_42_2025_final_20260316\",\"pib_india_bess_20260630\"],\"energy_capacity_mwh\":[\"berc_kajra_42_2025_final_20260316\",\"pib_india_bess_20260630\"],\"epc_contractors\":[\"berc_kajra_42_2025_final_20260316\"],\"extensions_json\":[\"berc_kajra_42_2025_final_20260316\",\"pib_india_bess_20260630\"],\"external_ids_json\":[\"berc_kajra_42_2025_final_20260316\",\"pib_india_bess_20260630\"],\"grid_voltage_kv\":[\"berc_kajra_42_2025_final_20260316\"],\"locality\":[\"berc_kajra_42_2025_final_20260316\"],\"name\":[\"berc_kajra_42_2025_final_20260316\"],\"region\":[\"berc_kajra_42_2025_final_20260316\"],\"status\":[\"pib_india_bess_20260630\"],\"status_as_of\":[\"pib_india_bess_20260630\"],\"status_date_basis\":[\"pib_india_bess_20260630\"]}","grid_voltage_kv":132,"last_verified_at":"2026-11-04T07:02:30.354936+00:00","locality":"Kajra, Lakhisarai","name":"Kajra 185 MW solar-plant BESS","notes":"National inventory reports installed battery by30June2026; exact COD unknown. March2026 order explicitly says BESS not yet commissioned despite solar generation. 45.4MW for4h is a delivery obligation, not established nameplate power. Chemistry and exact equipment unknown.282MWh basis unspecified; old254MWh minimum and70.5MW numeric power remain quarantined.","quality_status":"needs_review","record_id":"56bc9246-444d-5bf4-b189-03e88e28c414","region":"Bihar","sources":["berc_kajra_42_2025_final_20260316","pib_india_bess_20260630"],"status":"operational","status_as_of":"2026-06-30","status_date_basis":"reporting_period_end","updated_at":"2026-11-04T07:02:30.354936+00:00"}
