{"applications":["Spinning reserve","Ancillary services"],"capacity_scope":"One island BESS, Cabeolica expansion component4; ESIA service/design rating, not whole wind farm or installed DC block total","chemistry":"Lithium-ion","configuration":"standalone","connection_type":"grid_connected","container_count":6,"country_code":"CPV","created_at":"2026-11-03T22:01:52.181814+00:00","design_life_years":20,"developers":["Cabeólica S.A."],"energy_basis":"unspecified","energy_capacity_mwh":8,"entity_type":"projects","extensions_json":"{\"cabeolica_expansion\":{\"auxiliaries\":[\"BMS\",\"HVAC\",\"fire system\"],\"battery_design\":{\"block_count\":3,\"installed_energy_kwh\":10395,\"model\":\"76.8NESP200 (1C)\",\"per_block_energy_kwh\":3465,\"supplier\":\"Narada\"},\"component\":4,\"design_as_of\":\"2025-02-14\",\"equipment_stage\":\"Proposed ESIA design; as-built assignment not verified\",\"identity\":\"Distinct island and expansion component; no programme total row\",\"island\":\"São Vicente\",\"locator\":\"pp9–12 Table2-1; p14 lifecycle; p15 chemistry\",\"operating_period_basis\":\"20-year ESIA operation/maintenance phase, not battery warranty\",\"pcs_design\":{\"count\":3,\"model\":\"SCS 3600UP\",\"supplier\":\"SMA\"},\"rate_requirement_c\":1,\"source_id\":\"cabo_vicente_2150\"},\"lifecycle_evidence\":{\"date\":\"2026-01-29\",\"date_precision\":\"day\",\"milestone\":\"inaugurated/installed, commercial operation unconfirmed\",\"source_id\":\"gov_vicente_2150\"},\"owner_2024_development_history\":{\"locator\":\"PDF p25 / printed25, Expansion Project; PDF p24 / printed24, financing paragraph\",\"procurement\":\"Owner reports winning government public tender for the additional Sao Vicente and Boa Vista BESS; award date and contract amount unreported.\",\"programme_milestones\":[\"Key project agreements signed during2024\",\"AFC shareholder bridge loan secured during2024\",\"Implementation initiated by year-end2024 including licensing,engineering and equipment manufacturing\"],\"reporting_year\":2024,\"scope\":\"Cabeolica expansion programme including wind and four island batteries; not a site-specific start/COD or finance allocation\",\"site_construction_start_date\":null,\"site_financing_amount\":null,\"source_id\":\"cabeolica_annual2024_2348\"}}","field_sources_json":"{\"applications\":[\"cabo_vicente_2150\"],\"capacity_scope\":[\"cabo_vicente_2150\"],\"chemistry\":[\"cabo_vicente_2150\"],\"configuration\":[\"cabo_vicente_2150\"],\"connection_type\":[\"cabo_vicente_2150\"],\"container_count\":[\"cabo_vicente_2150\"],\"country_code\":[\"cabo_vicente_2150\"],\"design_life_years\":[\"cabo_vicente_2150\"],\"developers\":[\"cabo_vicente_2150\"],\"energy_basis\":[\"cabo_vicente_2150\"],\"energy_capacity_mwh\":[\"cabo_vicente_2150\"],\"extensions_json\":[\"cabo_vicente_2150\",\"gov_vicente_2150\",\"cabeolica_annual2024_2348\"],\"grid_voltage_kv\":[\"cabo_vicente_2150\"],\"locality\":[\"cabo_vicente_2150\"],\"name\":[\"cabo_vicente_2150\"],\"power_basis\":[\"cabo_vicente_2150\"],\"power_capacity_mw\":[\"cabo_vicente_2150\"],\"status\":[\"gov_vicente_2150\"],\"status_as_of\":[\"gov_vicente_2150\"],\"status_date_basis\":[\"gov_vicente_2150\"],\"substation\":[\"cabo_vicente_2150\"]}","grid_voltage_kv":20,"last_verified_at":"2026-11-03T23:53:44.426022+00:00","locality":"Lazareto","name":"Cabeólica São Vicente BESS","notes":"Inauguration/installed milestone is documented, but no commercial-operation certificate or unambiguous current service statement was obtained; status is intentionally unknown. Ratings, grid and equipment counts are ESIA design observations, not confirmed as-built values. No COD, coordinates, integrator or installed model assignment inferred.","power_basis":"unspecified","power_capacity_mw":8,"quality_status":"source_backed","record_id":"04933f29-ed0b-5327-a78e-2d248f48f401","sources":["cabo_vicente_2150","gov_vicente_2150","cabeolica_annual2024_2348"],"status":"unknown","status_as_of":"2026-01-29","status_date_basis":"publication_date","substation":"Lazareto substation","updated_at":"2026-11-03T23:53:44.426022+00:00"}
{"applications":["Spinning reserve","Ancillary services"],"capacity_scope":"One island BESS, Cabeolica expansion component5; ESIA service/design rating, not whole wind farm or installed DC block total","capex":6000000,"capex_scope":"Government-reported investment in this island battery system; nominal reported amount, price basis unspecified","chemistry":"Lithium-ion","configuration":"standalone","connection_type":"grid_connected","container_count":4,"country_code":"CPV","created_at":"2026-11-03T22:01:52.181814+00:00","currency":"EUR","design_life_years":20,"developers":["Cabeólica S.A."],"energy_basis":"unspecified","energy_capacity_mwh":6,"entity_type":"projects","extensions_json":"{\"cabeolica_expansion\":{\"auxiliaries\":[\"BMS\",\"HVAC\",\"fire system\"],\"battery_design\":{\"block_count\":2,\"installed_energy_kwh\":7392,\"model\":\"76.8NESP200 (1C)\",\"per_block_energy_kwh\":3696,\"supplier\":\"Narada\"},\"component\":5,\"connection_length_note\":\"Route versus total-circuit scope unclear; no single length selected\",\"connection_length_observations_m\":{\"narrative_approximately\":60,\"table\":50},\"design_as_of\":\"2025-02-28\",\"equipment_stage\":\"Proposed ESIA design; as-built assignment not verified\",\"identity\":\"Distinct island and expansion component; no programme total row\",\"island\":\"Boa Vista\",\"locator\":\"pp8–10 Table2-1; p13 lifecycle; p14 chemistry\",\"operating_period_basis\":\"20-year ESIA operation/maintenance phase, not battery warranty\",\"pcs_design\":{\"count\":2,\"model\":\"SCS 3450UP\",\"supplier\":\"SMA\"},\"rate_requirement_c\":1,\"source_id\":\"cabo_boa_2150\"},\"lifecycle_evidence\":{\"date\":\"2026-02-21\",\"date_precision\":\"day\",\"milestone\":\"inaugurated/installed, commercial operation unconfirmed\",\"source_id\":\"gov_boa_2150\"},\"owner_2024_development_history\":{\"locator\":\"PDF p25 / printed25, Expansion Project; PDF p24 / printed24, financing paragraph\",\"procurement\":\"Owner reports winning government public tender for the additional Sao Vicente and Boa Vista BESS; award date and contract amount unreported.\",\"programme_milestones\":[\"Key project agreements signed during2024\",\"AFC shareholder bridge loan secured during2024\",\"Implementation initiated by year-end2024 including licensing,engineering and equipment manufacturing\"],\"reporting_year\":2024,\"scope\":\"Cabeolica expansion programme including wind and four island batteries; not a site-specific start/COD or finance allocation\",\"site_construction_start_date\":null,\"site_financing_amount\":null,\"source_id\":\"cabeolica_annual2024_2348\"},\"reported_cost\":{\"basis\":\"Reported project investment, not unit equipment price\",\"price_year\":null,\"report_year\":2026,\"source_id\":\"gov_boa_2150\"}}","field_sources_json":"{\"applications\":[\"cabo_boa_2150\"],\"capacity_scope\":[\"cabo_boa_2150\"],\"capex\":[\"gov_boa_2150\"],\"capex_scope\":[\"gov_boa_2150\"],\"chemistry\":[\"cabo_boa_2150\"],\"configuration\":[\"cabo_boa_2150\"],\"connection_type\":[\"cabo_boa_2150\"],\"container_count\":[\"cabo_boa_2150\"],\"country_code\":[\"cabo_boa_2150\"],\"currency\":[\"gov_boa_2150\"],\"design_life_years\":[\"cabo_boa_2150\"],\"developers\":[\"cabo_boa_2150\"],\"energy_basis\":[\"cabo_boa_2150\"],\"energy_capacity_mwh\":[\"cabo_boa_2150\"],\"extensions_json\":[\"cabo_boa_2150\",\"gov_boa_2150\",\"cabeolica_annual2024_2348\"],\"grid_voltage_kv\":[\"cabo_boa_2150\"],\"locality\":[\"cabo_boa_2150\"],\"name\":[\"cabo_boa_2150\"],\"power_basis\":[\"cabo_boa_2150\"],\"power_capacity_mw\":[\"cabo_boa_2150\"],\"status\":[\"gov_boa_2150\"],\"status_as_of\":[\"gov_boa_2150\"],\"status_date_basis\":[\"gov_boa_2150\"],\"substation\":[\"cabo_boa_2150\"]}","grid_voltage_kv":20,"last_verified_at":"2026-11-03T23:53:44.426022+00:00","locality":"Parcela","name":"Cabeólica Boa Vista BESS","notes":"Inauguration/installed milestone is documented, but no commercial-operation certificate or unambiguous current service statement was obtained; status is intentionally unknown. Ratings, grid and equipment counts are ESIA design observations, not confirmed as-built values. No COD, coordinates, integrator or installed model assignment inferred.","power_basis":"unspecified","power_capacity_mw":6,"quality_status":"source_backed","record_id":"0c15f009-1c37-54c5-99f7-f083c962179a","sources":["cabo_boa_2150","gov_boa_2150","cabeolica_annual2024_2348"],"status":"unknown","status_as_of":"2026-02-21","status_date_basis":"publication_date","substation":"AEB Parcela substation","updated_at":"2026-11-03T23:53:44.426022+00:00"}
{"applications":["Ancillary services"],"capacity_scope":"One island BESS, Cabeolica expansion component3; ESIA service/design rating, not whole wind farm or installed DC block total","capex":6000000,"capex_scope":"Government-reported investment in this island battery system; nominal reported amount, price basis unspecified","configuration":"co_located_wind","connection_type":"grid_connected","container_count":4,"country_code":"CPV","created_at":"2026-11-03T22:01:52.181814+00:00","currency":"EUR","developers":["Cabeólica S.A."],"energy_basis":"unspecified","energy_capacity_mwh":6,"entity_type":"projects","extensions_json":"{\"cabeolica_expansion\":{\"auxiliaries\":[\"BMS\",\"HVAC\",\"fire system\"],\"battery_design\":{\"block_count\":2,\"installed_energy_kwh\":null,\"model\":\"76.8NESP200 (1C)\",\"per_block_energy_kwh\":3696,\"supplier\":\"Narada\"},\"component\":3,\"design_as_of\":\"2025-01-16\",\"equipment_stage\":\"Proposed ESIA design; as-built assignment not verified\",\"identity\":\"Distinct island and expansion component; no programme total row\",\"island\":\"Sal\",\"locator\":\"pp8,11–13 Table2-3; design-stage ratings and connection\",\"pcs_design\":{\"count\":null,\"model\":\"SCS 3450UP-XT\",\"supplier\":\"SMA\"},\"rate_requirement_c\":1,\"source_id\":\"cabo_santiago_sal_2150\"},\"lifecycle_evidence\":{\"date\":\"2026-02-11\",\"date_precision\":\"day\",\"milestone\":\"inaugurated/installed, commercial operation unconfirmed\",\"source_id\":\"gov_sal_2150\"},\"owner_2024_development_history\":{\"locator\":\"PDF p25 / printed25, Expansion Project; PDF p24 / printed24, financing paragraph\",\"programme_milestones\":[\"Key project agreements signed during2024\",\"AFC shareholder bridge loan secured during2024\",\"Implementation initiated by year-end2024 including licensing,engineering and equipment manufacturing\"],\"reporting_year\":2024,\"scope\":\"Cabeolica expansion programme including wind and four island batteries; not a site-specific start/COD or finance allocation\",\"site_construction_start_date\":null,\"site_financing_amount\":null,\"source_id\":\"cabeolica_annual2024_2348\"},\"reported_cost\":{\"basis\":\"Reported project investment, not unit equipment price\",\"price_year\":null,\"report_year\":2026,\"source_id\":\"gov_sal_2150\"}}","field_sources_json":"{\"applications\":[\"cabo_santiago_sal_2150\"],\"capacity_scope\":[\"cabo_santiago_sal_2150\"],\"capex\":[\"gov_sal_2150\"],\"capex_scope\":[\"gov_sal_2150\"],\"configuration\":[\"cabo_santiago_sal_2150\"],\"connection_type\":[\"cabo_santiago_sal_2150\"],\"container_count\":[\"cabo_santiago_sal_2150\"],\"country_code\":[\"cabo_santiago_sal_2150\"],\"currency\":[\"gov_sal_2150\"],\"developers\":[\"cabo_santiago_sal_2150\"],\"energy_basis\":[\"cabo_santiago_sal_2150\"],\"energy_capacity_mwh\":[\"cabo_santiago_sal_2150\"],\"extensions_json\":[\"cabo_santiago_sal_2150\",\"gov_sal_2150\",\"cabeolica_annual2024_2348\"],\"grid_voltage_kv\":[\"cabo_santiago_sal_2150\"],\"locality\":[\"cabo_santiago_sal_2150\"],\"name\":[\"cabo_santiago_sal_2150\"],\"power_basis\":[\"cabo_santiago_sal_2150\"],\"power_capacity_mw\":[\"cabo_santiago_sal_2150\"],\"status\":[\"gov_sal_2150\"],\"status_as_of\":[\"gov_sal_2150\"],\"status_date_basis\":[\"gov_sal_2150\"]}","grid_voltage_kv":20,"last_verified_at":"2026-11-03T23:53:44.426022+00:00","locality":"Sal wind farm","name":"Cabeólica Sal BESS","notes":"Inauguration/installed milestone is documented, but no commercial-operation certificate or unambiguous current service statement was obtained; status is intentionally unknown. Ratings, grid and equipment counts are ESIA design observations, not confirmed as-built values. No COD, coordinates, integrator or installed model assignment inferred.","power_basis":"unspecified","power_capacity_mw":6,"quality_status":"source_backed","record_id":"4d1dd9d5-3916-5420-a289-9949e2ed4ed2","sources":["cabo_santiago_sal_2150","gov_sal_2150","cabeolica_annual2024_2348"],"status":"unknown","status_as_of":"2026-02-11","status_date_basis":"publication_date","updated_at":"2026-11-03T23:53:44.426022+00:00"}
{"applications":["Ancillary services"],"capacity_scope":"One island BESS, Cabeolica expansion component2; ESIA service/design rating, not whole wind farm or installed DC block total","configuration":"co_located_wind","connection_type":"grid_connected","container_count":4,"country_code":"CPV","created_at":"2026-11-03T22:01:52.181814+00:00","developers":["Cabeólica S.A."],"energy_basis":"unspecified","energy_capacity_mwh":6,"entity_type":"projects","extensions_json":"{\"cabeolica_expansion\":{\"auxiliaries\":[\"BMS\",\"HVAC\",\"fire system\"],\"battery_design\":{\"block_count\":2,\"installed_energy_kwh\":null,\"model\":\"76.8NESP200 (1C)\",\"per_block_energy_kwh\":3696,\"supplier\":\"Narada\"},\"component\":2,\"design_as_of\":\"2025-01-16\",\"equipment_stage\":\"Proposed ESIA design; as-built assignment not verified\",\"identity\":\"Distinct island and expansion component; no programme total row\",\"island\":\"Santiago\",\"locator\":\"pp8,11–13 Table2-3; design-stage ratings and connection\",\"pcs_design\":{\"count\":null,\"model\":\"SCS 3450UP-XT\",\"supplier\":\"SMA\"},\"rate_requirement_c\":1,\"source_id\":\"cabo_santiago_sal_2150\"},\"lifecycle_evidence\":{\"date\":\"2025-11-30\",\"date_precision\":\"reporting month-end\",\"milestone\":\"inaugurated/installed, commercial operation unconfirmed\",\"source_id\":\"gov_santiago_2150\"},\"owner_2024_development_history\":{\"locator\":\"PDF p25 / printed25, Expansion Project; PDF p24 / printed24, financing paragraph\",\"programme_milestones\":[\"Key project agreements signed during2024\",\"AFC shareholder bridge loan secured during2024\",\"Implementation initiated by year-end2024 including licensing,engineering and equipment manufacturing\"],\"reporting_year\":2024,\"scope\":\"Cabeolica expansion programme including wind and four island batteries; not a site-specific start/COD or finance allocation\",\"site_construction_start_date\":null,\"site_financing_amount\":null,\"source_id\":\"cabeolica_annual2024_2348\"}}","field_sources_json":"{\"applications\":[\"cabo_santiago_sal_2150\"],\"capacity_scope\":[\"cabo_santiago_sal_2150\"],\"configuration\":[\"cabo_santiago_sal_2150\"],\"connection_type\":[\"cabo_santiago_sal_2150\"],\"container_count\":[\"cabo_santiago_sal_2150\"],\"country_code\":[\"cabo_santiago_sal_2150\"],\"developers\":[\"cabo_santiago_sal_2150\"],\"energy_basis\":[\"cabo_santiago_sal_2150\"],\"energy_capacity_mwh\":[\"cabo_santiago_sal_2150\"],\"extensions_json\":[\"cabo_santiago_sal_2150\",\"gov_santiago_2150\",\"cabeolica_annual2024_2348\"],\"grid_voltage_kv\":[\"cabo_santiago_sal_2150\"],\"locality\":[\"cabo_santiago_sal_2150\"],\"name\":[\"cabo_santiago_sal_2150\"],\"power_basis\":[\"cabo_santiago_sal_2150\"],\"power_capacity_mw\":[\"cabo_santiago_sal_2150\"],\"status\":[\"gov_santiago_2150\"],\"status_as_of\":[\"gov_santiago_2150\"],\"status_date_basis\":[\"gov_santiago_2150\"]}","grid_voltage_kv":20,"last_verified_at":"2026-11-03T23:53:44.426022+00:00","locality":"Santiago wind farm","name":"Cabeólica Santiago BESS","notes":"Inauguration/installed milestone is documented, but no commercial-operation certificate or unambiguous current service statement was obtained; status is intentionally unknown. Ratings, grid and equipment counts are ESIA design observations, not confirmed as-built values. No COD, coordinates, integrator or installed model assignment inferred.","power_basis":"unspecified","power_capacity_mw":6,"quality_status":"source_backed","record_id":"a79b31df-e4a1-5eda-adf4-7e9602cd6872","sources":["cabo_santiago_sal_2150","gov_santiago_2150","cabeolica_annual2024_2348"],"status":"unknown","status_as_of":"2025-11-30","status_date_basis":"reporting_period_end","updated_at":"2026-11-03T23:53:44.426022+00:00"}
