{"aliases":["FV6 SAEB"],"capacity_scope":"Proposed FV6 battery portion only; excludes77MWp/64MWn PV and earlier30MW/30MWh proposal","co_located_solar_mw":64.0,"configuration":"co_located_solar","conflicts_json":"{\"grid_connection\":{\"disposition\":\"Retain controlling decision connection-line conditions; no canonical substation, route length, grid operator or transformer assignment until engineering annex/updated no-objection reconciled.\",\"observations\":[{\"connection\":\"Existing line\",\"locator\":\"PDF p8(a)\",\"route_length_m\":60},{\"connection\":\"Guayubín138kV substation\",\"locator\":\"PDF p8(d)\",\"route_length_m\":4500,\"transformers\":\"Two34.5/138kV60/80MVA\"},{\"connection\":\"Sultana del Este–CEPM138kV line\",\"locator\":\"PDF pp9,15–16\"}],\"source_id\":\"sie_fv6_088_2026\"},\"historical_design\":{\"decision\":{\"mw\":36,\"mwh\":40.25},\"disposition\":\"Canonical proposal uses explicit July2026 decision rating; earlier connection approval has a different scope, not an additional phase or operating asset.\",\"earlier\":{\"mw\":30,\"mwh\":30},\"locator\":\"PDF p8 CEPM June2024 no-objection versus p11 July2026 decision\",\"source_id\":\"sie_fv6_088_2026\"}}","connection_type":"grid_connected","country_code":"DOM","created_at":"2026-11-04T02:54:08.171013+00:00","developers":["ENERGÍA TURÍSTICA ENERTUR, S.A."],"energy_basis":"unspecified","energy_capacity_mwh":40.25,"entity_type":"projects","extensions_json":"{\"battery_coupling\":\"AC\",\"commissioning_conditions\":[\"ETED–CEPM ownership and operation agreement\",\"ENERTUR and line operator responsibility-boundary agreement\",\"Network wheeling agreement\",\"SIE commissioning authorization\"],\"connection_line_scope\":\"SENI; CEPM described as line operator in June9 meeting; ownership/operation agreement with ETED required\",\"environmental_licence\":\"0562-24-MODIFICADA\",\"environmental_licence_date\":\"2024-11-15\",\"location_note\":\"Solar/concession UTM19QWGS84 polygon omitted; no battery coordinate inferred\",\"locator\":\"PDF pp1,8–11,14–16\",\"planned_connection_line\":\"Sultana del Este–CEPM138kV\",\"prior_cepm_no_objection\":{\"battery_energy_mwh\":30,\"battery_power_mw\":30,\"date\":\"2024-06-14\",\"not_current_rating\":true,\"solar_nominal_mw\":77.9,\"solar_peak_mwp\":105.2},\"provisional_concession_date\":\"2024-04-05\",\"recommended_concession_years\":25,\"solar_nominal_basis\":\"Inverter AC power\",\"solar_peak_mwp\":77.0,\"source_id\":\"sie_fv6_088_2026\",\"term_start\":\"Future definitive concession contract signature\"}","external_ids_json":"{\"cne_provisional_concession\":\"CNE-CP-007-2024\",\"sie_resolution\":\"SIE-088-2026-RCD\"}","field_sources_json":"{\"aliases\":[\"sie_fv6_088_2026\"],\"capacity_scope\":[\"sie_fv6_088_2026\"],\"co_located_solar_mw\":[\"sie_fv6_088_2026\"],\"configuration\":[\"sie_fv6_088_2026\"],\"conflicts_json\":[\"sie_fv6_088_2026\"],\"connection_type\":[\"sie_fv6_088_2026\"],\"country_code\":[\"sie_fv6_088_2026\"],\"developers\":[\"sie_fv6_088_2026\"],\"energy_basis\":[\"sie_fv6_088_2026\"],\"energy_capacity_mwh\":[\"sie_fv6_088_2026\"],\"extensions_json\":[\"sie_fv6_088_2026\"],\"external_ids_json\":[\"sie_fv6_088_2026\"],\"grid_voltage_kv\":[\"sie_fv6_088_2026\"],\"locality\":[\"sie_fv6_088_2026\"],\"name\":[\"sie_fv6_088_2026\"],\"power_basis\":[\"sie_fv6_088_2026\"],\"power_capacity_mw\":[\"sie_fv6_088_2026\"],\"region\":[\"sie_fv6_088_2026\"],\"status\":[\"sie_fv6_088_2026\"],\"status_as_of\":[\"sie_fv6_088_2026\"],\"status_date_basis\":[\"sie_fv6_088_2026\"]}","grid_voltage_kv":138.0,"last_verified_at":"2026-11-04T02:54:08.171013+00:00","locality":"Guaymate","name":"Parque Fotovoltaico FV6 BESS","notes":"SIE recommendation to CNE/Executive, not a definitive concession, construction evidence or COD. AC coupling does not establish the basis of the36MW battery rating. Whole-solar-site polygons are not battery coordinates. Conflicting grid route and earlier design remain unresolved.","power_basis":"unspecified","power_capacity_mw":36.0,"quality_status":"needs_review","record_id":"9f3b1bd5-fb14-551d-96ce-b1acb623b500","region":"La Romana","sources":["sie_fv6_088_2026"],"status":"announced","status_as_of":"2026-07-02","status_date_basis":"publication_date","updated_at":"2026-11-04T02:54:08.171013+00:00"}
