{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.1,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Ramon\",\"County\":\"Contra Costa\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"22-864\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":0.48,\"Latitude\":37.766308,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-121.96169,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":67278,\"Plant Name\":\"Bishop Ranch - BR 2600\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2700 Camino Ramon\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66144,\"Utility Name\":\"Camino Ramon BR 2600 Solar Project 2020, LLC\",\"Zip\":94583},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67278\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.766308,"locality":"Contra Costa","location_accuracy":"source_reported_plant_location","longitude":-121.96169,"name":"Bishop Ranch - BR 2600","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Camino Ramon BR 2600 Solar Project 2020, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Contra Costa\",\"Direct Support Gen ID 1\":\"4146C\",\"Direct Support Gen ID 2\":\"4147R\",\"Direct Support Plant ID 1\":67278,\"Direct Support Plant ID 2\":67278,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"4146B\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1.1,\"Maximum Discharge Rate (MW)\":1.1,\"Nameplate Capacity (MW)\":1.1,\"Nameplate Energy Capacity (MWh)\":2.1,\"Nameplate Reactive Power Rating\":0.5,\"Operating Month\":7.0,\"Operating Year\":2025.0,\"Plant Code\":67278.0,\"Plant Name\":\"Bishop Ranch - BR 2600\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.1,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":66144,\"Utility Name\":\"Camino Ramon BR 2600 Solar Project 2020, LLC\",\"Winter Capacity (MW)\":1.1},\"generator_id\":\"4146B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.1,"quality_status":"source_backed","record_id":"6b0f2471-f5c9-5e69-81ca-ba7c67f02b47","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":0.5,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Visalia\",\"County\":\"Tulare\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"19-787-001\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":12,\"Latitude\":36.461,\"Longitude\":-119.32,\"NERC Region\":\"WECC\",\"Plant Code\":68266,\"Plant Name\":\"North Juvenile Detention Center Solar\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"11200 Avenue 368\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60520,\"Utility Name\":\"SoCore Energy LLC\",\"Zip\":93291},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68266\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.461,"locality":"Tulare","location_accuracy":"source_reported_plant_location","longitude":-119.32,"name":"North Juvenile Detention Center Solar","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SoCore Energy LLC"],"phases_json":"[{\"eia_storage\":{\"County\":\"Tulare\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BA1\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":0.3,\"Maximum Discharge Rate (MW)\":0.3,\"Nameplate Capacity (MW)\":0.3,\"Nameplate Energy Capacity (MWh)\":0.5,\"Nameplate Reactive Power Rating\":0.3,\"Operating Month\":11.0,\"Operating Year\":2019.0,\"Plant Code\":68266.0,\"Plant Name\":\"North Juvenile Detention Center Solar\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.3,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":60520,\"Utility Name\":\"SoCore Energy LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":0.3},\"generator_id\":\"BA1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.3,"quality_status":"source_backed","record_id":"6bf55c2d-3521-5237-b415-6ea161bcaa3d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":20.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":20.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.207233,\"Longitude\":-117.252822,\"NERC Region\":\"WECC\",\"Plant Code\":66281,\"Plant Name\":\"Melrose BESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"533 North Melrose Drive\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92083},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66281\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.207233,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.252822,"name":"Melrose BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":8,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":66281.0,\"Plant Name\":\"Melrose BESS\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"1\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"2\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":8,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":66281.0,\"Plant Name\":\"Melrose BESS\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":20.0,"quality_status":"source_backed","record_id":"6c435a0b-6b44-518e-b1be-0bfd5b8270c6","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":75.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":75.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lemoore\",\"County\":\"Kings\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"21-155\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":36.221667,\"Longitude\":-119.903056,\"NERC Region\":\"WECC\",\"Plant Code\":59150,\"Plant Name\":\"RE Mustang LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"SW of Route 198 and 25th Ave\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Zip\":93245},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"59150\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.221667,"locality":"Kings","location_accuracy":"source_reported_plant_location","longitude":-119.903056,"name":"RE Mustang LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["MN8 Energy LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Kings\",\"Direct Support Gen ID 1\":\"PV1\",\"Direct Support Plant ID 1\":59150,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS1\",\"Maximum Charge Rate (MW)\":75,\"Maximum Discharge Rate (MW)\":75,\"Nameplate Capacity (MW)\":75.0,\"Nameplate Energy Capacity (MWh)\":75,\"Nameplate Reactive Power Rating\":75,\"Operating Month\":10.0,\"Operating Year\":2021.0,\"Plant Code\":59150.0,\"Plant Name\":\"RE Mustang LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":75.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":75.0},\"generator_id\":\"BESS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":75.0,"quality_status":"source_backed","record_id":"6c4c833f-8e66-5c68-91ed-9cf3bd2e2e64","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":16.7,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":64.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Seal Beach\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"EG25-2-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.732761,\"Longitude\":-118.044508,\"NERC Region\":\"WECC\",\"Plant Code\":68023,\"Plant Name\":\"BCE Seal Beach\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"800 Seal Beach Blvd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66555,\"Utility Name\":\"BCE Seal Beach\",\"Zip\":90740},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68023\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.732761,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-118.044508,"name":"BCE Seal Beach","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["BCE Seal Beach"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Orange\",\"Direct Support Gen ID 1\":\"SBPV1\",\"Direct Support Plant ID 1\":68023,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"SBBS1\",\"Maximum Charge Rate (MW)\":16.7,\"Maximum Discharge Rate (MW)\":16.7,\"Nameplate Capacity (MW)\":16.7,\"Nameplate Energy Capacity (MWh)\":64,\"Nameplate Reactive Power Rating\":16.7,\"Operating Month\":11.0,\"Operating Year\":2025.0,\"Plant Code\":68023.0,\"Plant Name\":\"BCE Seal Beach\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":16.7,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":66555,\"Utility Name\":\"BCE Seal Beach\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":16.7},\"generator_id\":\"SBBS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":16.7,"quality_status":"source_backed","record_id":"6e5ea2ed-87d9-59fc-a63b-7fd947e638cd","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Pala\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.35651,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.113599,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60566,\"Plant Name\":\"Pala Energy Storage Yard\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"HWY 76 & Pala Del Norte\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Zip\":92059},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60566\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.35651,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.113599,"name":"Pala Energy Storage Yard","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SDGE Batteries"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SES2\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":2,\"Nameplate Reactive Power Rating\":1.5,\"Operating Month\":8.0,\"Operating Year\":2015.0,\"Plant Code\":60566.0,\"Plant Name\":\"Pala Energy Storage Yard\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"SES2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"71bbc37a-c060-5d73-9928-eeee738ef373","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":150.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":150.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Blythe\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":33.565,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-114.753,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":59871,\"Plant Name\":\"Desert Quartzite\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"18th Avenue and Mesa Dr\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":59656,\"Utility Name\":\"Desert Quartzite LLC\",\"Zip\":92225},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"59871\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.565,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-114.753,"name":"Desert Quartzite","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Desert Quartzite LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Co-Located Renewable Firming\":\"PR\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"GEN01\",\"Direct Support Plant ID 1\":59871,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"GEN02\",\"Maximum Charge Rate (MW)\":150,\"Maximum Discharge Rate (MW)\":150,\"Nameplate Capacity (MW)\":150.0,\"Nameplate Energy Capacity (MWh)\":150,\"Nameplate Reactive Power Rating\":49.3,\"Operating Month\":12.0,\"Operating Year\":2024.0,\"Plant Code\":59871.0,\"Plant Name\":\"Desert Quartzite\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":150.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":59656,\"Utility Name\":\"Desert Quartzite LLC\",\"Winter Capacity (MW)\":150.0},\"generator_id\":\"GEN02\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":150.0,"quality_status":"source_backed","record_id":"71dbac03-c56c-5c3a-b2a9-f4d6f3878030","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":150.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":600.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Cantua Creek\",\"County\":\"Fresno\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":36.60369,\"Longitude\":-120.375732,\"NERC Region\":\"WECC\",\"Plant Code\":66951,\"Plant Name\":\"Scarlet II Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"30750 Manning Ave\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65859,\"Utility Name\":\"EDPR Scarlet II LLC\",\"Zip\":93608},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66951\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.60369,"locality":"Fresno","location_accuracy":"source_reported_plant_location","longitude":-120.375732,"name":"Scarlet II Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["EDPR Scarlet II LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Fresno\",\"Direct Support Gen ID 1\":\"GEN03\",\"Direct Support Plant ID 1\":66951,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"GEN04\",\"Maximum Charge Rate (MW)\":150,\"Maximum Discharge Rate (MW)\":150,\"Nameplate Capacity (MW)\":150.0,\"Nameplate Energy Capacity (MWh)\":600,\"Nameplate Reactive Power Rating\":3.6,\"Operating Month\":12.0,\"Operating Year\":2024.0,\"Plant Code\":66951.0,\"Plant Name\":\"Scarlet II Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":150.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65859,\"Utility Name\":\"EDPR Scarlet II LLC\",\"Winter Capacity (MW)\":150.0},\"generator_id\":\"GEN04\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":150.0,"quality_status":"source_backed","record_id":"728333f8-098a-5c8c-a82f-20a6d258f05b","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":0.9,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Merced\",\"County\":\"Merced\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"19-592\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":15,\"Grid Voltage 2 (kV)\":12.47,\"Grid Voltage 3 (kV)\":0.48,\"Latitude\":37.365688,\"Longitude\":-120.432228,\"NERC Region\":\"WECC\",\"Plant Code\":61995,\"Plant Name\":\"UC Merced Solar Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"5200 Lake Rd\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Zip\":92350},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61995\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":15.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.365688,"locality":"Merced","location_accuracy":"source_reported_plant_location","longitude":-120.432228,"name":"UC Merced Solar Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["MN8 Energy LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Merced\",\"Direct Support Gen ID 1\":\"UCMPV\",\"Direct Support Plant ID 1\":61995,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"UCMBA\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":0.9,\"Nameplate Reactive Power Rating\":0.5,\"Operating Month\":12.0,\"Operating Year\":2018.0,\"Plant Code\":61995.0,\"Plant Name\":\"UC Merced Solar Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"UCMBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"750b8f88-3a1d-593e-82ba-2ca7ba7cae13","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":230.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":920.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Desert Center\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.809536,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-115.793889,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":66575,\"Plant Name\":\"Sunlight Storage II\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"44810 Kaiser Rd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65625,\"Utility Name\":\"Sunlight Storage II\",\"Zip\":92239},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66575\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.809536,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-115.793889,"name":"Sunlight Storage II","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Sunlight Storage II"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"SUNS2\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":230,\"Maximum Discharge Rate (MW)\":230,\"Nameplate Capacity (MW)\":230.0,\"Nameplate Energy Capacity (MWh)\":920,\"Nameplate Reactive Power Rating\":75.5,\"Operating Month\":4.0,\"Operating Year\":2024.0,\"Plant Code\":66575.0,\"Plant Name\":\"Sunlight Storage II\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":230.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65625,\"Utility Name\":\"Sunlight Storage II\",\"Winter Capacity (MW)\":230.0},\"generator_id\":\"SUNS2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":230.0,"quality_status":"source_backed","record_id":"76889caa-2d1a-5279-b540-5a667ab65320","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":6.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":3.4,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lancaster\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":34.733011,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-118.138525,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":64611,\"Plant Name\":\"SEPV Sierra\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"450 West Avenue G\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64229,\"Utility Name\":\"SEPV Sierra, LLC\",\"Zip\":93534},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64611\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.733011,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.138525,"name":"SEPV Sierra","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SEPV Sierra, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Los Angeles\",\"DC Coupled\":\"Y\",\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"1\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":6,\"Maximum Discharge Rate (MW)\":6,\"Nameplate Capacity (MW)\":8.3,\"Nameplate Energy Capacity (MWh)\":3.4,\"Nameplate Reactive Power Rating\":6,\"Operating Month\":4.0,\"Operating Year\":2020.0,\"Plant Code\":64611.0,\"Plant Name\":\"SEPV Sierra\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":8.3,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64229,\"Utility Name\":\"SEPV Sierra, LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":8.3},\"generator_id\":\"1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":8.3,"quality_status":"source_backed","record_id":"77f7d67a-7db6-542c-ad8c-40cf1fae9a6e","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"LDWP\",\"Balancing Authority Name\":\"Los Angeles Department of Water and Power\",\"City\":\"Glendale\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":69,\"Latitude\":34.162327,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-118.283684,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60974,\"Plant Name\":\"Glendale Battery Energy Storage System\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"6135 San Fernando Road\",\"Transmission or Distribution System Owner\":\"Los Angeles Department of Water & Power\",\"Transmission or Distribution System Owner ID\":11208,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":7294,\"Utility Name\":\"City of Glendale - (CA)\",\"Zip\":91201},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60974\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":69.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.162327,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.283684,"name":"Glendale Battery Energy Storage System","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["City of Glendale - (CA)"],"phases_json":"[{\"eia_storage\":{\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"2BESS\",\"Load Following\":\"PR\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":2,\"Nameplate Capacity (MW)\":2.0,\"Nameplate Energy Capacity (MWh)\":1,\"Nameplate Reactive Power Rating\":2,\"Operating Month\":10.0,\"Operating Year\":2017.0,\"Plant Code\":60974.0,\"Plant Name\":\"Glendale Battery Energy Storage System\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":7294,\"Utility Name\":\"City of Glendale - (CA)\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":2.0},\"generator_id\":\"2BESS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.0,"quality_status":"source_backed","record_id":"78278cdc-a532-50dc-8371-37aa527af117","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":0.6,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Palm Springs\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.825324,\"Longitude\":-116.48472,\"NERC Region\":\"WECC\",\"Plant Code\":69288,\"Plant Name\":\"Palm Springs DAC PV\",\"Primary Purpose (NAICS Code)\":611,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"150 District Center Drive\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67367,\"Utility Name\":\"Palm Springs USD\",\"Zip\":92264},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"69288\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.825324,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-116.48472,"name":"Palm Springs DAC PV","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Palm Springs USD"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"PSPV1\",\"Direct Support Plant ID 1\":69288,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"PSBA1\",\"Maximum Charge Rate (MW)\":0.3,\"Maximum Discharge Rate (MW)\":0.3,\"Nameplate Capacity (MW)\":0.3,\"Nameplate Energy Capacity (MWh)\":0.6,\"Nameplate Reactive Power Rating\":0.3,\"Operating Month\":1.0,\"Operating Year\":2023.0,\"Plant Code\":69288.0,\"Plant Name\":\"Palm Springs DAC PV\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.3,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":67367,\"Utility Name\":\"Palm Springs USD\",\"Winter Capacity (MW)\":0.3},\"generator_id\":\"PSBA1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.3,"quality_status":"source_backed","record_id":"783b937b-1944-5b30-8307-8e042b40e028","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":7.2,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Irvine\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.676445,\"Longitude\":-117.777312,\"NERC Region\":\"WECC\",\"Plant Code\":63617,\"Plant Name\":\"SOCCD\",\"Primary Purpose (NAICS Code)\":611,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"5500 Irvine Center Dr\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Zip\":92618},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63617\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.676445,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.777312,"name":"SOCCD","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hybrid-Electric Building Technologies West Los Angeles 1, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SOCCD\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1.3,\"Maximum Discharge Rate (MW)\":1.3,\"Nameplate Capacity (MW)\":1.3,\"Nameplate Energy Capacity (MWh)\":7.2,\"Nameplate Reactive Power Rating\":1.3,\"Operating Month\":6.0,\"Operating Year\":2019.0,\"Plant Code\":63617.0,\"Plant Name\":\"SOCCD\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.3,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Winter Capacity (MW)\":1.3},\"generator_id\":\"SOCCD\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.3,"quality_status":"source_backed","record_id":"7b02bdd9-71f1-55d7-8432-48e072458da6","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.2,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":0.4,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Rancho Dominguez\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"GFID101965\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":16.34,\"Latitude\":33.861063,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-118.233264,\"NERC Region\":\"WECC\",\"Natural Gas LDC Name\":\"SOUTHERN CALIFORNIA GAS COMPANY\",\"Natural Gas Storage\":\"N\",\"Plant Code\":69191,\"Plant Name\":\"GreenStruxure REP009, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"18617 S Broadwick St\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65849,\"Utility Name\":\"ClearGen LLC\",\"Zip\":90220},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"69191\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":16.34,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.861063,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.233264,"name":"GreenStruxure REP009, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["ClearGen LLC"],"phases_json":"[{\"eia_storage\":{\"Backup Power\":\"PR\",\"County\":\"Los Angeles\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"GEN\",\"Direct Support Plant ID 1\":69191,\"Direct Support of Another Unit\":\"Y\",\"Generator ID\":\"BATT\",\"Maximum Charge Rate (MW)\":0.2,\"Maximum Discharge Rate (MW)\":0.2,\"Nameplate Capacity (MW)\":0.2,\"Nameplate Energy Capacity (MWh)\":0.4,\"Nameplate Reactive Power Rating\":0.2,\"Operating Month\":6.0,\"Operating Year\":2023.0,\"Plant Code\":69191.0,\"Plant Name\":\"GreenStruxure REP009, LLC\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.2,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":65849,\"Utility Name\":\"ClearGen LLC\",\"Winter Capacity (MW)\":0.2},\"generator_id\":\"BATT\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.2,"quality_status":"source_backed","record_id":"7b721c92-cb49-5026-8b6d-2cc3de0c1d85","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Redwood City\",\"County\":\"San Mateo\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":5,\"Grid Voltage 2 (kV)\":12,\"Latitude\":37.542619,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-122.231119,\"NERC Region\":\"WECC\",\"Natural Gas Pipeline Name 1\":\"PACIFIC GAS\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60249,\"Plant Name\":\"Silicon Valley Clean Water\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":3,\"Sector Name\":\"IPP CHP\",\"State\":\"CA\",\"Street Address\":\"1400 Radio Road\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60038,\"Utility Name\":\"Silicon Valley Clean Water\",\"Zip\":94065},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60249\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":5.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.542619,"locality":"San Mateo","location_accuracy":"source_reported_plant_location","longitude":-122.231119,"name":"Silicon Valley Clean Water","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Silicon Valley Clean Water"],"phases_json":"[{\"eia_storage\":{\"County\":\"San Mateo\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"BES\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":2,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":11.0,\"Operating Year\":2020.0,\"Plant Code\":60249.0,\"Plant Name\":\"Silicon Valley Clean Water\",\"Prime Mover\":\"BA\",\"Sector\":3.0,\"Sector Name\":\"IPP CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":60038,\"Utility Name\":\"Silicon Valley Clean Water\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"BES\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"7bbd4e2c-947c-5119-be9d-7ac7c239b960","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":20.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":20.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Rosamond\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":34.834944,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-118.551181,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":61446,\"Plant Name\":\"RE Gaskell West 2 LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"23555 Gaskell Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61069,\"Utility Name\":\"RE Gaskell West LLC\",\"Zip\":93560},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61446\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.834944,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.551181,"name":"RE Gaskell West 2 LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["RE Gaskell West LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"County\":\"Kern\",\"Direct Support Gen ID 1\":\"PV2\",\"Direct Support Plant ID 1\":61446,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"BA2\",\"Maximum Charge Rate (MW)\":20,\"Maximum Discharge Rate (MW)\":20,\"Nameplate Capacity (MW)\":20.0,\"Nameplate Energy Capacity (MWh)\":20,\"Nameplate Reactive Power Rating\":20,\"Operating Month\":5.0,\"Operating Year\":2023.0,\"Plant Code\":61446.0,\"Plant Name\":\"RE Gaskell West 2 LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":20.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61069,\"Utility Name\":\"RE Gaskell West LLC\",\"Winter Capacity (MW)\":20.0},\"generator_id\":\"BA2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":20.0,"quality_status":"source_backed","record_id":"7dc4cc24-ebd1-51c7-9b6b-22705535b2bb","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":20.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":80.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Santa Ana\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.714672,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.853061,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":62889,\"Plant Name\":\"Hecate Energy Johanna Facility\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2400 S Grand Ave\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":62763,\"Utility Name\":\"Hecate Energy Johanna Facility LLC\",\"Zip\":92705},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"62889\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.714672,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.853061,"name":"Hecate Energy Johanna Facility","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hecate Energy Johanna Facility LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"HEGJF\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":40,\"Nameplate Reactive Power Rating\":0.5,\"Operating Month\":10.0,\"Operating Year\":2021.0,\"Plant Code\":62889.0,\"Plant Name\":\"Hecate Energy Johanna Facility\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":62763,\"Utility Name\":\"Hecate Energy Johanna Facility LLC\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"HEGJF\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"HJFII\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":40,\"Nameplate Reactive Power Rating\":0.5,\"Operating Month\":10.0,\"Operating Year\":2021.0,\"Plant Code\":62889.0,\"Plant Name\":\"Hecate Energy Johanna Facility\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":62763,\"Utility Name\":\"Hecate Energy Johanna Facility LLC\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"HJFII\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":20.0,"quality_status":"source_backed","record_id":"7e887ea0-307e-5bea-a052-b5025a25d099","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":3.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":8.8,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Pico Rivera\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":34.00469,\"Longitude\":-118.068407,\"NERC Region\":\"WECC\",\"Plant Code\":63326,\"Plant Name\":\"Cadillac Battery Energy Storage Facility\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"9900 Beverly Blvd.\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Zip\":90660},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63326\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.00469,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.068407,"name":"Cadillac Battery Energy Storage Facility","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Southern California Edison Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"CAD1\",\"Maximum Charge Rate (MW)\":3.5,\"Maximum Discharge Rate (MW)\":3.5,\"Nameplate Capacity (MW)\":3.5,\"Nameplate Energy Capacity (MWh)\":8.8,\"Nameplate Reactive Power Rating\":1.6,\"Operating Month\":9.0,\"Operating Year\":2024.0,\"Plant Code\":63326.0,\"Plant Name\":\"Cadillac Battery Energy Storage Facility\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":3.5,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Transmission and Distribution Deferral\":\"PR\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Winter Capacity (MW)\":3.5},\"generator_id\":\"CAD1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":3.5,"quality_status":"source_backed","record_id":"7ee32f90-a30a-5f55-99e3-6130ab60770d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Riverside\",\"County\":\"Riverside\",\"Energy Storage\":\"N\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.971659,\"Longitude\":-117.380658,\"NERC Region\":\"WECC\",\"Plant Code\":70096,\"Plant Name\":\"Riverside Community College\",\"Primary Purpose (NAICS Code)\":611,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"4800 Magnolia Ave\",\"Transmission or Distribution System Owner\":\"City of Riverside - (CA)\",\"Transmission or Distribution System Owner ID\":16088,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67207,\"Utility Name\":\"TotalEnergies Renewables USA LLC\",\"Zip\":92501},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"70096\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.971659,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-117.380658,"name":"Riverside Community College","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["TotalEnergies Renewables USA LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"Backup Power\":\"Y\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"RCCPV\",\"Direct Support Plant ID 1\":70096,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"RCCBA\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":2,\"Nameplate Reactive Power Rating\":0.6,\"Operating Month\":12.0,\"Operating Year\":2025.0,\"Plant Code\":70096.0,\"Plant Name\":\"Riverside Community College\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":67207,\"Utility Name\":\"TotalEnergies Renewables USA LLC\",\"Winter Capacity (MW)\":0.2},\"generator_id\":\"RCCBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"8143eb50-050a-5102-93bc-1a59a4820a9e","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":16.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":16.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Joaquin\",\"County\":\"Fresno\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Docket Number\":\"88-134-002\",\"FERC Cogeneration Status\":\"Y\",\"FERC Exempt Wholesale Generator Docket Number\":\"32-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":70,\"Latitude\":36.617022,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-120.099846,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Well\",\"Natural Gas LDC Name\":\"SOUTHERN CALIFORNIA GAS COMPANY\",\"Natural Gas Storage\":\"N\",\"Plant Code\":10156,\"Plant Name\":\"Fresno Cogen Partners\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":3,\"Sector Name\":\"IPP CHP\",\"State\":\"CA\",\"Street Address\":\"8105 South Lassen\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":20323,\"Utility Name\":\"Wellhead Services, Inc\",\"Zip\":93660},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"10156\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":70.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.617022,"locality":"Fresno","location_accuracy":"source_reported_plant_location","longitude":-120.099846,"name":"Fresno Cogen Partners","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Wellhead Services, Inc"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Fresno\",\"Direct Support Gen ID 1\":\"GEN4\",\"Direct Support Plant ID 1\":10156,\"Direct Support of Another Unit\":\"Y\",\"Generator ID\":\"BESS1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":16,\"Maximum Discharge Rate (MW)\":16,\"Nameplate Capacity (MW)\":16.0,\"Nameplate Energy Capacity (MWh)\":16,\"Nameplate Reactive Power Rating\":10,\"Operating Month\":3.0,\"Operating Year\":2023.0,\"Plant Code\":10156.0,\"Plant Name\":\"Fresno Cogen Partners\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"PR\",\"Sector\":3.0,\"Sector Name\":\"IPP CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":16.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":20323,\"Utility Name\":\"Wellhead Services, Inc\",\"Winter Capacity (MW)\":16.0},\"generator_id\":\"BESS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":16.0,"quality_status":"source_backed","record_id":"82449db6-aca4-59f2-92a7-2b690b285c8a","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":9.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Irvine\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":33.67239,\"Longitude\":-117.85381,\"NERC Region\":\"WECC\",\"Plant Code\":63609,\"Plant Name\":\"Allergan\",\"Primary Purpose (NAICS Code)\":541,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2525 Dupont Dr\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Zip\":92612},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63609\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.67239,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.85381,"name":"Allergan","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hybrid-Electric Building Technologies West Los Angeles 1, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"ALRGN\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1.5,\"Maximum Discharge Rate (MW)\":1.5,\"Nameplate Capacity (MW)\":1.5,\"Nameplate Energy Capacity (MWh)\":9,\"Nameplate Reactive Power Rating\":1.5,\"Operating Month\":7.0,\"Operating Year\":2019.0,\"Plant Code\":63609.0,\"Plant Name\":\"Allergan\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.5,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Winter Capacity (MW)\":1.5},\"generator_id\":\"ALRGN\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.5,"quality_status":"source_backed","record_id":"844210a0-bb33-5b86-ba52-05575409a5c0","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.0,"chemistry":"flow battery (electrolyte unspecified)","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":8.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Bonita\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.682506,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-116.988781,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":61107,\"Plant Name\":\"Vanadium Redox Flow Battery Plant\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"7310 San Miguel Road\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Zip\":91902},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61107\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.682506,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-116.988781,"name":"Vanadium Redox Flow Battery Plant","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SDGE Batteries"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"VRF\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":2,\"Maximum Discharge Rate (MW)\":2,\"Nameplate Capacity (MW)\":2.0,\"Nameplate Energy Capacity (MWh)\":8,\"Nameplate Reactive Power Rating\":2.3,\"Operating Month\":6.0,\"Operating Year\":2017.0,\"Plant Code\":61107.0,\"Plant Name\":\"Vanadium Redox Flow Battery Plant\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"FLB\",\"Summer Capacity (MW)\":2.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Winter Capacity (MW)\":2.0},\"generator_id\":\"VRF\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.0,"quality_status":"source_backed","record_id":"8539ada7-df05-5dbb-b748-bd4a89fb9abf","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.2,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":0.2,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Fresno\",\"County\":\"Fresno\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"22-388-000\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":21,\"Latitude\":36.817816,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-119.770709,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":63421,\"Plant Name\":\"Fresno Hoover High School Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"5550 N First Street\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":62856,\"Utility Name\":\"Forefront Power, LLC\",\"Zip\":93710},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63421\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":21.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.817816,"locality":"Fresno","location_accuracy":"source_reported_plant_location","longitude":-119.770709,"name":"Fresno Hoover High School Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Forefront Power, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Fresno\",\"Direct Support Gen ID 1\":291,\"Direct Support Plant ID 1\":63421,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"BA291\",\"Maximum Charge Rate (MW)\":0.2,\"Maximum Discharge Rate (MW)\":0.2,\"Nameplate Capacity (MW)\":0.2,\"Nameplate Energy Capacity (MWh)\":0.2,\"Nameplate Reactive Power Rating\":0.2,\"Operating Month\":3.0,\"Operating Year\":2020.0,\"Plant Code\":63421.0,\"Plant Name\":\"Fresno Hoover High School Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.2,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":62856,\"Utility Name\":\"Forefront Power, LLC\",\"Winter Capacity (MW)\":0.2},\"generator_id\":\"BA291\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.2,"quality_status":"source_backed","record_id":"863ab3c9-c71e-5f3b-b2ca-f63f5c1e9102","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":4.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Costa Mesa\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":4.16,\"Latitude\":33.672565,\"Longitude\":-117.91246,\"NERC Region\":\"WECC\",\"Plant Code\":65614,\"Plant Name\":\"Orange Coast College PH2 Solar Project\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2701 Fairview Rd.\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64905,\"Utility Name\":\"Solar Star Coastal Pirate, LLC\",\"Zip\":92626},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65614\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":4.16,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.672565,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.91246,"name":"Orange Coast College PH2 Solar Project","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Solar Star Coastal Pirate, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Orange\",\"Direct Support Gen ID 1\":\"OCCSP\",\"Direct Support Plant ID 1\":65614,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"OCCBA\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":2,\"Maximum Discharge Rate (MW)\":2,\"Nameplate Capacity (MW)\":2.1,\"Nameplate Energy Capacity (MWh)\":4,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":5.0,\"Operating Year\":2022.0,\"Plant Code\":65614.0,\"Plant Name\":\"Orange Coast College PH2 Solar Project\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.1,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64905,\"Utility Name\":\"Solar Star Coastal Pirate, LLC\",\"Winter Capacity (MW)\":2.1},\"generator_id\":\"OCCBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.1,"quality_status":"source_backed","record_id":"8a455746-a153-5ab8-b6f5-57937f2044cf","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.1,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":0.5,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Walnut\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":33.3,\"Grid Voltage 2 (kV)\":36.6,\"Latitude\":34.02188,\"Longitude\":-117.85051,\"NERC Region\":\"WECC\",\"Plant Code\":63510,\"Plant Name\":\"Walnut Unified School District Walnut HS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"400 Pierre Rd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":57313,\"Utility Name\":\"Tesla Inc.\",\"Zip\":91789},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63510\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":33.3,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.02188,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-117.85051,"name":"Walnut Unified School District Walnut HS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Tesla Inc."],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Backup Power\":\"Y\",\"County\":\"Los Angeles\",\"Direct Support Gen ID 1\":\"PV1\",\"Direct Support Plant ID 1\":63510,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"ST1\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":0.1,\"Maximum Discharge Rate (MW)\":0.1,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":0.5,\"Nameplate Reactive Power Rating\":0.1,\"Operating Month\":2.0,\"Operating Year\":2020.0,\"Plant Code\":63510.0,\"Plant Name\":\"Walnut Unified School District Walnut HS\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":57313,\"Utility Name\":\"Tesla Inc.\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"ST1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"8aa14861-0c2a-51a3-b2a7-b14a10be9c41","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":75.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":300.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Adelanto\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":34.609183,\"Longitude\":-117.454264,\"NERC Region\":\"WECC\",\"Plant Code\":66598,\"Plant Name\":\"Baldy Mesa Solar & Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"TBD\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Zip\":92301},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66598\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.609183,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.454264,"name":"Baldy Mesa Solar & Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["AES Clean Energy"],"phases_json":"[{\"eia_storage\":{\"County\":\"San Bernardino\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"BLDMS\",\"Direct Support Plant ID 1\":66598,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BDMSS\",\"Maximum Charge Rate (MW)\":75,\"Maximum Discharge Rate (MW)\":75,\"Nameplate Capacity (MW)\":75.0,\"Nameplate Energy Capacity (MWh)\":300,\"Nameplate Reactive Power Rating\":49.3,\"Operating Month\":5.0,\"Operating Year\":2024.0,\"Plant Code\":66598.0,\"Plant Name\":\"Baldy Mesa Solar & Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":75.0,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":75.0},\"generator_id\":\"BDMSS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":75.0,"quality_status":"source_backed","record_id":"8abeb1cd-8dcc-55d8-bbd3-1a94f6d8f660","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":3.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":12.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"New Cuyama\",\"County\":\"Santa Barbara\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":21,\"Latitude\":34.904711,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-119.584995,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":66807,\"Plant Name\":\"SEPV Cuyama Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1696 Foothill Rd.\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65779,\"Utility Name\":\"SEPV Cuyama, LLC\",\"Zip\":93254},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66807\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":21.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.904711,"locality":"Santa Barbara","location_accuracy":"source_reported_plant_location","longitude":-119.584995,"name":"SEPV Cuyama Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SEPV Cuyama, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Santa Barbara\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"CUYA2\",\"Direct Support Plant ID 1\":66807,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"CUYA1\",\"Maximum Charge Rate (MW)\":3,\"Maximum Discharge Rate (MW)\":3,\"Nameplate Capacity (MW)\":3.0,\"Nameplate Energy Capacity (MWh)\":12,\"Nameplate Reactive Power Rating\":3,\"Operating Month\":12.0,\"Operating Year\":2023.0,\"Plant Code\":66807.0,\"Plant Name\":\"SEPV Cuyama Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":3.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65779,\"Utility Name\":\"SEPV Cuyama, LLC\",\"Winter Capacity (MW)\":3.0},\"generator_id\":\"CUYA1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":3.0,"quality_status":"source_backed","record_id":"8ac95b9f-6459-5e9d-b7bc-435a7df1b9db","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":97.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":97.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Fresno\",\"County\":\"Fresno\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":36.6905,\"Longitude\":-119.74042,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":66659,\"Plant Name\":\"Acid BESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2611 E. North Ave\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65678,\"Utility Name\":\"Malaga BESS LLC\",\"Zip\":93725},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66659\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.6905,"locality":"Fresno","location_accuracy":"source_reported_plant_location","longitude":-119.74042,"name":"Acid BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Malaga BESS LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Fresno\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"MAL\",\"Maximum Charge Rate (MW)\":97,\"Maximum Discharge Rate (MW)\":97,\"Nameplate Capacity (MW)\":97.0,\"Nameplate Energy Capacity (MWh)\":97,\"Nameplate Reactive Power Rating\":59.9,\"Operating Month\":3.0,\"Operating Year\":2025.0,\"Plant Code\":66659.0,\"Plant Name\":\"Acid BESS\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":97.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65678,\"Utility Name\":\"Malaga BESS LLC\",\"Winter Capacity (MW)\":97.0},\"generator_id\":\"MAL\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":97.0,"quality_status":"source_backed","record_id":"8af6e4be-d1a5-5163-bc2e-695f5a91fc3e","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":60.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":240.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Little Lake\",\"County\":\"Inyo\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":36.006945,\"Longitude\":-117.810636,\"NERC Region\":\"WECC\",\"Plant Code\":63943,\"Plant Name\":\"Coso Battery Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"3 Gill Station Coso Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64172,\"Utility Name\":\"Arevon Asset Management\",\"Zip\":93542},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63943\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.006945,"locality":"Inyo","location_accuracy":"source_reported_plant_location","longitude":-117.810636,"name":"Coso Battery Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Arevon Asset Management"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Inyo\",\"Direct Support Gen ID 1\":61730,\"Direct Support Plant ID 1\":63943,\"Direct Support of Another Unit\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"61730\",\"Maximum Charge Rate (MW)\":60,\"Maximum Discharge Rate (MW)\":60,\"Nameplate Capacity (MW)\":60.0,\"Nameplate Energy Capacity (MWh)\":240,\"Nameplate Reactive Power Rating\":20,\"Operating Month\":4.0,\"Operating Year\":2022.0,\"Plant Code\":63943.0,\"Plant Name\":\"Coso Battery Storage\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":60.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":64172,\"Utility Name\":\"Arevon Asset Management\",\"Winter Capacity (MW)\":60.0},\"generator_id\":\"61730\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":60.0,"quality_status":"source_backed","record_id":"8b43fcef-bf86-57c7-923f-13797fad5673","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":300.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Boron\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":35.00656,\"Longitude\":-117.54484,\"NERC Region\":\"WECC\",\"Plant Code\":66620,\"Plant Name\":\"Resurgence Solar II\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"41100 US Hwy 395\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65647,\"Utility Name\":\"Resurgence Solar II\",\"Zip\":93516},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66620\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.00656,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.54484,"name":"Resurgence Solar II","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Resurgence Solar II"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"County\":\"San Bernardino\",\"Direct Support Gen ID 1\":\"GEN1\",\"Direct Support Plant ID 1\":66620,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"GEN2\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":40.0,\"Nameplate Energy Capacity (MWh)\":300,\"Nameplate Reactive Power Rating\":24,\"Operating Month\":8.0,\"Operating Year\":2023.0,\"Plant Code\":66620.0,\"Plant Name\":\"Resurgence Solar II\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":40.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65647,\"Utility Name\":\"Resurgence Solar II\",\"Winter Capacity (MW)\":40.0},\"generator_id\":\"GEN2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":40.0,"quality_status":"source_backed","record_id":"8bc56c41-7b09-5804-9495-2f7776e25758","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.4,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":3.7,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Sant Ana\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":33.7357,\"Longitude\":-117.915286,\"NERC Region\":\"WECC\",\"Plant Code\":62460,\"Plant Name\":\"DESI-2 Battery Storage Facility\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"3439 W. MacArthur Blvd.\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Zip\":92704},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"62460\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.7357,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.915286,"name":"DESI-2 Battery Storage Facility","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Southern California Edison Co"],"phases_json":"[{\"eia_storage\":{\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"DESI2\",\"Maximum Charge Rate (MW)\":1.4,\"Maximum Discharge Rate (MW)\":1.4,\"Nameplate Capacity (MW)\":1.4,\"Nameplate Energy Capacity (MWh)\":3.7,\"Nameplate Reactive Power Rating\":1.4,\"Operating Month\":10.0,\"Operating Year\":2019.0,\"Plant Code\":62460.0,\"Plant Name\":\"DESI-2 Battery Storage Facility\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.4,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Winter Capacity (MW)\":1.4},\"generator_id\":\"DESI2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.4,"quality_status":"source_backed","record_id":"8cde7413-1d34-5fa2-a7f8-812fc408ba87","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":5.2,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Arcata\",\"County\":\"Humboldt\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":40.882295,\"Longitude\":-124.101187,\"NERC Region\":\"WECC\",\"Plant Code\":67288,\"Plant Name\":\"Foster Clean Power A\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2428 Foster Ave\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66125,\"Utility Name\":\"Foster Clean Power A, LLC\",\"Zip\":95521},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67288\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":40.882295,"locality":"Humboldt","location_accuracy":"source_reported_plant_location","longitude":-124.101187,"name":"Foster Clean Power A","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Foster Clean Power A, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Humboldt\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"FOSTA\",\"Direct Support Plant ID 1\":67288,\"Direct Support of Another Unit\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESSA\",\"Load Following\":\"PR\",\"Maximum Charge Rate (MW)\":1.3,\"Maximum Discharge Rate (MW)\":1.3,\"Nameplate Capacity (MW)\":1.3,\"Nameplate Energy Capacity (MWh)\":5.2,\"Nameplate Reactive Power Rating\":1.3,\"Operating Month\":10.0,\"Operating Year\":2025.0,\"Plant Code\":67288.0,\"Plant Name\":\"Foster Clean Power A\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.3,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":66125,\"Utility Name\":\"Foster Clean Power A, LLC\",\"Winter Capacity (MW)\":1.3},\"generator_id\":\"BESSA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.3,"quality_status":"source_backed","record_id":"8d19c266-5fc4-5bc8-98e7-5bc84e29d9f8","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":10.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Norwalk\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":33.9296,\"Longitude\":-118.1046,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Municipality\",\"Natural Gas LDC Name\":\"SOUTHERN CALIFORNIA GAS COMPANY\",\"Natural Gas Storage\":\"N\",\"Plant Code\":56475,\"Plant Name\":\"Center Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"10639 Firestone Blvd.\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Zip\":90650},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"56475\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.9296,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.1046,"name":"Center Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Southern California Edison Co"],"phases_json":"[{\"eia_storage\":{\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BA1\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":6,\"Operating Month\":12.0,\"Operating Year\":2016.0,\"Plant Code\":56475.0,\"Plant Name\":\"Center Hybrid\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"PR\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"BA1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"8d932f89-b483-50f3-acad-fc0d5baedcad","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":20.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":9.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Stanton\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":33.806801,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.985758,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Golden State Water\",\"Natural Gas LDC Name\":\"SOUTHERN CALIFORNIA GAS COMPANY\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60698,\"Plant Name\":\"Stanton Energy Reliability Center Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"10711 Dale Avenue\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":20323,\"Utility Name\":\"Wellhead Services, Inc\",\"Zip\":90680},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60698\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.806801,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.985758,"name":"Stanton Energy Reliability Center Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Wellhead Services, Inc"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Orange\",\"Direct Support Gen ID 1\":\"GT1\",\"Direct Support Plant ID 1\":60698,\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"BESS1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":4.5,\"Nameplate Reactive Power Rating\":3,\"Operating Month\":8.0,\"Operating Year\":2020.0,\"Plant Code\":60698.0,\"Plant Name\":\"Stanton Energy Reliability Center Hybrid\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":20323,\"Utility Name\":\"Wellhead Services, Inc\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"BESS1\",\"included_in_capacity\":true},{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Orange\",\"Direct Support Gen ID 1\":\"GT2\",\"Direct Support Plant ID 1\":60698,\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"BESS2\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":4.5,\"Nameplate Reactive Power Rating\":3,\"Operating Month\":8.0,\"Operating Year\":2020.0,\"Plant Code\":60698.0,\"Plant Name\":\"Stanton Energy Reliability Center Hybrid\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":20323,\"Utility Name\":\"Wellhead Services, Inc\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"BESS2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":20.0,"quality_status":"source_backed","record_id":"8e2c14c1-1a3e-54ae-8989-614e3fa165c6","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.7,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.9,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Tipton\",\"County\":\"Tulare\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"QF24-294-000, QF24-294-001, and QF24-294-001\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":480,\"Latitude\":36.050157,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-119.314715,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":68548,\"Plant Name\":\"Tipton 2 - (CA)\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"11407 Avenue 144\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65164,\"Utility Name\":\"CleanCapital Holdings\",\"Zip\":93272},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68548\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":480.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.050157,"locality":"Tulare","location_accuracy":"source_reported_plant_location","longitude":-119.314715,"name":"Tipton 2 - (CA)","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["CleanCapital Holdings"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Tulare\",\"Direct Support Gen ID 1\":\"TIP2S\",\"Direct Support Plant ID 1\":68548,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"TIP2B\",\"Load Following\":\"PR\",\"Maximum Charge Rate (MW)\":0.7,\"Maximum Discharge Rate (MW)\":0.7,\"Nameplate Capacity (MW)\":0.7,\"Nameplate Energy Capacity (MWh)\":2.9,\"Nameplate Reactive Power Rating\":0.3,\"Operating Month\":12.0,\"Operating Year\":2024.0,\"Plant Code\":68548.0,\"Plant Name\":\"Tipton 2 - (CA)\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.7,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65164,\"Utility Name\":\"CleanCapital Holdings\",\"Winter Capacity (MW)\":0.7},\"generator_id\":\"TIP2B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.7,"quality_status":"source_backed","record_id":"8f15ea4b-5d5b-5d58-ba24-5155929cfebf","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":127.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":508.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lancaster\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.6864,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-118.3045,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":66050,\"Plant Name\":\"Lancaster Area Battery\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"W Ave J & 100th St. W\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61012,\"Utility Name\":\"AES Distributed Energy\",\"Zip\":93536},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66050\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.6864,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.3045,"name":"Lancaster Area Battery","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["AES Distributed Energy"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"LAB\",\"Maximum Charge Rate (MW)\":127,\"Maximum Discharge Rate (MW)\":127,\"Nameplate Capacity (MW)\":127.0,\"Nameplate Energy Capacity (MWh)\":508,\"Nameplate Reactive Power Rating\":75.7,\"Operating Month\":9.0,\"Operating Year\":2022.0,\"Plant Code\":66050.0,\"Plant Name\":\"Lancaster Area Battery\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CT\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":127.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":61012,\"Utility Name\":\"AES Distributed Energy\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":127.0},\"generator_id\":\"LAB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":127.0,"quality_status":"source_backed","record_id":"8f3cede5-d2f8-5974-a845-abe6cd2e13a5","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":100.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":400.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Los Angeles\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":69,\"Latitude\":33.955872,\"Longitude\":-118.2321,\"NERC Region\":\"WECC\",\"Plant Code\":66617,\"Plant Name\":\"Cald BESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2200 East 88th Street\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65643,\"Utility Name\":\"Cald BESS LLC\",\"Zip\":90002},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66617\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":69.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.955872,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.2321,"name":"Cald BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Cald BESS LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":100,\"Maximum Discharge Rate (MW)\":100,\"Nameplate Capacity (MW)\":100.0,\"Nameplate Energy Capacity (MWh)\":400,\"Nameplate Reactive Power Rating\":32.8,\"Operating Month\":8.0,\"Operating Year\":2024.0,\"Plant Code\":66617.0,\"Plant Name\":\"Cald BESS\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CT\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":100.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":65643,\"Utility Name\":\"Cald BESS LLC\",\"Winter Capacity (MW)\":100.0},\"generator_id\":\"1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":100.0,"quality_status":"source_backed","record_id":"8f67edab-8e3a-5583-9ebd-bf893b4ff9b6","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":50.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":200.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Desert Center\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":33.7,\"Longitude\":-115.38,\"NERC Region\":\"WECC\",\"Plant Code\":64105,\"Plant Name\":\"Maverick Solar 6, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"29722 Corn Springs Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63733,\"Utility Name\":\"Maverick Solar 6, LLC\",\"Zip\":92239},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64105\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.7,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-115.38,"name":"Maverick Solar 6, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Maverick Solar 6, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"MAV03\",\"Direct Support Plant ID 1\":64105,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"MAV04\",\"Maximum Charge Rate (MW)\":50,\"Maximum Discharge Rate (MW)\":50,\"Nameplate Capacity (MW)\":50.0,\"Nameplate Energy Capacity (MWh)\":200,\"Nameplate Reactive Power Rating\":16.5,\"Operating Month\":6.0,\"Operating Year\":2022.0,\"Plant Code\":64105.0,\"Plant Name\":\"Maverick Solar 6, LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":50.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63733,\"Utility Name\":\"Maverick Solar 6, LLC\",\"Winter Capacity (MW)\":50.0},\"generator_id\":\"MAV04\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":50.0,"quality_status":"source_backed","record_id":"90fc02dd-a436-544b-994f-366f4a58a4fb","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":69.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":69.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Hinkley\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":35.0308,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.3563,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Wells\",\"Natural Gas Storage\":\"N\",\"Plant Code\":10444,\"Plant Name\":\"Lockhart Solar PV, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"43880 Harper Lake Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61950,\"Utility Name\":\"Terra-Gen Operating Co-Solar\",\"Zip\":92347},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"10444\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.0308,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.3563,"name":"Lockhart Solar PV, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Terra-Gen Operating Co-Solar"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Bernardino\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"LHC1\",\"Maximum Charge Rate (MW)\":69,\"Maximum Discharge Rate (MW)\":69,\"Nameplate Capacity (MW)\":69.0,\"Nameplate Energy Capacity (MWh)\":69,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":11.0,\"Operating Year\":2025.0,\"Plant Code\":10444.0,\"Plant Name\":\"Lockhart Solar PV, LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":69.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61950,\"Utility Name\":\"Terra-Gen Operating Co-Solar\",\"Winter Capacity (MW)\":69.0},\"generator_id\":\"LHC1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":69.0,"quality_status":"source_backed","record_id":"940ce388-0708-5cb9-bfc7-4836ed21f8b0","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":7.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":30.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"El Cajon\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12.5,\"Latitude\":32.8115,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.050546,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":60569,\"Plant Name\":\"El Cajon Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"904 W Main St\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92020},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60569\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.5,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.8115,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.050546,"name":"El Cajon Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SES\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":7.5,\"Maximum Discharge Rate (MW)\":7.5,\"Nameplate Capacity (MW)\":7.5,\"Nameplate Energy Capacity (MWh)\":30,\"Nameplate Reactive Power Rating\":7.5,\"Operating Month\":2.0,\"Operating Year\":2017.0,\"Plant Code\":60569.0,\"Plant Name\":\"El Cajon Energy Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":7.5,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":7.5},\"generator_id\":\"SES\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":7.5,"quality_status":"source_backed","record_id":"95017c05-100a-5533-bf43-21d6e14c3d0d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":450.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1800.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Moss Landing\",\"County\":\"Monterey\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"98-69-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":500,\"Latitude\":36.804837,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-121.782241,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Moss Landing Harbor\",\"Natural Gas LDC Name\":\"PACIFIC GAS\",\"Natural Gas Pipeline Name 1\":\"PACIFIC GAS\",\"Natural Gas Storage\":\"N\",\"Plant Code\":260,\"Plant Name\":\"Dynegy Moss Landing Power Plant Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"7301 State Highway 1\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":54802,\"Utility Name\":\"Dynegy -Moss Landing LLC\",\"Zip\":95039},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"260\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":500.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.804837,"locality":"Monterey","location_accuracy":"source_reported_plant_location","longitude":-121.782241,"name":"Dynegy Moss Landing Power Plant Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Dynegy -Moss Landing LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Monterey\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"BAT2\",\"Maximum Charge Rate (MW)\":100,\"Maximum Discharge Rate (MW)\":100,\"Nameplate Capacity (MW)\":100.0,\"Nameplate Energy Capacity (MWh)\":400,\"Nameplate Reactive Power Rating\":32.8,\"Operating Month\":5.0,\"Operating Year\":2021.0,\"Plant Code\":260.0,\"Plant Name\":\"Dynegy Moss Landing Power Plant Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":100.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":54802,\"Utility Name\":\"Dynegy -Moss Landing LLC\",\"Winter Capacity (MW)\":100.0},\"generator_id\":\"BAT2\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Monterey\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"BAT3\",\"Maximum Charge Rate (MW)\":350,\"Maximum Discharge Rate (MW)\":350,\"Nameplate Capacity (MW)\":350.0,\"Nameplate Energy Capacity (MWh)\":1400,\"Nameplate Reactive Power Rating\":115,\"Operating Month\":6.0,\"Operating Year\":2023.0,\"Plant Code\":260.0,\"Plant Name\":\"Dynegy Moss Landing Power Plant Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":350.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":54802,\"Utility Name\":\"Dynegy -Moss Landing LLC\",\"Winter Capacity (MW)\":350.0},\"generator_id\":\"BAT3\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":450.0,"quality_status":"source_backed","record_id":"95fe4e91-e559-5575-864d-ec5a9bb7018a","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":147.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":147.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Rosamond\",\"County\":\"Kern\",\"Energy Storage\":\"N\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"EG20-54-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.847,\"Longitude\":-118.395,\"NERC Region\":\"WECC\",\"Plant Code\":63859,\"Plant Name\":\"Golden Field Solar III, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"14874 Holiday Ave\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63545,\"Utility Name\":\"Golden Fields Solar III, LLC\",\"Zip\":93560},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63859\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.847,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.395,"name":"Golden Field Solar III, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Golden Fields Solar III, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Kern\",\"Direct Support Gen ID 1\":\"RCTR\",\"Direct Support Plant ID 1\":63859,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"RCBA\",\"Maximum Charge Rate (MW)\":147,\"Maximum Discharge Rate (MW)\":147,\"Nameplate Capacity (MW)\":147.0,\"Nameplate Energy Capacity (MWh)\":147,\"Nameplate Reactive Power Rating\":147,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":63859.0,\"Plant Name\":\"Golden Field Solar III, LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":147.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63545,\"Utility Name\":\"Golden Fields Solar III, LLC\",\"Winter Capacity (MW)\":147.0},\"generator_id\":\"RCBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":147.0,"quality_status":"source_backed","record_id":"9896b865-6e55-5ce5-a0a4-20205508d7e4","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":4.5,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Borrego Springs\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.27011,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-116.3496,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60565,\"Plant Name\":\"Borrego Springs Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"2100 Borrego Valley Road\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Zip\":92004},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60565\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.27011,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-116.3496,"name":"Borrego Springs Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SDGE Batteries"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SES1\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":1.5,\"Nameplate Reactive Power Rating\":1.5,\"Operating Month\":12.0,\"Operating Year\":2012.0,\"Plant Code\":60565.0,\"Plant Name\":\"Borrego Springs Energy Storage\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"SES1\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"PR\",\"Backup Power\":\"Y\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SES2\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":3,\"Nameplate Reactive Power Rating\":1.5,\"Operating Month\":2.0,\"Operating Year\":2014.0,\"Plant Code\":60565.0,\"Plant Name\":\"Borrego Springs Energy Storage\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"SES2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.5,"quality_status":"source_backed","record_id":"98daaa70-8d45-5fa8-8d37-0a194ec4cb46","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":125.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":500.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Rosamond\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.83427,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-118.33898,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":66666,\"Plant Name\":\"Tumbleweed Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"11531 Gaskell Rd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65685,\"Utility Name\":\"Tumbleweed Energy Storage, LLC\",\"Zip\":93560},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66666\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.83427,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.33898,"name":"Tumbleweed Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Tumbleweed Energy Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"TWES1\",\"Maximum Charge Rate (MW)\":50,\"Maximum Discharge Rate (MW)\":50,\"Nameplate Capacity (MW)\":50.0,\"Nameplate Energy Capacity (MWh)\":200,\"Nameplate Reactive Power Rating\":16.4,\"Operating Month\":7.0,\"Operating Year\":2024.0,\"Plant Code\":66666.0,\"Plant Name\":\"Tumbleweed Energy Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":50.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65685,\"Utility Name\":\"Tumbleweed Energy Storage, LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":50.0},\"generator_id\":\"TWES1\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"TWES2\",\"Maximum Charge Rate (MW)\":75,\"Maximum Discharge Rate (MW)\":75,\"Nameplate Capacity (MW)\":75.0,\"Nameplate Energy Capacity (MWh)\":300,\"Nameplate Reactive Power Rating\":24.7,\"Operating Month\":8.0,\"Operating Year\":2024.0,\"Plant Code\":66666.0,\"Plant Name\":\"Tumbleweed Energy Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":75.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65685,\"Utility Name\":\"Tumbleweed Energy Storage, LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":75.0},\"generator_id\":\"TWES2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":125.0,"quality_status":"source_backed","record_id":"9a88a402-dcda-5ebc-b56c-48b9edc70c1d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":10.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Rancho Cucamonga\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":34.0903,\"Longitude\":-117.5343,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Municipality\",\"Natural Gas LDC Name\":\"SOUTHERN CALIFORNIA GAS COMPANY\",\"Natural Gas Storage\":\"N\",\"Plant Code\":56472,\"Plant Name\":\"Grapeland Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"12208 6th Street\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Zip\":91730},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"56472\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.0903,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.5343,"name":"Grapeland Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Southern California Edison Co"],"phases_json":"[{\"eia_storage\":{\"County\":\"San Bernardino\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BA1\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":6,\"Operating Month\":12.0,\"Operating Year\":2016.0,\"Plant Code\":56472.0,\"Plant Name\":\"Grapeland Hybrid\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"PR\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"BA1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"9bb3917d-6307-51b9-9134-118ea87889e4","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":92.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":368.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Mettler\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":35.113189,\"Longitude\":-119.110453,\"NERC Region\":\"WECC\",\"Plant Code\":65664,\"Plant Name\":\"Sandrini Solar 100\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"12902 C Copus Road\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64947,\"Utility Name\":\"EDPR CA Solar Park II LLC\",\"Zip\":93313},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65664\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.113189,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-119.110453,"name":"Sandrini Solar 100","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["EDPR CA Solar Park II LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"Backup Power\":\"Y\",\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Kern\",\"Direct Support Gen ID 1\":\"GEN02\",\"Direct Support Plant ID 1\":65664,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"GENBA\",\"Load Following\":\"Y\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":92,\"Maximum Discharge Rate (MW)\":92,\"Nameplate Capacity (MW)\":95.4,\"Nameplate Energy Capacity (MWh)\":368,\"Nameplate Reactive Power Rating\":30,\"Operating Month\":7.0,\"Operating Year\":2025.0,\"Plant Code\":65664.0,\"Plant Name\":\"Sandrini Solar 100\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":95.4,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Transmission and Distribution Deferral\":\"Y\",\"Utility ID\":64947,\"Utility Name\":\"EDPR CA Solar Park II LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":95.4},\"generator_id\":\"GENBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":95.4,"quality_status":"source_backed","record_id":"9bd47088-6473-54e5-a7c3-718db872b215","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":75.0,"country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":300.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Boron\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":35.00656,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-117.54484,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":64489,\"Plant Name\":\"Resurgence Solar\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"41100 US Highway 395\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64135,\"Utility Name\":\"Resurgence Solar\",\"Zip\":93516},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64489\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.00656,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.54484,"name":"Resurgence Solar","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Resurgence Solar"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"San Bernardino\",\"Direct Support Gen ID 1\":\"GEN1\",\"Direct Support Plant ID 1\":64489,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"GEN2\",\"Maximum Charge Rate (MW)\":75,\"Maximum Discharge Rate (MW)\":75,\"Nameplate Capacity (MW)\":75.0,\"Nameplate Energy Capacity (MWh)\":300,\"Nameplate Reactive Power Rating\":29.6,\"Operating Month\":8.0,\"Operating Year\":2023.0,\"Plant Code\":64489.0,\"Plant Name\":\"Resurgence Solar\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"OTH\",\"Summer Capacity (MW)\":75.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64135,\"Utility Name\":\"Resurgence Solar\",\"Winter Capacity (MW)\":75.0},\"generator_id\":\"GEN2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":75.0,"quality_status":"source_backed","record_id":"9d4f05f5-2a16-550b-9ee3-1a84220bc0a3","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":200.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":400.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":32.692425,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.136648,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":66286,\"Plant Name\":\"Peregrine Energy Storage LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"2669 Main Street\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65398,\"Utility Name\":\"Peregrine Energy Storage, LLC\",\"Zip\":92113},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66286\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.692425,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.136648,"name":"Peregrine Energy Storage LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Peregrine Energy Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"PERE1\",\"Maximum Charge Rate (MW)\":200,\"Maximum Discharge Rate (MW)\":200,\"Nameplate Capacity (MW)\":200.0,\"Nameplate Energy Capacity (MWh)\":400,\"Nameplate Reactive Power Rating\":200,\"Operating Month\":6.0,\"Operating Year\":2025.0,\"Plant Code\":66286.0,\"Plant Name\":\"Peregrine Energy Storage LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":200.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65398,\"Utility Name\":\"Peregrine Energy Storage, LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":200.0},\"generator_id\":\"PERE1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":200.0,"quality_status":"source_backed","record_id":"9f65523d-0d21-5111-860a-79ecd015b0ad","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":500.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2000.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Mojave\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"25-24-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":35.062965,\"Longitude\":-118.087803,\"NERC Region\":\"WECC\",\"Plant Code\":64210,\"Plant Name\":\"Bellefield Solar and Energy Storage Farm\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"TBD\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63805,\"Utility Name\":\"50LW 8me LLC\",\"Zip\":93501},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64210\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.062965,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.087803,"name":"Bellefield Solar and Energy Storage Farm","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["50LW 8me LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Co-Located Renewable Firming\":\"PR\",\"County\":\"Kern\",\"Direct Support Gen ID 1\":\"50LWA\",\"Direct Support Plant ID 1\":64210,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"50LWB\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":500,\"Maximum Discharge Rate (MW)\":500,\"Nameplate Capacity (MW)\":500.0,\"Nameplate Energy Capacity (MWh)\":2000,\"Nameplate Reactive Power Rating\":230,\"Operating Month\":12.0,\"Operating Year\":2025.0,\"Plant Code\":64210.0,\"Plant Name\":\"Bellefield Solar and Energy Storage Farm\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":500.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63805,\"Utility Name\":\"50LW 8me LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":500.0},\"generator_id\":\"50LWB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":500.0,"quality_status":"source_backed","record_id":"a67fa269-6c11-58cd-9306-b4246db7c63c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":131.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":524.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"El Centro\",\"County\":\"Imperial\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"17-945-005\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":230,\"Latitude\":32.729364,\"Longitude\":-115.718589,\"NERC Region\":\"WECC\",\"Plant Code\":65980,\"Plant Name\":\"CED West Side Canal Battery Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1118 Liebert Road\",\"Transmission or Distribution System Owner\":\"Imperial Irrigation District\",\"Transmission or Distribution System Owner ID\":9216,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67192,\"Utility Name\":\"RWE Clean Energy\",\"Zip\":92251},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65980\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.729364,"locality":"Imperial","location_accuracy":"source_reported_plant_location","longitude":-115.718589,"name":"CED West Side Canal Battery Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["RWE Clean Energy"],"phases_json":"[{\"eia_storage\":{\"County\":\"Imperial\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"WCBS\",\"Maximum Charge Rate (MW)\":131,\"Maximum Discharge Rate (MW)\":131,\"Nameplate Capacity (MW)\":131.0,\"Nameplate Energy Capacity (MWh)\":524,\"Nameplate Reactive Power Rating\":43,\"Operating Month\":6.0,\"Operating Year\":2023.0,\"Plant Code\":65980.0,\"Plant Name\":\"CED West Side Canal Battery Storage\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":131.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":67192,\"Utility Name\":\"RWE Clean Energy\",\"Winter Capacity (MW)\":131.0},\"generator_id\":\"WCBS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":131.0,"quality_status":"source_backed","record_id":"a778dfbf-1674-50f1-9249-2f4661d47528","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.1,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"La Verne\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":34.09623,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-117.781867,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":65569,\"Plant Name\":\"Gilead Sciences La Verne Rooftop Solar\",\"Primary Purpose (NAICS Code)\":339,\"Regulatory Status\":\"NR\",\"Sector\":6,\"Sector Name\":\"Industrial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1800 Wheeler Ave\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64845,\"Utility Name\":\"Gilead Sciences, Inc. - La Verne\",\"Zip\":91750},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65569\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.09623,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-117.781867,"name":"Gilead Sciences La Verne Rooftop Solar","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Gilead Sciences, Inc. - La Verne"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Los Angeles\",\"Direct Support Gen ID 1\":\"GSRSP\",\"Direct Support Plant ID 1\":65569,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"GSRBA\",\"Maximum Charge Rate (MW)\":1.1,\"Maximum Discharge Rate (MW)\":1.1,\"Nameplate Capacity (MW)\":1.1,\"Nameplate Energy Capacity (MWh)\":2.1,\"Nameplate Reactive Power Rating\":1.1,\"Operating Month\":7.0,\"Operating Year\":2021.0,\"Plant Code\":65569.0,\"Plant Name\":\"Gilead Sciences La Verne Rooftop Solar\",\"Prime Mover\":\"BA\",\"Sector\":6.0,\"Sector Name\":\"Industrial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.1,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":64845,\"Utility Name\":\"Gilead Sciences, Inc. - La Verne\",\"Winter Capacity (MW)\":1.1},\"generator_id\":\"GSRBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.1,"quality_status":"source_backed","record_id":"a7b4eb35-875f-5837-bef3-b3fe1889e279","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":6.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":12.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Chula Vista\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.5945,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.050694,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":66505,\"Plant Name\":\"EnerSmart Chula Vista Sub Station\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"3823 Main Street\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65556,\"Utility Name\":\"EnerSmart Chula Vista Sub Station\",\"Zip\":91911},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66505\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.5945,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.050694,"name":"EnerSmart Chula Vista Sub Station","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["EnerSmart Chula Vista Sub Station"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"CV150\",\"Maximum Charge Rate (MW)\":3,\"Maximum Discharge Rate (MW)\":3,\"Nameplate Capacity (MW)\":3.0,\"Nameplate Energy Capacity (MWh)\":6,\"Nameplate Reactive Power Rating\":2.7,\"Operating Month\":10.0,\"Operating Year\":2024.0,\"Plant Code\":66505.0,\"Plant Name\":\"EnerSmart Chula Vista Sub Station\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":3.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65556,\"Utility Name\":\"EnerSmart Chula Vista Sub Station\",\"Winter Capacity (MW)\":3.0},\"generator_id\":\"CV150\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"CV151\",\"Maximum Charge Rate (MW)\":3,\"Maximum Discharge Rate (MW)\":3,\"Nameplate Capacity (MW)\":3.0,\"Nameplate Energy Capacity (MWh)\":6,\"Nameplate Reactive Power Rating\":2.7,\"Operating Month\":11.0,\"Operating Year\":2024.0,\"Plant Code\":66505.0,\"Plant Name\":\"EnerSmart Chula Vista Sub Station\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":3.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65556,\"Utility Name\":\"EnerSmart Chula Vista Sub Station\",\"Winter Capacity (MW)\":3.0},\"generator_id\":\"CV151\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":6.0,"quality_status":"source_backed","record_id":"aa4a01ae-850c-5470-b9bd-12e38f2e46cb","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":40.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":38.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Vista\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"17-102-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":69,\"Latitude\":33.203977,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.253852,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":61661,\"Plant Name\":\"Vista Energy Storage System\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"552 Olive Ave\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61277,\"Utility Name\":\"Vista Energy Storage, LLC\",\"Zip\":90283},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61661\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":69.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.203977,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.253852,"name":"Vista Energy Storage System","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Vista Energy Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"VISTA\",\"Maximum Charge Rate (MW)\":40,\"Maximum Discharge Rate (MW)\":40,\"Nameplate Capacity (MW)\":40.0,\"Nameplate Energy Capacity (MWh)\":38,\"Nameplate Reactive Power Rating\":40,\"Operating Month\":6.0,\"Operating Year\":2018.0,\"Plant Code\":61661.0,\"Plant Name\":\"Vista Energy Storage System\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":40.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61277,\"Utility Name\":\"Vista Energy Storage, LLC\",\"Winter Capacity (MW)\":40.0},\"generator_id\":\"VISTA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":40.0,"quality_status":"source_backed","record_id":"aa51405a-8b2b-5f47-ad1e-1b1cfb16d33d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":350.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1400.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Blythe\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.57345,\"Longitude\":-114.814541,\"NERC Region\":\"WECC\",\"Plant Code\":65140,\"Plant Name\":\"Crimson\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"Powerline Rd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64513,\"Utility Name\":\"RE Crimson LLC\",\"Zip\":92225},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65140\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.57345,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-114.814541,"name":"Crimson","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["RE Crimson LLC"],"phases_json":"[{\"eia_storage\":{\"County\":\"Riverside\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"SWSH1\",\"Maximum Charge Rate (MW)\":200,\"Maximum Discharge Rate (MW)\":200,\"Nameplate Capacity (MW)\":200.0,\"Nameplate Energy Capacity (MWh)\":800,\"Nameplate Reactive Power Rating\":5,\"Operating Month\":10.0,\"Operating Year\":2022.0,\"Plant Code\":65140.0,\"Plant Name\":\"Crimson\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":200.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64513,\"Utility Name\":\"RE Crimson LLC\",\"Winter Capacity (MW)\":200.0},\"generator_id\":\"SWSH1\",\"included_in_capacity\":true},{\"eia_storage\":{\"County\":\"Riverside\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"SWSH2\",\"Maximum Charge Rate (MW)\":150,\"Maximum Discharge Rate (MW)\":150,\"Nameplate Capacity (MW)\":150.0,\"Nameplate Energy Capacity (MWh)\":600,\"Nameplate Reactive Power Rating\":5,\"Operating Month\":10.0,\"Operating Year\":2022.0,\"Plant Code\":65140.0,\"Plant Name\":\"Crimson\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":150.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64513,\"Utility Name\":\"RE Crimson LLC\",\"Winter Capacity (MW)\":150.0},\"generator_id\":\"SWSH2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":350.0,"quality_status":"source_backed","record_id":"abcc0597-fc4f-5075-ab71-4b97601f2fdf","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":80.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":320.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Santa Clarita\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":34.41,\"Longitude\":-118.45,\"NERC Region\":\"WECC\",\"Plant Code\":66462,\"Plant Name\":\"Placerita ESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"18358 Soledad Canyon Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65552,\"Utility Name\":\"Terra-Gen Operating Co-BESS 2\",\"Zip\":91387},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66462\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.41,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.45,"name":"Placerita ESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Terra-Gen Operating Co-BESS 2"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"GEN1\",\"Maximum Charge Rate (MW)\":80,\"Maximum Discharge Rate (MW)\":80,\"Nameplate Capacity (MW)\":88.0,\"Nameplate Energy Capacity (MWh)\":320,\"Nameplate Reactive Power Rating\":88,\"Operating Month\":11.0,\"Operating Year\":2024.0,\"Plant Code\":66462.0,\"Plant Name\":\"Placerita ESS\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":80.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65552,\"Utility Name\":\"Terra-Gen Operating Co-BESS 2\",\"Winter Capacity (MW)\":80.0},\"generator_id\":\"GEN1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":88.0,"quality_status":"source_backed","record_id":"ac104230-66e6-5525-9251-c1b674a5c0f4","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":13.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Downey\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.919368,\"Longitude\":-118.128919,\"NERC Region\":\"WECC\",\"Plant Code\":63613,\"Plant Name\":\"Downey\",\"Primary Purpose (NAICS Code)\":622,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"9333 Imperial Hwy\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Zip\":90242},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63613\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.919368,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.128919,"name":"Downey","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hybrid-Electric Building Technologies West Los Angeles 1, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"DOWNY\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":2,\"Maximum Discharge Rate (MW)\":2,\"Nameplate Capacity (MW)\":2.0,\"Nameplate Energy Capacity (MWh)\":13,\"Nameplate Reactive Power Rating\":2,\"Operating Month\":12.0,\"Operating Year\":2019.0,\"Plant Code\":63613.0,\"Plant Name\":\"Downey\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Winter Capacity (MW)\":2.0},\"generator_id\":\"DOWNY\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.0,"quality_status":"source_backed","record_id":"ae0100dd-1d41-5ef0-a8aa-8179407ba5fb","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":30.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":20.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"IID\",\"Balancing Authority Name\":\"Imperial Irrigation District\",\"City\":\"El Centro\",\"County\":\"Imperial\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":92,\"Latitude\":32.802222,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-115.54,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Dogwood Canal\",\"Natural Gas LDC Name\":\"SOUTHERN CALIFORNIA GAS COMPANY\",\"Natural Gas Storage\":\"N\",\"Plant Code\":389,\"Plant Name\":\"El Centro Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"485 E. Villa Avenue\",\"Transmission or Distribution System Owner\":\"Imperial Irrigation District\",\"Transmission or Distribution System Owner ID\":9216,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":9216,\"Utility Name\":\"Imperial Irrigation District\",\"Zip\":92243},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"389\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":92.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.802222,"locality":"Imperial","location_accuracy":"source_reported_plant_location","longitude":-115.54,"name":"El Centro Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Imperial Irrigation District"],"phases_json":"[{\"eia_storage\":{\"County\":\"Imperial\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS\",\"Load Following\":\"PR\",\"Maximum Charge Rate (MW)\":30,\"Maximum Discharge Rate (MW)\":30,\"Nameplate Capacity (MW)\":30.0,\"Nameplate Energy Capacity (MWh)\":20,\"Nameplate Reactive Power Rating\":14.4,\"Operating Month\":10.0,\"Operating Year\":2016.0,\"Plant Code\":389.0,\"Plant Name\":\"El Centro Hybrid\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":30.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":9216,\"Utility Name\":\"Imperial Irrigation District\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":30.0},\"generator_id\":\"BESS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":30.0,"quality_status":"source_backed","record_id":"ae913910-074b-592f-9bfd-091668d23f8f","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":40.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lemoore\",\"County\":\"Kings\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":36.228872,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-119.904686,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60641,\"Plant Name\":\"Henrietta D Energy Storage LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"16885 25th Ave.\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61978,\"Utility Name\":\"Convergent Energy and Power LP\",\"Zip\":93245},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60641\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.228872,"locality":"Kings","location_accuracy":"source_reported_plant_location","longitude":-119.904686,"name":"Henrietta D Energy Storage LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Convergent Energy and Power LP"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Kings\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"HDES1\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":40,\"Nameplate Reactive Power Rating\":10,\"Operating Month\":11.0,\"Operating Year\":2021.0,\"Plant Code\":60641.0,\"Plant Name\":\"Henrietta D Energy Storage LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":61978,\"Utility Name\":\"Convergent Energy and Power LP\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"HDES1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"aee553d8-ae5b-50d9-bc4d-cbc4d31fdf9c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":5.3,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Bruno\",\"County\":\"San Mateo\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":37.626915,\"Longitude\":-122.428286,\"NERC Region\":\"WECC\",\"Plant Code\":68816,\"Plant Name\":\"Google Bayhill Solar PV and Microgrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1450 Bayhill Drive\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64846,\"Utility Name\":\"Google, Inc.\",\"Zip\":94066},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68816\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.626915,"locality":"San Mateo","location_accuracy":"source_reported_plant_location","longitude":-122.428286,"name":"Google Bayhill Solar PV and Microgrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Google, Inc."],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"Backup Power\":\"Y\",\"County\":\"San Mateo\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"GBHPV\",\"Direct Support Plant ID 1\":68816,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"GBHBM\",\"Maximum Charge Rate (MW)\":2.5,\"Maximum Discharge Rate (MW)\":2.2,\"Nameplate Capacity (MW)\":2.6,\"Nameplate Energy Capacity (MWh)\":5.3,\"Nameplate Reactive Power Rating\":0.8,\"Operating Month\":4.0,\"Operating Year\":2024.0,\"Plant Code\":68816.0,\"Plant Name\":\"Google Bayhill Solar PV and Microgrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.6,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":64846,\"Utility Name\":\"Google, Inc.\",\"Winter Capacity (MW)\":2.6},\"generator_id\":\"GBHBM\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.6,"quality_status":"source_backed","record_id":"b1221f0d-3d79-5fd1-be48-15da21e3099d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":240.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":960.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Ducor\",\"County\":\"Tulare\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":35.840479,\"Longitude\":-119.082742,\"NERC Region\":\"WECC\",\"Plant Code\":64633,\"Plant Name\":\"Rexford Solar Farm\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"TBD\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Zip\":93218},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64633\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.840479,"locality":"Tulare","location_accuracy":"source_reported_plant_location","longitude":-119.082742,"name":"Rexford Solar Farm","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["AES Clean Energy"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Tulare\",\"Direct Support Gen ID 1\":\"20SD8\",\"Direct Support Plant ID 1\":64633,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"20SDB\",\"Maximum Charge Rate (MW)\":240,\"Maximum Discharge Rate (MW)\":240,\"Nameplate Capacity (MW)\":240.0,\"Nameplate Energy Capacity (MWh)\":960,\"Nameplate Reactive Power Rating\":197.2,\"Operating Month\":2.0,\"Operating Year\":2025.0,\"Plant Code\":64633.0,\"Plant Name\":\"Rexford Solar Farm\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":240.0,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Winter Capacity (MW)\":240.0},\"generator_id\":\"20SDB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":240.0,"quality_status":"source_backed","record_id":"b1532f3a-675c-5230-a994-0613e1287b54","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.9,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Saratoga\",\"County\":\"Santa Clara\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":37.264377,\"Longitude\":-122.006021,\"NERC Region\":\"WECC\",\"Plant Code\":65570,\"Plant Name\":\"West Valley Mission CCD Solar Project\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"14000 Fruitvale Avenue\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64878,\"Utility Name\":\"West Valley-Mission Community College District\",\"Zip\":95070},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65570\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.264377,"locality":"Santa Clara","location_accuracy":"source_reported_plant_location","longitude":-122.006021,"name":"West Valley Mission CCD Solar Project","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["West Valley-Mission Community College District"],"phases_json":"[{\"eia_storage\":{\"County\":\"Santa Clara\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"WVMBA\",\"Maximum Charge Rate (MW)\":0.9,\"Maximum Discharge Rate (MW)\":0.9,\"Nameplate Capacity (MW)\":0.9,\"Nameplate Energy Capacity (MWh)\":2.1,\"Nameplate Reactive Power Rating\":0,\"Operating Month\":9.0,\"Operating Year\":2022.0,\"Plant Code\":65570.0,\"Plant Name\":\"West Valley Mission CCD Solar Project\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.9,\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":64878,\"Utility Name\":\"West Valley-Mission Community College District\",\"Winter Capacity (MW)\":0.9},\"generator_id\":\"WVMBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.9,"quality_status":"source_backed","record_id":"b2083d7e-7178-522c-a9e2-a8160ceb112c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":10.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.70363,\"Longitude\":-117.04981,\"NERC Region\":\"WECC\",\"Plant Code\":66265,\"Plant Name\":\"Paradise Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"6874 Skyline Dr.\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92114},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66265\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.70363,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.04981,"name":"Paradise Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":8,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":66265.0,\"Plant Name\":\"Paradise Energy Storage\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"b2b7c446-4bf1-573a-a0aa-ce4ea047f51d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":35.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":140.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Desert Center\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":33.8,\"Longitude\":-115.38,\"NERC Region\":\"WECC\",\"Plant Code\":64103,\"Plant Name\":\"Desert Harvest II LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"22102 Kaiser Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63731,\"Utility Name\":\"Desert Harvest II LLC\",\"Zip\":92239},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64103\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.8,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-115.38,"name":"Desert Harvest II LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Desert Harvest II LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"DH002\",\"Direct Support Plant ID 1\":64103,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"DH003\",\"Maximum Charge Rate (MW)\":35,\"Maximum Discharge Rate (MW)\":35,\"Nameplate Capacity (MW)\":35.0,\"Nameplate Energy Capacity (MWh)\":140,\"Nameplate Reactive Power Rating\":11.5,\"Operating Month\":1.0,\"Operating Year\":2021.0,\"Plant Code\":64103.0,\"Plant Name\":\"Desert Harvest II LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":35.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":63731,\"Utility Name\":\"Desert Harvest II LLC\",\"Winter Capacity (MW)\":35.0},\"generator_id\":\"DH003\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":35.0,"quality_status":"source_backed","record_id":"b3f1f551-72c7-533b-88f5-f932846ed6bb","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":230.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":920.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Desert Center\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.803,\"Longitude\":-115.402,\"NERC Region\":\"WECC\",\"Plant Code\":65857,\"Plant Name\":\"Sunlight Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"44810 Kaiser Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65059,\"Utility Name\":\"Sunlight Storage, LLC\",\"Zip\":92239},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65857\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.803,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-115.402,"name":"Sunlight Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Sunlight Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"SUNS1\",\"Maximum Charge Rate (MW)\":230,\"Maximum Discharge Rate (MW)\":230,\"Nameplate Capacity (MW)\":230.0,\"Nameplate Energy Capacity (MWh)\":920,\"Nameplate Reactive Power Rating\":8.1,\"Operating Month\":9.0,\"Operating Year\":2022.0,\"Plant Code\":65857.0,\"Plant Name\":\"Sunlight Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":230.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65059,\"Utility Name\":\"Sunlight Storage, LLC\",\"Winter Capacity (MW)\":230.0},\"generator_id\":\"SUNS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":230.0,"quality_status":"source_backed","record_id":"b5e0cc61-31d0-54e9-97d3-96e473636a79","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":200.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":800.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Grand Terrance\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":34.020478,\"Longitude\":-117.332383,\"NERC Region\":\"WECC\",\"Plant Code\":66285,\"Plant Name\":\"Condor Energy Storage LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"21658 W Main St\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65397,\"Utility Name\":\"Condor Energy Storage LLC\",\"Zip\":92313},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66285\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.020478,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.332383,"name":"Condor Energy Storage LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Condor Energy Storage LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Bernardino\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"COND1\",\"Maximum Charge Rate (MW)\":200,\"Maximum Discharge Rate (MW)\":200,\"Nameplate Capacity (MW)\":200.0,\"Nameplate Energy Capacity (MWh)\":800,\"Nameplate Reactive Power Rating\":65,\"Operating Month\":5.0,\"Operating Year\":2024.0,\"Plant Code\":66285.0,\"Plant Name\":\"Condor Energy Storage LLC\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":200.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":65397,\"Utility Name\":\"Condor Energy Storage LLC\",\"Winter Capacity (MW)\":200.0},\"generator_id\":\"COND1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":200.0,"quality_status":"source_backed","record_id":"b6197def-1ac9-56ee-ae37-17fb497576a2","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.2,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Stockton\",\"County\":\"San Joaquin\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":4.16,\"Latitude\":37.980054,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-121.312418,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":65132,\"Plant Name\":\"University of the Pacific\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"3601 pacific ave\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65155,\"Utility Name\":\"The Greater Light USA LLC\",\"Zip\":95211},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65132\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":4.16,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.980054,"locality":"San Joaquin","location_accuracy":"source_reported_plant_location","longitude":-121.312418,"name":"University of the Pacific","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["The Greater Light USA LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"San Joaquin\",\"Direct Support Gen ID 1\":\"PV1\",\"Direct Support Plant ID 1\":65132,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"BA1\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":2.2,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":5.0,\"Operating Year\":2022.0,\"Plant Code\":65132.0,\"Plant Name\":\"University of the Pacific\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"PR\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":65155,\"Utility Name\":\"The Greater Light USA LLC\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"BA1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"b87997ce-521e-5538-96bc-f85f9e3e22d3","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":30.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":127.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Holtville\",\"County\":\"Imperial\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"ER23-1720-000, EG23-137-000\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":35,\"Latitude\":32.813389,\"Longitude\":-115.388667,\"NERC Region\":\"WECC\",\"Plant Code\":67695,\"Plant Name\":\"Holtville\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"602 West 6th St\",\"Transmission or Distribution System Owner\":\"Imperial Irrigation District\",\"Transmission or Distribution System Owner ID\":9216,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60025,\"Utility Name\":\"Greenbacker Renewable Energy Corporation\",\"Zip\":92250},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67695\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":35.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.813389,"locality":"Imperial","location_accuracy":"source_reported_plant_location","longitude":-115.388667,"name":"Holtville","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Greenbacker Renewable Energy Corporation"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Imperial\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"823\",\"Maximum Charge Rate (MW)\":30,\"Maximum Discharge Rate (MW)\":30,\"Nameplate Capacity (MW)\":30.0,\"Nameplate Energy Capacity (MWh)\":127,\"Nameplate Reactive Power Rating\":1.5,\"Operating Month\":7.0,\"Operating Year\":2024.0,\"Plant Code\":67695.0,\"Plant Name\":\"Holtville\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":30.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":60025,\"Utility Name\":\"Greenbacker Renewable Energy Corporation\",\"Winter Capacity (MW)\":30.0},\"generator_id\":\"823\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":30.0,"quality_status":"source_backed","record_id":"b9197272-8d20-5c17-b405-7e581b66d790","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.7,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":3.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Oceanside\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":33.213138,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-117.304166,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":65408,\"Plant Name\":\"Gilead Oceanside Solar Project\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"4010 Ocean Ranch Blvd\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64754,\"Utility Name\":\"Gilead Sciences Inc.\",\"Zip\":92056},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65408\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.213138,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.304166,"name":"Gilead Oceanside Solar Project","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Gilead Sciences Inc."],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"County\":\"San Diego\",\"Direct Support Gen ID 1\":\"GOSSP\",\"Direct Support Plant ID 1\":65408,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"GOSSB\",\"Maximum Charge Rate (MW)\":0.7,\"Maximum Discharge Rate (MW)\":0.7,\"Nameplate Capacity (MW)\":0.7,\"Nameplate Energy Capacity (MWh)\":3,\"Nameplate Reactive Power Rating\":1.1,\"Operating Month\":12.0,\"Operating Year\":2021.0,\"Plant Code\":65408.0,\"Plant Name\":\"Gilead Oceanside Solar Project\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CT\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.7,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":64754,\"Utility Name\":\"Gilead Sciences Inc.\",\"Winter Capacity (MW)\":0.7},\"generator_id\":\"GOSSB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.7,"quality_status":"source_backed","record_id":"b9776690-d1b0-588d-9ae7-829b8f8cca87","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":99.4,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":99.4,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Hanford\",\"County\":\"Kings\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":36.269531,\"Longitude\":-119.648737,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":66660,\"Plant Name\":\"Lead BESS 1\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"10550 Idaho Ave\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65680,\"Utility Name\":\"Hanford BESS LLC\",\"Zip\":93230},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66660\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.269531,"locality":"Kings","location_accuracy":"source_reported_plant_location","longitude":-119.648737,"name":"Lead BESS 1","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hanford BESS LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kings\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"HAN\",\"Maximum Charge Rate (MW)\":99.4,\"Maximum Discharge Rate (MW)\":99.4,\"Nameplate Capacity (MW)\":99.4,\"Nameplate Energy Capacity (MWh)\":99.4,\"Nameplate Reactive Power Rating\":39.7,\"Operating Month\":8.0,\"Operating Year\":2025.0,\"Plant Code\":66660.0,\"Plant Name\":\"Lead BESS 1\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":99.4,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":65680,\"Utility Name\":\"Hanford BESS LLC\",\"Winter Capacity (MW)\":99.4},\"generator_id\":\"HAN\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":99.4,"quality_status":"source_backed","record_id":"babdbe71-81dd-5a1c-8031-a563bf0699ed","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":68.8,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":275.2,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Stanton\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":33.806779,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.988626,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":66423,\"Plant Name\":\"Stanton Battery Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"8230 Pacific Street\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":20323,\"Utility Name\":\"Wellhead Services, Inc\",\"Zip\":90680},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66423\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.806779,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.988626,"name":"Stanton Battery Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Wellhead Services, Inc"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS1\",\"Maximum Charge Rate (MW)\":68.8,\"Maximum Discharge Rate (MW)\":68.8,\"Nameplate Capacity (MW)\":68.8,\"Nameplate Energy Capacity (MWh)\":275.2,\"Nameplate Reactive Power Rating\":21.5,\"Operating Month\":11.0,\"Operating Year\":2023.0,\"Plant Code\":66423.0,\"Plant Name\":\"Stanton Battery Energy Storage\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":68.8,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":20323,\"Utility Name\":\"Wellhead Services, Inc\",\"Winter Capacity (MW)\":68.8},\"generator_id\":\"BESS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":68.8,"quality_status":"source_backed","record_id":"bd454740-3572-5488-bb73-6906dc458ada","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":30.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":120.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":69,\"Latitude\":32.876198,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.167791,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":61366,\"Plant Name\":\"Top Gun Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"6875 Consolidated Way\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92121},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61366\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":69.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.876198,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.167791,"name":"Top Gun Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"TGES\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":30,\"Maximum Discharge Rate (MW)\":30,\"Nameplate Capacity (MW)\":30.0,\"Nameplate Energy Capacity (MWh)\":120,\"Nameplate Reactive Power Rating\":30,\"Operating Month\":6.0,\"Operating Year\":2021.0,\"Plant Code\":61366.0,\"Plant Name\":\"Top Gun Energy Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":30.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":30.0},\"generator_id\":\"TGES\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":30.0,"quality_status":"source_backed","record_id":"bf325d1f-98bc-5717-9b8a-f741d75ff762","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lincoln\",\"County\":\"Placer\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"21-1040-000\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":12.47,\"Latitude\":38.859,\"Longitude\":-121.346,\"NERC Region\":\"WECC\",\"Plant Code\":65382,\"Plant Name\":\"Lincoln WWTF Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1245 Fiddyment Rd\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64724,\"Utility Name\":\"Lincoln Solar Star, LLC\",\"Zip\":95648},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65382\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.47,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":38.859,"locality":"Placer","location_accuracy":"source_reported_plant_location","longitude":-121.346,"name":"Lincoln WWTF Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Lincoln Solar Star, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Placer\",\"Direct Support Gen ID 1\":\"PV\",\"Direct Support Plant ID 1\":65382,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"ESS\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":2,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":3.0,\"Operating Year\":2022.0,\"Plant Code\":65382.0,\"Plant Name\":\"Lincoln WWTF Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64724,\"Utility Name\":\"Lincoln Solar Star, LLC\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"ESS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"c1172ece-03bc-55c3-b5fa-07ffaf444c2e","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":50.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":50.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Victorville\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"21-2\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.6365,\"Longitude\":-117.3724,\"NERC Region\":\"WECC\",\"Plant Code\":64624,\"Plant Name\":\"Hudson - High Desert Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"20904 Helendale Rd.\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Zip\":92394},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64624\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.6365,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.3724,"name":"Hudson - High Desert Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["MN8 Energy LLC"],"phases_json":"[{\"eia_storage\":{\"Co-Located Renewable Firming\":\"PR\",\"County\":\"San Bernardino\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"GEN1\",\"Direct Support Plant ID 1\":64624,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS1\",\"Maximum Charge Rate (MW)\":50,\"Maximum Discharge Rate (MW)\":50,\"Nameplate Capacity (MW)\":50.0,\"Nameplate Energy Capacity (MWh)\":50,\"Nameplate Reactive Power Rating\":50,\"Operating Month\":12.0,\"Operating Year\":2021.0,\"Plant Code\":64624.0,\"Plant Name\":\"Hudson - High Desert Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":50.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Winter Capacity (MW)\":50.0},\"generator_id\":\"BESS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":50.0,"quality_status":"source_backed","record_id":"c25624ba-d888-54e0-bb4f-4f66adfb60a2","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":10.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Pala\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.357667,\"Longitude\":-117.111661,\"NERC Region\":\"WECC\",\"Plant Code\":66280,\"Plant Name\":\"Pala Gomez Creek BESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"35305 Pala Del Norte Road\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92059},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66280\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.357667,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.111661,"name":"Pala Gomez Creek BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":8,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":66280.0,\"Plant Name\":\"Pala Gomez Creek BESS\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"c2583914-af95-5380-bfc9-3d7a622b6272","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":125.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":500.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Desert Center\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"22-141-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":500,\"Latitude\":33.72899,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-115.38238,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":65734,\"Plant Name\":\"Oberon Solar Project\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"27200 Rice Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67582,\"Utility Name\":\"Intersect USA, LLC\",\"Zip\":92239},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65734\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":500.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.72899,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-115.38238,"name":"Oberon Solar Project","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Intersect USA, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"OBIPV\",\"Direct Support Plant ID 1\":65734,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"OBIBS\",\"Maximum Charge Rate (MW)\":125,\"Maximum Discharge Rate (MW)\":125,\"Nameplate Capacity (MW)\":125.0,\"Nameplate Energy Capacity (MWh)\":500,\"Nameplate Reactive Power Rating\":127.5,\"Operating Month\":9.0,\"Operating Year\":2023.0,\"Plant Code\":65734.0,\"Plant Name\":\"Oberon Solar Project\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":125.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":67582,\"Utility Name\":\"Intersect USA, LLC\",\"Winter Capacity (MW)\":125.0},\"generator_id\":\"OBIBS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":125.0,"quality_status":"source_backed","record_id":"c27d48ea-4361-5079-9856-82dea42af67c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":75.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":300.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Palm Springs\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":33.9311,\"Longitude\":-116.5719,\"NERC Region\":\"WECC\",\"Plant Code\":65988,\"Plant Name\":\"Desert Peak Energy Storage II\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"16333 Melissa Lane\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65169,\"Utility Name\":\"Desert Peak Energy Storage II, LLC\",\"Zip\":92258},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65988\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.9311,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-116.5719,"name":"Desert Peak Energy Storage II","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Desert Peak Energy Storage II, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"DP2\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":75,\"Maximum Discharge Rate (MW)\":75,\"Nameplate Capacity (MW)\":75.0,\"Nameplate Energy Capacity (MWh)\":300,\"Nameplate Reactive Power Rating\":80,\"Operating Month\":7.0,\"Operating Year\":2023.0,\"Plant Code\":65988.0,\"Plant Name\":\"Desert Peak Energy Storage II\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":75.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65169,\"Utility Name\":\"Desert Peak Energy Storage II, LLC\",\"Winter Capacity (MW)\":75.0},\"generator_id\":\"DP2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":75.0,"quality_status":"source_backed","record_id":"c341d09d-d744-56b8-b2d1-f3dd660256ee","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.4,"chemistry":"metal-air","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":5.9,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Bakersfield\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":35.446616,\"Longitude\":-119.05089,\"NERC Region\":\"WECC\",\"Plant Code\":65562,\"Plant Name\":\"Amazon Bakersfield 1 Solar Project\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1601 Petrol Road\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":59573,\"Utility Name\":\"Solar Star Prime 3, LLC\",\"Zip\":93308},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65562\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.446616,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-119.05089,"name":"Amazon Bakersfield 1 Solar Project","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Solar Star Prime 3, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"ABSBA\",\"Maximum Charge Rate (MW)\":1.4,\"Maximum Discharge Rate (MW)\":1.4,\"Nameplate Capacity (MW)\":1.6,\"Nameplate Energy Capacity (MWh)\":5.9,\"Nameplate Reactive Power Rating\":0.7,\"Operating Month\":1.0,\"Operating Year\":2024.0,\"Plant Code\":65562.0,\"Plant Name\":\"Amazon Bakersfield 1 Solar Project\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"MAB\",\"Summer Capacity (MW)\":1.6,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":59573,\"Utility Name\":\"Solar Star Prime 3, LLC\",\"Winter Capacity (MW)\":1.6},\"generator_id\":\"ABSBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.6,"quality_status":"source_backed","record_id":"c3e78c78-2c93-54c8-a8ed-941e32cd8c1d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":87.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":352.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Rosamond\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"EG15-113-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.825267,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-118.524989,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":60233,\"Plant Name\":\"RE Garland\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"21505 Gaskell Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":17650,\"Utility Name\":\"Southern Power Co\",\"Zip\":93560},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60233\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.825267,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.524989,"name":"RE Garland","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Southern Power Co"],"phases_json":"[{\"eia_storage\":{\"County\":\"Kern\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"PV2\",\"Direct Support Plant ID 1\":60233,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS1\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":44,\"Maximum Discharge Rate (MW)\":44,\"Nameplate Capacity (MW)\":45.0,\"Nameplate Energy Capacity (MWh)\":176,\"Nameplate Reactive Power Rating\":14.5,\"Operating Month\":8.0,\"Operating Year\":2021.0,\"Plant Code\":60233.0,\"Plant Name\":\"RE Garland\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":45.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":17650,\"Utility Name\":\"Southern Power Co\",\"Voltage or Reactive Power Support\":\"PR\",\"Winter Capacity (MW)\":45.0},\"generator_id\":\"BESS1\",\"included_in_capacity\":true},{\"eia_storage\":{\"County\":\"Kern\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"PV2\",\"Direct Support Plant ID 1\":60233,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS2\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":43,\"Maximum Discharge Rate (MW)\":43,\"Nameplate Capacity (MW)\":43.0,\"Nameplate Energy Capacity (MWh)\":176,\"Nameplate Reactive Power Rating\":14.5,\"Operating Month\":12.0,\"Operating Year\":2021.0,\"Plant Code\":60233.0,\"Plant Name\":\"RE Garland\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":43.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":17650,\"Utility Name\":\"Southern Power Co\",\"Voltage or Reactive Power Support\":\"PR\",\"Winter Capacity (MW)\":43.0},\"generator_id\":\"BESS2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":88.0,"quality_status":"source_backed","record_id":"c49d6b4e-34d2-5e52-b394-1b16b0235b42","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":50.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":200.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Desert Center\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.701001,\"Longitude\":-115.316292,\"NERC Region\":\"WECC\",\"Plant Code\":65743,\"Plant Name\":\"Victory Pass\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"37949 DC379\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64995,\"Utility Name\":\"Victory Pass I, LLC\",\"Zip\":92239},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65743\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.701001,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-115.316292,"name":"Victory Pass","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Victory Pass I, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"VCTPV\",\"Direct Support Plant ID 1\":65743,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"VCTBA\",\"Maximum Charge Rate (MW)\":50,\"Maximum Discharge Rate (MW)\":50,\"Nameplate Capacity (MW)\":50.0,\"Nameplate Energy Capacity (MWh)\":200,\"Nameplate Reactive Power Rating\":16,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":65743.0,\"Plant Name\":\"Victory Pass\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CT\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":50.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64995,\"Utility Name\":\"Victory Pass I, LLC\",\"Winter Capacity (MW)\":50.0},\"generator_id\":\"VCTBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":50.0,"quality_status":"source_backed","record_id":"c6d22d97-bb59-56c3-b305-f05baa41587f","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":8.6,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Long Beach\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":4,\"Latitude\":33.765236,\"Longitude\":-118.189377,\"NERC Region\":\"WECC\",\"Plant Code\":63615,\"Plant Name\":\"Long Beach Convention Center\",\"Primary Purpose (NAICS Code)\":53,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"300 E Ocean Blvd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Zip\":90802},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63615\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":4.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.765236,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.189377,"name":"Long Beach Convention Center","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hybrid-Electric Building Technologies West Los Angeles 1, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"LBCON\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1.5,\"Maximum Discharge Rate (MW)\":1.5,\"Nameplate Capacity (MW)\":1.5,\"Nameplate Energy Capacity (MWh)\":8.6,\"Nameplate Reactive Power Rating\":1.5,\"Operating Month\":4.0,\"Operating Year\":2019.0,\"Plant Code\":63615.0,\"Plant Name\":\"Long Beach Convention Center\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Winter Capacity (MW)\":1.5},\"generator_id\":\"LBCON\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.5,"quality_status":"source_backed","record_id":"c7e1dee7-284b-51c7-877e-5ea4158f03af","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":3.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Juan Capistrano\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.562061,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.543777,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60567,\"Plant Name\":\"Ortega Highway Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"33608 Ortega Highway\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Zip\":92675},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60567\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.562061,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.543777,"name":"Ortega Highway Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SDGE Batteries"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SES1\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":3,\"Nameplate Reactive Power Rating\":2,\"Operating Month\":5.0,\"Operating Year\":2015.0,\"Plant Code\":60567.0,\"Plant Name\":\"Ortega Highway Energy Storage\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"SES1\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SES2\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":3,\"Nameplate Reactive Power Rating\":2,\"Operating Month\":10.0,\"Operating Year\":2015.0,\"Plant Code\":60567.0,\"Plant Name\":\"Ortega Highway Energy Storage\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OS\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"SES2\",\"included_in_capacity\":false}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"c8886630-6b23-58e0-8977-80759a503219","region":"CA","sources":["eia860_2025_bess"],"status":"partially_operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":80.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":320.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Mojave\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":35.0477,\"Longitude\":-118.2628,\"NERC Region\":\"WECC\",\"Plant Code\":65933,\"Plant Name\":\"Sagebrush ESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"7021 Oak Creek Rd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65552,\"Utility Name\":\"Terra-Gen Operating Co-BESS 2\",\"Zip\":93501},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65933\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.0477,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.2628,"name":"Sagebrush ESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Terra-Gen Operating Co-BESS 2"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"1\",\"Maximum Charge Rate (MW)\":80,\"Maximum Discharge Rate (MW)\":80,\"Nameplate Capacity (MW)\":80.0,\"Nameplate Energy Capacity (MWh)\":320,\"Nameplate Reactive Power Rating\":80,\"Operating Month\":5.0,\"Operating Year\":2023.0,\"Plant Code\":65933.0,\"Plant Name\":\"Sagebrush ESS\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":80.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65552,\"Utility Name\":\"Terra-Gen Operating Co-BESS 2\",\"Winter Capacity (MW)\":80.0},\"generator_id\":\"1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":80.0,"quality_status":"source_backed","record_id":"c9902278-74ec-549e-a06e-830853f764de","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Ramon\",\"County\":\"Contra Costa\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"21-1165\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":0.48,\"Latitude\":37.77538,\"Longitude\":-121.961307,\"NERC Region\":\"WECC\",\"Plant Code\":68524,\"Plant Name\":\"Bishop Ranch - BR 15-AA\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"12677 Alcosta Blvd\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66895,\"Utility Name\":\"Alcosta Boulevard BR 15-AA Solar Project 2020 LLC\",\"Zip\":94583},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68524\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.77538,"locality":"Contra Costa","location_accuracy":"source_reported_plant_location","longitude":-121.961307,"name":"Bishop Ranch - BR 15-AA","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Alcosta Boulevard BR 15-AA Solar Project 2020 LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Contra Costa\",\"Direct Support Gen ID 1\":\"4654C\",\"Direct Support Gen ID 2\":\"4654R\",\"Direct Support Plant ID 1\":68524,\"Direct Support Plant ID 2\":68524,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"4654B\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":1.1,\"Nameplate Reactive Power Rating\":0.1,\"Operating Month\":4.0,\"Operating Year\":2025.0,\"Plant Code\":68524.0,\"Plant Name\":\"Bishop Ranch - BR 15-AA\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":66895,\"Utility Name\":\"Alcosta Boulevard BR 15-AA Solar Project 2020 LLC\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"4654B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"cab5b426-eb71-5609-aa6c-1066e6a1848c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":6.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Thousand Oaks\",\"County\":\"Ventura\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":16,\"Latitude\":34.196505,\"Longitude\":-118.931898,\"NERC Region\":\"WECC\",\"Plant Code\":62874,\"Plant Name\":\"Acorn I Energy Storage LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1205 Lawrence Drive\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":62747,\"Utility Name\":\"Acorn I Energy Storage LLC\",\"Zip\":91320},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"62874\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":16.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.196505,"locality":"Ventura","location_accuracy":"source_reported_plant_location","longitude":-118.931898,"name":"Acorn I Energy Storage LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Acorn I Energy Storage LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Ventura\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"ACOR1\",\"Maximum Charge Rate (MW)\":2,\"Maximum Discharge Rate (MW)\":2,\"Nameplate Capacity (MW)\":2.0,\"Nameplate Energy Capacity (MWh)\":6,\"Nameplate Reactive Power Rating\":3,\"Operating Month\":4.0,\"Operating Year\":2021.0,\"Plant Code\":62874.0,\"Plant Name\":\"Acorn I Energy Storage LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":62747,\"Utility Name\":\"Acorn I Energy Storage LLC\",\"Winter Capacity (MW)\":2.0},\"generator_id\":\"ACOR1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.0,"quality_status":"source_backed","record_id":"cb44086f-79bf-5961-8d32-2752c4f483fc","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":30.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":30.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Santa Paula\",\"County\":\"Ventura\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":34.35716,\"Longitude\":-119.05499,\"NERC Region\":\"WECC\",\"Plant Code\":65397,\"Plant Name\":\"Santa Paula Energy Storage LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"132 N 13th Street\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64740,\"Utility Name\":\"Santa Paula Energy Storage, LLC\",\"Zip\":93060},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65397\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.35716,"locality":"Ventura","location_accuracy":"source_reported_plant_location","longitude":-119.05499,"name":"Santa Paula Energy Storage LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Santa Paula Energy Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Ventura\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SP1\",\"Maximum Charge Rate (MW)\":30,\"Maximum Discharge Rate (MW)\":30,\"Nameplate Capacity (MW)\":30.0,\"Nameplate Energy Capacity (MWh)\":30,\"Nameplate Reactive Power Rating\":14.5,\"Operating Month\":10.0,\"Operating Year\":2024.0,\"Plant Code\":65397.0,\"Plant Name\":\"Santa Paula Energy Storage LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":30.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64740,\"Utility Name\":\"Santa Paula Energy Storage, LLC\",\"Winter Capacity (MW)\":30.0},\"generator_id\":\"SP1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":30.0,"quality_status":"source_backed","record_id":"cb79a4b6-b543-5663-890b-522cf7f65aac","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":40.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":160.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Rosamond\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.907041,\"Longitude\":-118.344077,\"NERC Region\":\"WECC\",\"Plant Code\":64993,\"Plant Name\":\"BigBeau Solar, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"12901 Favorito Ave.\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64424,\"Utility Name\":\"Big Beau Solar, LLC\",\"Zip\":93560},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64993\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.907041,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.344077,"name":"BigBeau Solar, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Big Beau Solar, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"DC Coupled\":\"Y\",\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"BB1BA\",\"Maximum Charge Rate (MW)\":22,\"Maximum Discharge Rate (MW)\":22,\"Nameplate Capacity (MW)\":22.0,\"Nameplate Energy Capacity (MWh)\":88,\"Nameplate Reactive Power Rating\":7.2,\"Operating Month\":12.0,\"Operating Year\":2022.0,\"Plant Code\":64993.0,\"Plant Name\":\"BigBeau Solar, LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":22.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64424,\"Utility Name\":\"Big Beau Solar, LLC\",\"Winter Capacity (MW)\":22.0},\"generator_id\":\"BB1BA\",\"included_in_capacity\":true},{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"DC Coupled\":\"Y\",\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"BB2BA\",\"Maximum Charge Rate (MW)\":18,\"Maximum Discharge Rate (MW)\":18,\"Nameplate Capacity (MW)\":18.0,\"Nameplate Energy Capacity (MWh)\":72,\"Nameplate Reactive Power Rating\":5.9,\"Operating Month\":12.0,\"Operating Year\":2022.0,\"Plant Code\":64993.0,\"Plant Name\":\"BigBeau Solar, LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":18.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64424,\"Utility Name\":\"Big Beau Solar, LLC\",\"Winter Capacity (MW)\":18.0},\"generator_id\":\"BB2BA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":40.0,"quality_status":"source_backed","record_id":"cb9833bc-0387-5dae-8244-131bda366522","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":136.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":544.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Desert Center\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.701001,\"Longitude\":-115.316292,\"NERC Region\":\"WECC\",\"Plant Code\":65744,\"Plant Name\":\"Arica Solar\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"37947 DC 379\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64996,\"Utility Name\":\"Arica Solar, LLC\",\"Zip\":92239},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65744\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.701001,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-115.316292,"name":"Arica Solar","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Arica Solar, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"ARCPV\",\"Direct Support Plant ID 1\":64996,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"ARCBA\",\"Maximum Charge Rate (MW)\":136,\"Maximum Discharge Rate (MW)\":136,\"Nameplate Capacity (MW)\":136.0,\"Nameplate Energy Capacity (MWh)\":544,\"Nameplate Reactive Power Rating\":45,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":65744.0,\"Plant Name\":\"Arica Solar\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CT\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":136.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64996,\"Utility Name\":\"Arica Solar, LLC\",\"Winter Capacity (MW)\":136.0},\"generator_id\":\"ARCBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":136.0,"quality_status":"source_backed","record_id":"cbfd3970-bbba-5ffa-b83d-70704b0ee482","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.5,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"LDWP\",\"Balancing Authority Name\":\"Los Angeles Department of Water and Power\",\"City\":\"Cantil\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":35.171153,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-118.001652,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":60491,\"Plant Name\":\"Springbok 3 Solar Farm Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"31997 Cholla Rd\",\"Transmission or Distribution System Owner\":\"Los Angeles Department of Water & Power\",\"Transmission or Distribution System Owner ID\":11208,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60278,\"Utility Name\":\"64KT 8me LLC\",\"Zip\":93519},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60491\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.171153,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.001652,"name":"Springbok 3 Solar Farm Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["64KT 8me LLC"],"phases_json":"[{\"eia_storage\":{\"County\":\"Kern\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"SB3SF\",\"Direct Support Plant ID 1\":60491,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"SB3BS\",\"Maximum Charge Rate (MW)\":1.5,\"Maximum Discharge Rate (MW)\":1.5,\"Nameplate Capacity (MW)\":1.5,\"Nameplate Energy Capacity (MWh)\":1.5,\"Nameplate Reactive Power Rating\":1.5,\"Operating Month\":7.0,\"Operating Year\":2019.0,\"Plant Code\":60491.0,\"Plant Name\":\"Springbok 3 Solar Farm Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CT\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.5,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":60278,\"Utility Name\":\"64KT 8me LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":1.5},\"generator_id\":\"SB3BS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.5,"quality_status":"source_backed","record_id":"cddffa6c-ba25-5aed-8e0d-9beecfb4fff7","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":15.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":15.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Santa Paula\",\"County\":\"Ventura\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":34.35758,\"Longitude\":-119.057285,\"NERC Region\":\"WECC\",\"Plant Code\":65396,\"Plant Name\":\"Black Walnut Energy Storage LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"212 N 12th St\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64739,\"Utility Name\":\"Black Walnut Energy Storage LLC\",\"Zip\":93060},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65396\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.35758,"locality":"Ventura","location_accuracy":"source_reported_plant_location","longitude":-119.057285,"name":"Black Walnut Energy Storage LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Black Walnut Energy Storage LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Ventura\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"BW1\",\"Maximum Charge Rate (MW)\":15,\"Maximum Discharge Rate (MW)\":15,\"Nameplate Capacity (MW)\":15.0,\"Nameplate Energy Capacity (MWh)\":15,\"Nameplate Reactive Power Rating\":7.3,\"Operating Month\":10.0,\"Operating Year\":2025.0,\"Plant Code\":65396.0,\"Plant Name\":\"Black Walnut Energy Storage LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":15.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64739,\"Utility Name\":\"Black Walnut Energy Storage LLC\",\"Winter Capacity (MW)\":15.0},\"generator_id\":\"BW1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":15.0,"quality_status":"source_backed","record_id":"ce89b000-db7a-51d6-9d73-3cbcd408081b","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":10.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.81638,\"Longitude\":-117.08891,\"NERC Region\":\"WECC\",\"Plant Code\":66278,\"Plant Name\":\"Elliott Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"11041 Tierrasanta Blvd\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92124},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66278\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.81638,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.08891,"name":"Elliott Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":8,\"Operating Month\":3.0,\"Operating Year\":2024.0,\"Plant Code\":66278.0,\"Plant Name\":\"Elliott Energy Storage\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"cf2708e1-489d-58da-b776-2b81ea79de19","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":5.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Irvine\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":33.63778,\"Longitude\":-117.71377,\"NERC Region\":\"WECC\",\"Plant Code\":63614,\"Plant Name\":\"LAWRP\",\"Primary Purpose (NAICS Code)\":562,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"22313 Muirlands Blvd\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Zip\":92618},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63614\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.63778,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.71377,"name":"LAWRP","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hybrid-Electric Building Technologies West Los Angeles 1, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"LAWRP\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":5,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":4.0,\"Operating Year\":2019.0,\"Plant Code\":63614.0,\"Plant Name\":\"LAWRP\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"LAWRP\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"cf4ff8f5-6ca8-59ba-b62b-ffbe1f213a7c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Ramon\",\"County\":\"Contra Costa\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"21-1167-000, 21-1167-001, 21-1167-002\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":0.48,\"Latitude\":37.773323,\"Longitude\":-121.960248,\"NERC Region\":\"WECC\",\"Plant Code\":68525,\"Plant Name\":\"Bishop Ranch - BR 15-CC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"12657 Alcosta Blvd\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66896,\"Utility Name\":\"Alcosta Boulevard BR 15-CC Solar Project 2020, LLC\",\"Zip\":94583},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68525\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.773323,"locality":"Contra Costa","location_accuracy":"source_reported_plant_location","longitude":-121.960248,"name":"Bishop Ranch - BR 15-CC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Alcosta Boulevard BR 15-CC Solar Project 2020, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Contra Costa\",\"Direct Support Gen ID 1\":\"4656C\",\"Direct Support Gen ID 2\":\"4656R\",\"Direct Support Plant ID 1\":68525,\"Direct Support Plant ID 2\":68525,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"4656B\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":1.1,\"Nameplate Reactive Power Rating\":0.1,\"Operating Month\":3.0,\"Operating Year\":2025.0,\"Plant Code\":68525.0,\"Plant Name\":\"Bishop Ranch - BR 15-CC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":66896,\"Utility Name\":\"Alcosta Boulevard BR 15-CC Solar Project 2020, LLC\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"4656B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"d1c818fb-59c1-5860-a21e-c462850d83a8","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":4.4,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":9.2,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Anza\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":34.5,\"Latitude\":33.555267,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-116.639647,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60791,\"Plant Name\":\"SunAnza\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"58330 SR-371\",\"Transmission or Distribution System Owner\":\"Anza Electric Coop Inc\",\"Transmission or Distribution System Owner ID\":694,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":796,\"Utility Name\":\"Arizona Electric Pwr Coop Inc\",\"Zip\":92539},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60791\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":34.5,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.555267,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-116.639647,"name":"SunAnza","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Arizona Electric Pwr Coop Inc"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"Backup Power\":\"PR\",\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"ANZA1\",\"Direct Support Plant ID 1\":60791,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"BA1&2\",\"Maximum Charge Rate (MW)\":2,\"Maximum Discharge Rate (MW)\":2,\"Nameplate Capacity (MW)\":2.0,\"Nameplate Energy Capacity (MWh)\":4,\"Nameplate Reactive Power Rating\":2,\"Operating Month\":1.0,\"Operating Year\":2022.0,\"Plant Code\":60791.0,\"Plant Name\":\"SunAnza\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Transmission and Distribution Deferral\":\"Y\",\"Utility ID\":796,\"Utility Name\":\"Arizona Electric Pwr Coop Inc\",\"Winter Capacity (MW)\":2.0},\"generator_id\":\"BA1&2\",\"included_in_capacity\":true},{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"Backup Power\":\"PR\",\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"ANZA2\",\"Direct Support Plant ID 1\":60791,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"BA3\",\"Maximum Charge Rate (MW)\":2.4,\"Maximum Discharge Rate (MW)\":2.4,\"Nameplate Capacity (MW)\":2.4,\"Nameplate Energy Capacity (MWh)\":5.2,\"Nameplate Reactive Power Rating\":2.4,\"Operating Month\":1.0,\"Operating Year\":2023.0,\"Plant Code\":60791.0,\"Plant Name\":\"SunAnza\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.4,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Transmission and Distribution Deferral\":\"Y\",\"Utility ID\":796,\"Utility Name\":\"Arizona Electric Pwr Coop Inc\",\"Winter Capacity (MW)\":2.4},\"generator_id\":\"BA3\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":4.4,"quality_status":"source_backed","record_id":"d2065510-2283-5dfc-990d-839dfadbb946","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.815256,\"Longitude\":-117.126079,\"NERC Region\":\"WECC\",\"Plant Code\":62441,\"Plant Name\":\"Kearny Mesa Storage LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"4200 Ruffin Road\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61957,\"Utility Name\":\"Kearny Mesa Storage LLC\",\"Zip\":92123},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"62441\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.815256,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.126079,"name":"Kearny Mesa Storage LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Kearny Mesa Storage LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"Backup Power\":\"Y\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"U1\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":1,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":2.0,\"Operating Year\":2020.0,\"Plant Code\":62441.0,\"Plant Name\":\"Kearny Mesa Storage LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61957,\"Utility Name\":\"Kearny Mesa Storage LLC\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"U1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"d2f921d9-0b34-5821-807d-7b212f5e7635","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":20.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":10.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"LDWP\",\"Balancing Authority Name\":\"Los Angeles Department of Water and Power\",\"City\":\"Cantil\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":34.5,\"Latitude\":35.256526,\"Longitude\":-118.027519,\"NERC Region\":\"WECC\",\"Plant Code\":61431,\"Plant Name\":\"Beacon BESS 1\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"29956 Highway 14\",\"Transmission or Distribution System Owner\":\"Los Angeles Department of Water & Power\",\"Transmission or Distribution System Owner ID\":11208,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":11208,\"Utility Name\":\"Los Angeles Department of Water & Power\",\"Zip\":95319},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61431\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":34.5,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.256526,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.027519,"name":"Beacon BESS 1","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Los Angeles Department of Water & Power"],"phases_json":"[{\"eia_storage\":{\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Kern\",\"Direct Support Gen ID 1\":\"BEAC1\",\"Direct Support Plant ID 1\":59315,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BCNB1\",\"Independent\":\"Y\",\"Maximum Charge Rate (MW)\":20,\"Maximum Discharge Rate (MW)\":20,\"Nameplate Capacity (MW)\":20.0,\"Nameplate Energy Capacity (MWh)\":10,\"Nameplate Reactive Power Rating\":15,\"Operating Month\":10.0,\"Operating Year\":2018.0,\"Plant Code\":61431.0,\"Plant Name\":\"Beacon BESS 1\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":20.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":11208,\"Utility Name\":\"Los Angeles Department of Water & Power\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":20.0},\"generator_id\":\"BCNB1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":20.0,"quality_status":"source_backed","record_id":"d3a6dd5c-888b-586e-8ee4-ea6dd209e56d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":25.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":100.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Little Lake\",\"County\":\"Inyo\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":36.008507,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.814089,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":67828,\"Plant Name\":\"Mordor ES1\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"3 Gill Station Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66405,\"Utility Name\":\"Mordor ES1 LLC\",\"Zip\":93542},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67828\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.008507,"locality":"Inyo","location_accuracy":"source_reported_plant_location","longitude":-117.814089,"name":"Mordor ES1","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Mordor ES1 LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Inyo\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"MES1\",\"Maximum Charge Rate (MW)\":25,\"Maximum Discharge Rate (MW)\":25,\"Nameplate Capacity (MW)\":25.0,\"Nameplate Energy Capacity (MWh)\":100,\"Nameplate Reactive Power Rating\":8.2,\"Operating Month\":5.0,\"Operating Year\":2025.0,\"Plant Code\":67828.0,\"Plant Name\":\"Mordor ES1\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":25.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":66405,\"Utility Name\":\"Mordor ES1 LLC\",\"Winter Capacity (MW)\":25.0},\"generator_id\":\"MES1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":25.0,"quality_status":"source_backed","record_id":"d49aee4b-e24b-5282-8872-727bd65902c7","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":25.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":100.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Adelanto\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":115,\"Latitude\":34.609137,\"Longitude\":-117.453663,\"NERC Region\":\"WECC\",\"Plant Code\":66885,\"Plant Name\":\"Baldy Mesa 2_Silver Peak Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"19252 Muskrat Ave\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Zip\":92301},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66885\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":115.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.609137,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-117.453663,"name":"Baldy Mesa 2_Silver Peak Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["AES Clean Energy"],"phases_json":"[{\"eia_storage\":{\"County\":\"San Bernardino\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"SPKPV\",\"Direct Support Plant ID 1\":66885,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"SPKBS\",\"Maximum Charge Rate (MW)\":25,\"Maximum Discharge Rate (MW)\":25,\"Nameplate Capacity (MW)\":25.0,\"Nameplate Energy Capacity (MWh)\":100,\"Nameplate Reactive Power Rating\":16.4,\"Operating Month\":12.0,\"Operating Year\":2024.0,\"Plant Code\":66885.0,\"Plant Name\":\"Baldy Mesa 2_Silver Peak Hybrid\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":25.0,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":25.0},\"generator_id\":\"SPKBS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":25.0,"quality_status":"source_backed","record_id":"d596b084-a708-5e82-a28d-5bbae35d1298","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":110.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":440.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Blythe\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.69088,\"Longitude\":-114.774944,\"NERC Region\":\"WECC\",\"Plant Code\":64564,\"Plant Name\":\"Arlington Energy Center III\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"Dracker Drive\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64199,\"Utility Name\":\"Arlington Energy Center III\",\"Zip\":92225},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64564\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.69088,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-114.774944,"name":"Arlington Energy Center III","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Arlington Energy Center III"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"AEC3\",\"Direct Support Plant ID 1\":64564,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"AEC3B\",\"Maximum Charge Rate (MW)\":110,\"Maximum Discharge Rate (MW)\":110,\"Nameplate Capacity (MW)\":110.0,\"Nameplate Energy Capacity (MWh)\":440,\"Nameplate Reactive Power Rating\":36.2,\"Operating Month\":8.0,\"Operating Year\":2022.0,\"Plant Code\":64564.0,\"Plant Name\":\"Arlington Energy Center III\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CT\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":110.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64199,\"Utility Name\":\"Arlington Energy Center III\",\"Winter Capacity (MW)\":110.0},\"generator_id\":\"AEC3B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":110.0,"quality_status":"source_backed","record_id":"d785bd2b-cfb4-5c2f-93f7-423986080235","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Chico\",\"County\":\"Butte\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":39.724167,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-121.815278,\"NERC Region\":\"WECC\",\"Natural Gas LDC Name\":\"PACIFIC GAS\",\"Natural Gas Storage\":\"N\",\"Plant Code\":58585,\"Plant Name\":\"Sierra Nevada Brewing Co Hybrid\",\"Primary Purpose (NAICS Code)\":312,\"Regulatory Status\":\"NR\",\"Sector\":7,\"Sector Name\":\"Industrial CHP\",\"State\":\"CA\",\"Street Address\":\"1075 East 20th St\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":58544,\"Utility Name\":\"Sierra Nevada Brewing Co\",\"Zip\":95928},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"58585\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":39.724167,"locality":"Butte","location_accuracy":"source_reported_plant_location","longitude":-121.815278,"name":"Sierra Nevada Brewing Co Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Sierra Nevada Brewing Co"],"phases_json":"[{\"eia_storage\":{\"County\":\"Butte\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"BESS\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":1,\"Nameplate Reactive Power Rating\":0.5,\"Operating Month\":2.0,\"Operating Year\":2017.0,\"Plant Code\":58585.0,\"Plant Name\":\"Sierra Nevada Brewing Co Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":7.0,\"Sector Name\":\"Industrial CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":58544,\"Utility Name\":\"Sierra Nevada Brewing Co\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"BESS\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"d7f7b589-18f5-512e-91d8-2da0cab9344d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":99.7,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":398.8,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Nipomo\",\"County\":\"San Luis Obispo\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":35.006356,\"Longitude\":-120.453741,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":68012,\"Plant Name\":\"Caballero\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"650 Joshua St\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66549,\"Utility Name\":\"Caballero CA Storage LLC\",\"Zip\":93444},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68012\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.006356,"locality":"San Luis Obispo","location_accuracy":"source_reported_plant_location","longitude":-120.453741,"name":"Caballero","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Caballero CA Storage LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Luis Obispo\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"CAB11\",\"Maximum Charge Rate (MW)\":99.7,\"Maximum Discharge Rate (MW)\":99.7,\"Nameplate Capacity (MW)\":99.7,\"Nameplate Energy Capacity (MWh)\":398.8,\"Nameplate Reactive Power Rating\":51.4,\"Operating Month\":4.0,\"Operating Year\":2025.0,\"Plant Code\":68012.0,\"Plant Name\":\"Caballero\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":99.7,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":66549,\"Utility Name\":\"Caballero CA Storage LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":99.7},\"generator_id\":\"CAB11\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":99.7,"quality_status":"source_backed","record_id":"d8ae86e8-368a-5635-91ea-55ada550f4cf","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":40.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.83347,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.13443,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":64612,\"Plant Name\":\"Kearny North Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"9190 Clairmont Mesa Blvd.\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92123},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64612\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.83347,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.13443,"name":"Kearny North Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"KNES\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":40,\"Nameplate Reactive Power Rating\":10,\"Operating Month\":2.0,\"Operating Year\":2022.0,\"Plant Code\":64612.0,\"Plant Name\":\"Kearny North Energy Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"KNES\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"db2f12f0-8a33-5fda-8434-daa0449a3983","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Oceanside\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":33.207588,\"Longitude\":-117.314741,\"NERC Region\":\"WECC\",\"Plant Code\":69712,\"Plant Name\":\"San Diego Sockers\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"3475 Hero Drive\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67620,\"Utility Name\":\"Hero Drive Solar Project 2023, LLC\",\"Zip\":92056},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"69712\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.207588,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.314741,"name":"San Diego Sockers","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hero Drive Solar Project 2023, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"San Diego\",\"Direct Support Gen ID 1\":\"162C\",\"Direct Support Plant ID 1\":69712,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"162B\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":1.1,\"Nameplate Reactive Power Rating\":0.2,\"Operating Month\":10.0,\"Operating Year\":2025.0,\"Plant Code\":69712.0,\"Plant Name\":\"San Diego Sockers\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":67620,\"Utility Name\":\"Hero Drive Solar Project 2023, LLC\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"162B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"dbe3d2b9-45e3-5536-bdfa-39d9e6ee38a4","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":425.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1800.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Tracy\",\"County\":\"San Joaquin\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":37.709773,\"Longitude\":-121.55528,\"NERC Region\":\"WECC\",\"Plant Code\":67680,\"Plant Name\":\"Kola Energy Center\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"17895 Midway Road\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66317,\"Utility Name\":\"Kola Energy Storage, LLC\",\"Zip\":95391},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67680\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.709773,"locality":"San Joaquin","location_accuracy":"source_reported_plant_location","longitude":-121.55528,"name":"Kola Energy Center","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Kola Energy Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"County\":\"San Joaquin\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"KOLA\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":275,\"Maximum Discharge Rate (MW)\":275,\"Nameplate Capacity (MW)\":275.0,\"Nameplate Energy Capacity (MWh)\":1100,\"Nameplate Reactive Power Rating\":131.5,\"Operating Month\":8.0,\"Operating Year\":2025.0,\"Plant Code\":67680.0,\"Plant Name\":\"Kola Energy Center\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":275.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":66317,\"Utility Name\":\"Kola Energy Storage, LLC\",\"Winter Capacity (MW)\":275.0},\"generator_id\":\"KOLA\",\"included_in_capacity\":true},{\"eia_storage\":{\"County\":\"San Joaquin\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"KOLA2\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":150,\"Maximum Discharge Rate (MW)\":150,\"Nameplate Capacity (MW)\":125.0,\"Nameplate Energy Capacity (MWh)\":700,\"Nameplate Reactive Power Rating\":131.5,\"Operating Month\":8.0,\"Operating Year\":2025.0,\"Plant Code\":67680.0,\"Plant Name\":\"Kola Energy Center\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":125.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":66317,\"Utility Name\":\"Kola Energy Storage, LLC\",\"Winter Capacity (MW)\":125.0},\"generator_id\":\"KOLA2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":400.0,"quality_status":"source_backed","record_id":"dd11355a-3131-5230-8917-ec8181f89cac","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":100.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":400.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Poway\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"23-168\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":138,\"Latitude\":32.94005,\"Longitude\":-117.031898,\"NERC Region\":\"WECC\",\"Plant Code\":67299,\"Plant Name\":\"Pome BESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"13830 Danielson Street\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Zip\":92064},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67299\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":138.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.94005,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.031898,"name":"Pome BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["MN8 Energy LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"10101\",\"Maximum Charge Rate (MW)\":100,\"Maximum Discharge Rate (MW)\":100,\"Nameplate Capacity (MW)\":100.0,\"Nameplate Energy Capacity (MWh)\":400,\"Nameplate Reactive Power Rating\":100,\"Operating Month\":10.0,\"Operating Year\":2025.0,\"Plant Code\":67299.0,\"Plant Name\":\"Pome BESS\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":100.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Winter Capacity (MW)\":100.0},\"generator_id\":\"10101\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":100.0,"quality_status":"source_backed","record_id":"dd2952f5-7ab6-5a2c-b27b-bc178dcb36b6","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":112.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":448.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Blythe\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"21-164-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.640813,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-114.680261,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":65053,\"Plant Name\":\"Blythe Mesa Solar II\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"16489 Mesa Drive\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67582,\"Utility Name\":\"Intersect USA, LLC\",\"Zip\":92225},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65053\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.640813,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-114.680261,"name":"Blythe Mesa Solar II","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Intersect USA, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"Co-Located Renewable Firming\":\"Y\",\"County\":\"Riverside\",\"Direct Support Gen ID 1\":\"IPBMS\",\"Direct Support Plant ID 1\":65053,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"BMSES\",\"Maximum Charge Rate (MW)\":112,\"Maximum Discharge Rate (MW)\":112,\"Nameplate Capacity (MW)\":112.0,\"Nameplate Energy Capacity (MWh)\":448,\"Nameplate Reactive Power Rating\":101.7,\"Operating Month\":12.0,\"Operating Year\":2022.0,\"Plant Code\":65053.0,\"Plant Name\":\"Blythe Mesa Solar II\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":112.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":67582,\"Utility Name\":\"Intersect USA, LLC\",\"Winter Capacity (MW)\":112.0},\"generator_id\":\"BMSES\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":112.0,"quality_status":"source_backed","record_id":"ddac34fa-f0e1-5d01-b384-e774916fc51c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Ramon\",\"County\":\"Contra Costa\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"22-862-000, 22-862-001, 22-862-002\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":0.48,\"Latitude\":37.768711,\"Longitude\":-121.968383,\"NERC Region\":\"WECC\",\"Plant Code\":68523,\"Plant Name\":\"Bishop Ranch - BR 8-Q\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"3000 Executive Pkwy\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66894,\"Utility Name\":\"Executive Parkway BR8-Q Solar Project 2020 LLC\",\"Zip\":94583},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68523\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.768711,"locality":"Contra Costa","location_accuracy":"source_reported_plant_location","longitude":-121.968383,"name":"Bishop Ranch - BR 8-Q","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Executive Parkway BR8-Q Solar Project 2020 LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Contra Costa\",\"Direct Support Gen ID 1\":\"4977C\",\"Direct Support Plant ID 1\":68523,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"4977B\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":0.5,\"Maximum Discharge Rate (MW)\":0.5,\"Nameplate Capacity (MW)\":0.5,\"Nameplate Energy Capacity (MWh)\":1.1,\"Nameplate Reactive Power Rating\":0.1,\"Operating Month\":4.0,\"Operating Year\":2025.0,\"Plant Code\":68523.0,\"Plant Name\":\"Bishop Ranch - BR 8-Q\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":66894,\"Utility Name\":\"Executive Parkway BR8-Q Solar Project 2020 LLC\",\"Winter Capacity (MW)\":0.5},\"generator_id\":\"4977B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.5,"quality_status":"source_backed","record_id":"df7ddba4-ebd6-5ea1-9644-76fbb991657b","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":4.6,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Daggett\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.860918,\"Longitude\":-116.855281,\"NERC Region\":\"WECC\",\"Plant Code\":64851,\"Plant Name\":\"Daggett 2\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"41534 Silver Valley Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64364,\"Utility Name\":\"Daggett Solar Power 2 LLC\",\"Zip\":92365},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64851\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.860918,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-116.855281,"name":"Daggett 2","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Daggett Solar Power 2 LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"San Bernardino\",\"Direct Support Gen ID 1\":\"DAGGP\",\"Direct Support Plant ID 1\":64851,\"Direct Support Plant ID 2\":64851,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"DAGGB\",\"Maximum Charge Rate (MW)\":2.3,\"Maximum Discharge Rate (MW)\":2.3,\"Nameplate Capacity (MW)\":131.0,\"Nameplate Energy Capacity (MWh)\":4.6,\"Nameplate Reactive Power Rating\":2.3,\"Operating Month\":12.0,\"Operating Year\":2023.0,\"Plant Code\":64851.0,\"Plant Name\":\"Daggett 2\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":131.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":64364,\"Utility Name\":\"Daggett Solar Power 2 LLC\",\"Winter Capacity (MW)\":131.0},\"generator_id\":\"DAGGB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":131.0,"quality_status":"source_backed","record_id":"e0390422-dff4-5d14-9716-c39535f5bf2a","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":6.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Santa Ana\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":33.70731,\"Longitude\":-117.89108,\"NERC Region\":\"WECC\",\"Plant Code\":63612,\"Plant Name\":\"DATS\",\"Primary Purpose (NAICS Code)\":22132,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1704 W Segerstrom Ave\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Zip\":92704},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63612\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.70731,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.89108,"name":"DATS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hybrid-Electric Building Technologies West Los Angeles 1, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"DATS0\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":6,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":4.0,\"Operating Year\":2017.0,\"Plant Code\":63612.0,\"Plant Name\":\"DATS\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"DATS0\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"e06f05b2-58bf-597d-9a48-32225b7177e1","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":4.2,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Newport Beach\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.622778,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-117.936389,\"NERC Region\":\"WECC\",\"Name of Water Source\":\"Municipality\",\"Natural Gas LDC Name\":\"SOUTHERN CALIFORNIA GAS COMPANY\",\"Natural Gas Storage\":\"N\",\"Plant Code\":58223,\"Plant Name\":\"Hoag Hospital Cogen Plant\",\"Primary Purpose (NAICS Code)\":622,\"Regulatory Status\":\"NR\",\"Sector\":5,\"Sector Name\":\"Commercial CHP\",\"State\":\"CA\",\"Street Address\":\"1 Hoag Drive\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":58195,\"Utility Name\":\"Hoag Memorial Presbyterian Hospital\",\"Zip\":92658},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"58223\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.622778,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.936389,"name":"Hoag Hospital Cogen Plant","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hoag Memorial Presbyterian Hospital"],"phases_json":"[{\"eia_storage\":{\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"TESLA\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":4.2,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":1.0,\"Operating Year\":2020.0,\"Plant Code\":58223.0,\"Plant Name\":\"Hoag Hospital Cogen Plant\",\"Prime Mover\":\"BA\",\"Sector\":5.0,\"Sector Name\":\"Commercial CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":58195,\"Utility Name\":\"Hoag Memorial Presbyterian Hospital\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"TESLA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"e24bb0f0-053f-5acb-ac1d-82488d69a5ff","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":3.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.95907,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.191622,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":60568,\"Plant Name\":\"Canyon Crest Academy\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"5951 Village Center Loop Road\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Zip\":92130},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60568\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.95907,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.191622,"name":"Canyon Crest Academy","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["SDGE Batteries"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"SES\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":3,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":10.0,\"Operating Year\":2014.0,\"Plant Code\":60568.0,\"Plant Name\":\"Canyon Crest Academy\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":60336,\"Utility Name\":\"SDGE Batteries\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"SES\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"e2926e38-600e-52b7-91fa-c5f78d307dde","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":3.9,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Visalia\",\"County\":\"Tulare\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"QF24-295-000 and QF24-295-001\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":480,\"Latitude\":36.459317,\"Longitude\":-119.297846,\"NERC Region\":\"WECC\",\"Plant Code\":68891,\"Plant Name\":\"Visalia - (CA)\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"12310 Avenue 368\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65164,\"Utility Name\":\"CleanCapital Holdings\",\"Zip\":93291},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"68891\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":480.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.459317,"locality":"Tulare","location_accuracy":"source_reported_plant_location","longitude":-119.297846,"name":"Visalia - (CA)","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["CleanCapital Holdings"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Tulare\",\"Direct Support Gen ID 1\":\"VISS\",\"Direct Support Plant ID 1\":68891,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"VISB\",\"Load Following\":\"PR\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":3.9,\"Nameplate Reactive Power Rating\":0.5,\"Operating Month\":6.0,\"Operating Year\":2025.0,\"Plant Code\":68891.0,\"Plant Name\":\"Visalia - (CA)\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65164,\"Utility Name\":\"CleanCapital Holdings\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"VISB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"e2b78b42-ee68-5dd6-83c6-014f7de196a0","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":4.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Diego\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":32.7338,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-117.1933,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":62754,\"Plant Name\":\"San Diego International Airport BESS\",\"Primary Purpose (NAICS Code)\":4881,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"T2W Parking Lot 3835 N. Harbor\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67686,\"Utility Name\":\"Critical Loop, Inc.\",\"Zip\":92101},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"62754\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":32.7338,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-117.1933,"name":"San Diego International Airport BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Critical Loop, Inc."],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"BA\",\"Load Following\":\"PR\",\"Maximum Charge Rate (MW)\":2,\"Maximum Discharge Rate (MW)\":2,\"Nameplate Capacity (MW)\":2.0,\"Nameplate Energy Capacity (MWh)\":4,\"Nameplate Reactive Power Rating\":2,\"Operating Month\":6.0,\"Operating Year\":2021.0,\"Plant Code\":62754.0,\"Plant Name\":\"San Diego International Airport BESS\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":67686,\"Utility Name\":\"Critical Loop, Inc.\",\"Winter Capacity (MW)\":2.0},\"generator_id\":\"BA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.0,"quality_status":"source_backed","record_id":"e2e21770-3783-58ab-bf66-cf8c4acce919","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.4,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.5,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Bakersfield\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":0.48,\"Latitude\":35.419727,\"Longitude\":-119.047866,\"NERC Region\":\"WECC\",\"Plant Code\":70111,\"Plant Name\":\"Kern Co Sheriff\",\"Primary Purpose (NAICS Code)\":611,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1350 Norris Rd\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67207,\"Utility Name\":\"TotalEnergies Renewables USA LLC\",\"Zip\":93308},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"70111\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.419727,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-119.047866,"name":"Kern Co Sheriff","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["TotalEnergies Renewables USA LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"Backup Power\":\"Y\",\"County\":\"Kern\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"KSBA\",\"Maximum Charge Rate (MW)\":0.4,\"Maximum Discharge Rate (MW)\":0.4,\"Nameplate Capacity (MW)\":0.4,\"Nameplate Energy Capacity (MWh)\":1.5,\"Operating Month\":8.0,\"Operating Year\":2025.0,\"Plant Code\":70111.0,\"Plant Name\":\"Kern Co Sheriff\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.4,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":67207,\"Utility Name\":\"TotalEnergies Renewables USA LLC\",\"Winter Capacity (MW)\":0.1},\"generator_id\":\"KSBA\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.4,"quality_status":"source_backed","record_id":"e460699e-3334-5ca6-b00d-cf60ebfc8afd","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Angwin\",\"County\":\"Napa\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":15,\"Latitude\":38.570028,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-122.444028,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":61795,\"Plant Name\":\"Pacific Union College BESS\",\"Primary Purpose (NAICS Code)\":611,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1 Angwin Ave\",\"Transmission or Distribution System Owner\":\"Pacific Gas &amp; Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61420,\"Utility Name\":\"ENGIE Storage Services NA LLC\",\"Zip\":94508},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61795\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":15.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":38.570028,"locality":"Napa","location_accuracy":"source_reported_plant_location","longitude":-122.444028,"name":"Pacific Union College BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["ENGIE Storage Services NA LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Napa\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"12649\",\"Load Following\":\"PR\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":2,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":6.0,\"Operating Year\":2020.0,\"Plant Code\":61795.0,\"Plant Name\":\"Pacific Union College BESS\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61420,\"Utility Name\":\"ENGIE Storage Services NA LLC\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"12649\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"e5345762-12ca-5b71-b1e3-b810dad4a97a","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":200.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":800.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Pittsburg\",\"County\":\"Contra Costa\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":38.028792,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-121.900596,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":62175,\"Plant Name\":\"Diablo Energy Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"783 Willow Pass Road\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61684,\"Utility Name\":\"Diablo Energy Storage, LLC\",\"Zip\":94565},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"62175\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":38.028792,"locality":"Contra Costa","location_accuracy":"source_reported_plant_location","longitude":-121.900596,"name":"Diablo Energy Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Diablo Energy Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Contra Costa\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"DIBLO\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":200,\"Maximum Discharge Rate (MW)\":200,\"Nameplate Capacity (MW)\":200.0,\"Nameplate Energy Capacity (MWh)\":800,\"Nameplate Reactive Power Rating\":66,\"Operating Month\":4.0,\"Operating Year\":2022.0,\"Plant Code\":62175.0,\"Plant Name\":\"Diablo Energy Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":200.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61684,\"Utility Name\":\"Diablo Energy Storage, LLC\",\"Winter Capacity (MW)\":200.0},\"generator_id\":\"DIBLO\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":200.0,"quality_status":"source_backed","record_id":"e66427e1-faf7-5644-b5c9-467062d1ce2d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":200.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":800.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Long Beach\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":33.7763,\"Longitude\":-118.20028,\"NERC Region\":\"WECC\",\"Plant Code\":65457,\"Plant Name\":\"Cathode (Hinson) BESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"28 Webster Ave\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Zip\":90810},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65457\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.7763,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.20028,"name":"Cathode (Hinson) BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Southern California Edison Co"],"phases_json":"[{\"eia_storage\":{\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"CATH1\",\"Maximum Charge Rate (MW)\":100,\"Maximum Discharge Rate (MW)\":100,\"Nameplate Capacity (MW)\":100.0,\"Nameplate Energy Capacity (MWh)\":400,\"Nameplate Reactive Power Rating\":33,\"Operating Month\":8.0,\"Operating Year\":2024.0,\"Plant Code\":65457.0,\"Plant Name\":\"Cathode (Hinson) BESS\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":100.0,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":100.0},\"generator_id\":\"CATH1\",\"included_in_capacity\":true},{\"eia_storage\":{\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"CATH2\",\"Maximum Charge Rate (MW)\":100,\"Maximum Discharge Rate (MW)\":100,\"Nameplate Capacity (MW)\":100.0,\"Nameplate Energy Capacity (MWh)\":400,\"Nameplate Reactive Power Rating\":33,\"Operating Month\":8.0,\"Operating Year\":2024.0,\"Plant Code\":65457.0,\"Plant Name\":\"Cathode (Hinson) BESS\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":100.0,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":17609,\"Utility Name\":\"Southern California Edison Co\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":100.0},\"generator_id\":\"CATH2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":200.0,"quality_status":"source_backed","record_id":"e7a665bd-df7e-5681-98a5-42e3d7d8eaf2","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.4,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":0.4,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Fresno\",\"County\":\"Fresno\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"22-385-000\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":21,\"Latitude\":36.818646,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-119.810408,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":63420,\"Plant Name\":\"Fresno Bullard High School Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"5445 N Palm Avenue\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":62856,\"Utility Name\":\"Forefront Power, LLC\",\"Zip\":93704},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63420\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":21.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.818646,"locality":"Fresno","location_accuracy":"source_reported_plant_location","longitude":-119.810408,"name":"Fresno Bullard High School Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Forefront Power, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Fresno\",\"Direct Support Gen ID 1\":903,\"Direct Support Plant ID 1\":63420,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"BA903\",\"Maximum Charge Rate (MW)\":0.4,\"Maximum Discharge Rate (MW)\":0.4,\"Nameplate Capacity (MW)\":0.4,\"Nameplate Energy Capacity (MWh)\":0.4,\"Nameplate Reactive Power Rating\":0.2,\"Operating Month\":3.0,\"Operating Year\":2020.0,\"Plant Code\":63420.0,\"Plant Name\":\"Fresno Bullard High School Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.4,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":62856,\"Utility Name\":\"Forefront Power, LLC\",\"Winter Capacity (MW)\":0.4},\"generator_id\":\"BA903\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.4,"quality_status":"source_backed","record_id":"e84d8855-e5db-504b-94b8-72c3100110e3","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":100.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":400.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Oxnard\",\"County\":\"Ventura\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":66,\"Latitude\":34.256691000000004,\"Liquefied Natural Gas Storage\":\"N\",\"Longitude\":-119.15726,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":63891,\"Plant Name\":\"Saticoy\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"294 Beedy St.\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63550,\"Utility Name\":\"Ventura Energy Storage, LLC\",\"Zip\":93036},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63891\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":66.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.256691000000004,"locality":"Ventura","location_accuracy":"source_reported_plant_location","longitude":-119.15726,"name":"Saticoy","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Ventura Energy Storage, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Ventura\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"SATCY\",\"Maximum Charge Rate (MW)\":100,\"Maximum Discharge Rate (MW)\":100,\"Nameplate Capacity (MW)\":100.0,\"Nameplate Energy Capacity (MWh)\":400,\"Nameplate Reactive Power Rating\":70,\"Operating Month\":4.0,\"Operating Year\":2021.0,\"Plant Code\":63891.0,\"Plant Name\":\"Saticoy\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":100.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63550,\"Utility Name\":\"Ventura Energy Storage, LLC\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":100.0},\"generator_id\":\"SATCY\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":100.0,"quality_status":"source_backed","record_id":"e8b3831d-badb-5ba8-909c-60a15d0ab59a","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.5,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":15.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Long Beach\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.78383,\"Longitude\":-118.10796,\"NERC Region\":\"WECC\",\"Plant Code\":63611,\"Plant Name\":\"CSU Long Beach\",\"Primary Purpose (NAICS Code)\":611,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"1401 Palo Verde Avenue\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Zip\":90815},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63611\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.78383,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.10796,"name":"CSU Long Beach","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hybrid-Electric Building Technologies West Los Angeles 1, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Los Angeles\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"CSULB\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":2.5,\"Maximum Discharge Rate (MW)\":2.5,\"Nameplate Capacity (MW)\":2.5,\"Nameplate Energy Capacity (MWh)\":15,\"Nameplate Reactive Power Rating\":2.5,\"Operating Month\":3.0,\"Operating Year\":2017.0,\"Plant Code\":63611.0,\"Plant Name\":\"CSU Long Beach\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.5,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":63785,\"Utility Name\":\"Hybrid-Electric Building Technologies West Los Angeles 1, LLC\",\"Winter Capacity (MW)\":2.5},\"generator_id\":\"CSULB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.5,"quality_status":"source_backed","record_id":"ead48a7a-c231-5303-ae91-77d415e08016","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":92.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":368.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Taft\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"17-290-003\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":230,\"Latitude\":35.120183,\"Longitude\":-119.279017,\"NERC Region\":\"WECC\",\"Plant Code\":67039,\"Plant Name\":\"Northern Orchard Solar PV, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"22202 South Lake Rd\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67192,\"Utility Name\":\"RWE Clean Energy\",\"Zip\":93268},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67039\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.120183,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-119.279017,"name":"Northern Orchard Solar PV, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["RWE Clean Energy"],"phases_json":"[{\"eia_storage\":{\"Co-Located Renewable Firming\":\"PR\",\"County\":\"Kern\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"NO1\",\"Direct Support Plant ID 1\":67039,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"NOBAT\",\"Maximum Charge Rate (MW)\":92,\"Maximum Discharge Rate (MW)\":92,\"Nameplate Capacity (MW)\":92.0,\"Nameplate Energy Capacity (MWh)\":368,\"Nameplate Reactive Power Rating\":55.2,\"Operating Month\":7.0,\"Operating Year\":2025.0,\"Plant Code\":67039.0,\"Plant Name\":\"Northern Orchard Solar PV, LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":92.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":67192,\"Utility Name\":\"RWE Clean Energy\",\"Winter Capacity (MW)\":92.0},\"generator_id\":\"NOBAT\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":92.0,"quality_status":"source_backed","record_id":"eb00a0de-815b-5f6a-9e8f-fec1642f8b56","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":4.2,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":47.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment Lined?\":\"X\",\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Blythe\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":220,\"Latitude\":33.682,\"Longitude\":-114.768,\"NERC Region\":\"WECC\",\"Plant Code\":60095,\"Plant Name\":\"Blythe Solar IV, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"4000 Dracker Drive\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":59845,\"Utility Name\":\"Blythe Solar IV, LLC\",\"Zip\":92225},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"60095\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":220.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.682,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-114.768,"name":"Blythe Solar IV, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Blythe Solar IV, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Riverside\",\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"PR\",\"Generator ID\":\"BLST4\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":4.2,\"Maximum Discharge Rate (MW)\":11.7,\"Nameplate Capacity (MW)\":47.0,\"Nameplate Energy Capacity (MWh)\":47,\"Nameplate Reactive Power Rating\":41.3,\"Operating Month\":10.0,\"Operating Year\":2022.0,\"Plant Code\":60095.0,\"Plant Name\":\"Blythe Solar IV, LLC\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":47.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":59845,\"Utility Name\":\"Blythe Solar IV, LLC\",\"Winter Capacity (MW)\":47.0},\"generator_id\":\"BLST4\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":47.0,"quality_status":"source_backed","record_id":"ef282d04-f885-534b-b93b-9f83ad1d866e","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":28.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":112.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lancaster\",\"County\":\"Los Angeles\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.807789,\"Longitude\":-118.316504,\"NERC Region\":\"WECC\",\"Plant Code\":66772,\"Plant Name\":\"Estrella Solar & Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"50804U 110th St\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Zip\":93536},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66772\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.807789,"locality":"Los Angeles","location_accuracy":"source_reported_plant_location","longitude":-118.316504,"name":"Estrella Solar & Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["AES Clean Energy"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"Los Angeles\",\"Direct Support Gen ID 1\":\"ESPV\",\"Direct Support Plant ID 1\":66772,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"ESTRB\",\"Maximum Charge Rate (MW)\":28,\"Maximum Discharge Rate (MW)\":28,\"Nameplate Capacity (MW)\":28.0,\"Nameplate Energy Capacity (MWh)\":112,\"Nameplate Reactive Power Rating\":16.3,\"Operating Month\":12.0,\"Operating Year\":2023.0,\"Plant Code\":66772.0,\"Plant Name\":\"Estrella Solar & Storage\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":28.0,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"PR\",\"Technology\":\"Batteries\",\"Utility ID\":64904,\"Utility Name\":\"AES Clean Energy\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":28.0},\"generator_id\":\"ESTRB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":28.0,"quality_status":"source_backed","record_id":"ef69c953-0af5-53f9-ab00-aa01399023d2","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":67.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":288.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Cantua Creek\",\"County\":\"Fresno\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"EG15-42-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":36.581365,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-120.40447,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"X\",\"Plant Code\":59939,\"Plant Name\":\"RE Tranquillity\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"9810 S Ohio Avenue\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":17650,\"Utility Name\":\"Southern Power Co\",\"Zip\":93608},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"59939\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.581365,"locality":"Fresno","location_accuracy":"source_reported_plant_location","longitude":-120.40447,"name":"RE Tranquillity","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Southern Power Co"],"phases_json":"[{\"eia_storage\":{\"County\":\"Fresno\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"TQ\",\"Direct Support Plant ID 1\":59939,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS1\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":32,\"Maximum Discharge Rate (MW)\":32,\"Nameplate Capacity (MW)\":37.0,\"Nameplate Energy Capacity (MWh)\":128,\"Nameplate Reactive Power Rating\":10.5,\"Operating Month\":11.0,\"Operating Year\":2021.0,\"Plant Code\":59939.0,\"Plant Name\":\"RE Tranquillity\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":37.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":17650,\"Utility Name\":\"Southern Power Co\",\"Voltage or Reactive Power Support\":\"PR\",\"Winter Capacity (MW)\":37.0},\"generator_id\":\"BESS1\",\"included_in_capacity\":true},{\"eia_storage\":{\"County\":\"Fresno\",\"DC Coupled\":\"Y\",\"Direct Support Gen ID 1\":\"TQ\",\"Direct Support Plant ID 1\":59939,\"Direct Support of Another Unit\":\"N\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS2\",\"Load Management\":\"Y\",\"Maximum Charge Rate (MW)\":35,\"Maximum Discharge Rate (MW)\":35,\"Nameplate Capacity (MW)\":35.0,\"Nameplate Energy Capacity (MWh)\":160,\"Nameplate Reactive Power Rating\":13.2,\"Operating Month\":3.0,\"Operating Year\":2022.0,\"Plant Code\":59939.0,\"Plant Name\":\"RE Tranquillity\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":35.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":17650,\"Utility Name\":\"Southern Power Co\",\"Voltage or Reactive Power Support\":\"PR\",\"Winter Capacity (MW)\":35.0},\"generator_id\":\"BESS2\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":72.0,"quality_status":"source_backed","record_id":"efe63ae2-307c-51af-87cb-cd55a27db07f","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":4.6,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Daggett\",\"County\":\"San Bernardino\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":34.860918,\"Longitude\":-116.855281,\"NERC Region\":\"WECC\",\"Plant Code\":64852,\"Plant Name\":\"Daggett 3\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"40140 Silver Valley Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64365,\"Utility Name\":\"Daggett Solar Power 3 LLC\",\"Zip\":92327},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"64852\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":34.860918,"locality":"San Bernardino","location_accuracy":"source_reported_plant_location","longitude":-116.855281,"name":"Daggett 3","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Daggett Solar Power 3 LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"County\":\"San Bernardino\",\"Direct Support Gen ID 1\":\"DAGGP\",\"Direct Support Plant ID 1\":64852,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"PR\",\"Generator ID\":\"DAGGB\",\"Maximum Charge Rate (MW)\":2.3,\"Maximum Discharge Rate (MW)\":2.3,\"Nameplate Capacity (MW)\":149.0,\"Nameplate Energy Capacity (MWh)\":4.6,\"Nameplate Reactive Power Rating\":2.3,\"Operating Month\":7.0,\"Operating Year\":2023.0,\"Plant Code\":64852.0,\"Plant Name\":\"Daggett 3\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":149.0,\"Support T&D Asset\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":64365,\"Utility Name\":\"Daggett Solar Power 3 LLC\",\"Winter Capacity (MW)\":149.0},\"generator_id\":\"DAGGB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":149.0,"quality_status":"source_backed","record_id":"f0b19953-5055-5a50-a579-024b6a209b3d","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":140.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":561.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Stratford\",\"County\":\"Kings\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"21-38\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":36.226955,\"Longitude\":-119.8948,\"NERC Region\":\"WECC\",\"Plant Code\":63727,\"Plant Name\":\"Slate Hybrid\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"16829 Avenal Cutoff Road\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Zip\":93266},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63727\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.226955,"locality":"Kings","location_accuracy":"source_reported_plant_location","longitude":-119.8948,"name":"Slate Hybrid","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["MN8 Energy LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Co-Located Renewable Firming\":\"PR\",\"County\":\"Kings\",\"Direct Support Gen ID 1\":\"SL3EC\",\"Direct Support Plant ID 1\":63727,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"SLB3C\",\"Maximum Charge Rate (MW)\":33.8,\"Maximum Discharge Rate (MW)\":33.8,\"Nameplate Capacity (MW)\":33.8,\"Nameplate Energy Capacity (MWh)\":135,\"Nameplate Reactive Power Rating\":11.1,\"Operating Month\":3.0,\"Operating Year\":2022.0,\"Plant Code\":63727.0,\"Plant Name\":\"Slate Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":33.8,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Winter Capacity (MW)\":33.8},\"generator_id\":\"SLB3C\",\"included_in_capacity\":true},{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Co-Located Renewable Firming\":\"PR\",\"County\":\"Kings\",\"Direct Support Gen ID 1\":\"SLSTN\",\"Direct Support Plant ID 1\":63727,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"SLBES\",\"Maximum Charge Rate (MW)\":50,\"Maximum Discharge Rate (MW)\":50,\"Nameplate Capacity (MW)\":50.0,\"Nameplate Energy Capacity (MWh)\":200,\"Nameplate Reactive Power Rating\":16.4,\"Operating Month\":4.0,\"Operating Year\":2022.0,\"Plant Code\":63727.0,\"Plant Name\":\"Slate Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":50.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Winter Capacity (MW)\":50.0},\"generator_id\":\"SLBES\",\"included_in_capacity\":true},{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Co-Located Renewable Firming\":\"PR\",\"County\":\"Kings\",\"Direct Support Gen ID 1\":\"SLPWR\",\"Direct Support Plant ID 1\":63727,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"SLBPW\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":40,\"Nameplate Reactive Power Rating\":3.3,\"Operating Month\":3.0,\"Operating Year\":2022.0,\"Plant Code\":63727.0,\"Plant Name\":\"Slate Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"SLBPW\",\"included_in_capacity\":true},{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Co-Located Renewable Firming\":\"PR\",\"County\":\"Kings\",\"Direct Support Gen ID 1\":\"SLSVC\",\"Direct Support Plant ID 1\":63727,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"SLBSV\",\"Maximum Charge Rate (MW)\":46.5,\"Maximum Discharge Rate (MW)\":46.5,\"Nameplate Capacity (MW)\":46.5,\"Nameplate Energy Capacity (MWh)\":186,\"Nameplate Reactive Power Rating\":15.2,\"Operating Month\":2.0,\"Operating Year\":2022.0,\"Plant Code\":63727.0,\"Plant Name\":\"Slate Hybrid\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":46.5,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":61944,\"Utility Name\":\"MN8 Energy LLC\",\"Winter Capacity (MW)\":46.5},\"generator_id\":\"SLBSV\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":140.3,"quality_status":"source_backed","record_id":"f147f077-9075-5292-a9ea-8d3ec7dd0ae0","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":77.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":77.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Mojave\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":35.044166,\"Longitude\":-118.275556,\"NERC Region\":\"WECC\",\"Plant Code\":67093,\"Plant Name\":\"Mojave 16/17/18 BESS\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"8017 Oak Creek Road\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":65552,\"Utility Name\":\"Terra-Gen Operating Co-BESS 2\",\"Zip\":93501},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67093\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.044166,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-118.275556,"name":"Mojave 16/17/18 BESS","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Terra-Gen Operating Co-BESS 2"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"GEN 1\",\"Maximum Charge Rate (MW)\":77,\"Maximum Discharge Rate (MW)\":77,\"Nameplate Capacity (MW)\":77.0,\"Nameplate Energy Capacity (MWh)\":77,\"Nameplate Reactive Power Rating\":77,\"Operating Month\":8.0,\"Operating Year\":2020.0,\"Plant Code\":67093.0,\"Plant Name\":\"Mojave 16/17/18 BESS\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":70.6,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":65552,\"Utility Name\":\"Terra-Gen Operating Co-BESS 2\",\"Winter Capacity (MW)\":70.6},\"generator_id\":\"GEN 1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":77.0,"quality_status":"source_backed","record_id":"f285f329-0c6d-5e37-994e-7aa4927b754e","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":135.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":540.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lemoore\",\"County\":\"Kings\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Docket Number\":\"EG24-58-000\",\"FERC Exempt Wholesale Generator Status\":\"Y\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":230,\"Latitude\":36.160164,\"Longitude\":-119.904936,\"NERC Region\":\"WECC\",\"Plant Code\":63849,\"Plant Name\":\"Chestnut\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"TBD\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":67267,\"Utility Name\":\"Chestnut Westside LLC\",\"Zip\":93266},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"63849\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":230.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.160164,"locality":"Kings","location_accuracy":"source_reported_plant_location","longitude":-119.904936,"name":"Chestnut","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Chestnut Westside LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Kings\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"BESS1\",\"Maximum Charge Rate (MW)\":135,\"Maximum Discharge Rate (MW)\":135,\"Nameplate Capacity (MW)\":135.0,\"Nameplate Energy Capacity (MWh)\":540,\"Nameplate Reactive Power Rating\":135,\"Operating Month\":12.0,\"Operating Year\":2023.0,\"Plant Code\":63849.0,\"Plant Name\":\"Chestnut\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":135.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":67267,\"Utility Name\":\"Chestnut Westside LLC\",\"Winter Capacity (MW)\":135.0},\"generator_id\":\"BESS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":135.0,"quality_status":"source_backed","record_id":"f58fc6be-74d3-594e-b6c2-24f6180b7e91","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":35.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":140.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"IID\",\"Balancing Authority Name\":\"Imperial Irrigation District\",\"City\":\"Brawley\",\"County\":\"Imperial\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":92,\"Latitude\":33.0157,\"Liquefied Natural Gas Storage\":\"X\",\"Longitude\":-115.5129,\"NERC Region\":\"WECC\",\"Natural Gas Storage\":\"N\",\"Plant Code\":67850,\"Plant Name\":\"Arrowleaf Solar and Storage\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"5003 Best Road\",\"Transmission or Distribution System Owner\":\"Imperial Irrigation District\",\"Transmission or Distribution System Owner ID\":9216,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":66422,\"Utility Name\":\"ORNI 30 LLC\",\"Zip\":92227},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"67850\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":92.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.0157,"locality":"Imperial","location_accuracy":"source_reported_plant_location","longitude":-115.5129,"name":"Arrowleaf Solar and Storage","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["ORNI 30 LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Imperial\",\"Direct Support Gen ID 1\":\"ALS1\",\"Direct Support Plant ID 1\":67850,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"ALBS1\",\"Maximum Charge Rate (MW)\":35,\"Maximum Discharge Rate (MW)\":35,\"Nameplate Capacity (MW)\":35.0,\"Nameplate Energy Capacity (MWh)\":140,\"Nameplate Reactive Power Rating\":47.3,\"Operating Month\":12.0,\"Operating Year\":2025.0,\"Plant Code\":67850.0,\"Plant Name\":\"Arrowleaf Solar and Storage\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":35.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":66422,\"Utility Name\":\"ORNI 30 LLC\",\"Winter Capacity (MW)\":35.0},\"generator_id\":\"ALBS1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":35.0,"quality_status":"source_backed","record_id":"f64585d5-6536-524f-aa61-11ceb29a398b","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":7.1,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":7.1,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Borrego Springs\",\"County\":\"San Diego\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12.47,\"Latitude\":33.270508,\"Longitude\":-116.34698,\"NERC Region\":\"WECC\",\"Plant Code\":66599,\"Plant Name\":\"Dark Sky Energy Center\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"RE\",\"Sector\":1,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Street Address\":\"2100 Borrego Valley Road\",\"Transmission or Distribution System Owner\":\"San Diego Gas & Electric Co\",\"Transmission or Distribution System Owner ID\":16609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Zip\":92004},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66599\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.47,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.270508,"locality":"San Diego","location_accuracy":"source_reported_plant_location","longitude":-116.34698,"name":"Dark Sky Energy Center","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["San Diego Gas & Electric Co"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"San Diego\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"1\",\"Load Following\":\"Y\",\"Maximum Charge Rate (MW)\":7.1,\"Maximum Discharge Rate (MW)\":7.1,\"Nameplate Capacity (MW)\":7.3,\"Nameplate Energy Capacity (MWh)\":7.1,\"Nameplate Reactive Power Rating\":6.5,\"Operating Month\":7.0,\"Operating Year\":2025.0,\"Plant Code\":66599.0,\"Plant Name\":\"Dark Sky Energy Center\",\"Prime Mover\":\"BA\",\"Sector\":1.0,\"Sector Name\":\"Electric Utility\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":7.1,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":16609,\"Utility Name\":\"San Diego Gas & Electric Co\",\"Winter Capacity (MW)\":7.1},\"generator_id\":\"1\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":7.3,"quality_status":"source_backed","record_id":"f950f797-93e5-5f78-9142-df2dfaeda13c","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":38.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":152.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lost Hills\",\"County\":\"Kern\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":70,\"Latitude\":35.767393,\"Longitude\":-119.894454,\"NERC Region\":\"WECC\",\"Plant Code\":66890,\"Plant Name\":\"SF Azalea, LLC\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"TBD\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":63137,\"Utility Name\":\"Idemitsu Renewables\",\"Zip\":93249},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66890\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":70.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":35.767393,"locality":"Kern","location_accuracy":"source_reported_plant_location","longitude":-119.894454,"name":"SF Azalea, LLC","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Idemitsu Renewables"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"PR\",\"County\":\"Kern\",\"Direct Support Gen ID 1\":\"AZAL\",\"Direct Support Plant ID 1\":66890,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"AZALB\",\"Maximum Charge Rate (MW)\":38,\"Maximum Discharge Rate (MW)\":38,\"Nameplate Capacity (MW)\":38.0,\"Nameplate Energy Capacity (MWh)\":152,\"Nameplate Reactive Power Rating\":12.5,\"Operating Month\":12.0,\"Operating Year\":2025.0,\"Plant Code\":66890.0,\"Plant Name\":\"SF Azalea, LLC\",\"Prime Mover\":\"BA\",\"Ramping / Spinning Reserve\":\"Y\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":38.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":63137,\"Utility Name\":\"Idemitsu Renewables\",\"Voltage or Reactive Power Support\":\"Y\",\"Winter Capacity (MW)\":38.0},\"generator_id\":\"AZALB\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":38.0,"quality_status":"source_backed","record_id":"fb23e7e2-eaef-5555-879d-f17b0fb5a5b2","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":0.7,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":1.3,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"San Ramon\",\"County\":\"Contra Costa\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Docket Number\":\"21-995-000; 21-995-001\",\"FERC Small Power Producer Status\":\"Y\",\"Grid Voltage (kV)\":0.48,\"Latitude\":37.76217,\"Longitude\":-121.9579,\"NERC Region\":\"WECC\",\"Plant Code\":66799,\"Plant Name\":\"Bishop Ranch - BR 1-Y\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"6111 Bollinger Canyon Rd\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64872,\"Utility Name\":\"Distributed Solar Development, LLC\",\"Zip\":94583},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"66799\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":0.48,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":37.76217,"locality":"Contra Costa","location_accuracy":"source_reported_plant_location","longitude":-121.9579,"name":"Bishop Ranch - BR 1-Y","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Distributed Solar Development, LLC"],"phases_json":"[{\"eia_storage\":{\"AC Coupled\":\"Y\",\"Arbitrage\":\"Y\",\"County\":\"Contra Costa\",\"Direct Support Gen ID 1\":4087,\"Direct Support Plant ID 1\":66799,\"Direct Support of Another Unit\":\"Y\",\"Excess Wind and Solar Generation\":\"Y\",\"Generator ID\":\"4087B\",\"Load Following\":\"Y\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":0.7,\"Maximum Discharge Rate (MW)\":0.7,\"Nameplate Capacity (MW)\":0.7,\"Nameplate Energy Capacity (MWh)\":1.3,\"Nameplate Reactive Power Rating\":0.3,\"Operating Month\":3.0,\"Operating Year\":2022.0,\"Plant Code\":66799.0,\"Plant Name\":\"Bishop Ranch - BR 1-Y\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":0.7,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":64872,\"Utility Name\":\"Distributed Solar Development, LLC\",\"Winter Capacity (MW)\":0.7},\"generator_id\":\"4087B\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":0.7,"quality_status":"source_backed","record_id":"fbe202d1-c6b5-5e11-84d8-77440be59699","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":10.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":20.0,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Palm Springs\",\"County\":\"Riverside\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":33,\"Latitude\":33.8079,\"Longitude\":-116.494,\"NERC Region\":\"WECC\",\"Plant Code\":65733,\"Plant Name\":\"Carris Storage I\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"979 S Gene Autry Trail\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":64978,\"Utility Name\":\"Hecate Grid Carris Storage 1 LLC\",\"Zip\":92264},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"65733\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":33.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.8079,"locality":"Riverside","location_accuracy":"source_reported_plant_location","longitude":-116.494,"name":"Carris Storage I","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Hecate Grid Carris Storage 1 LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Riverside\",\"Direct Support of Another Unit\":\"N\",\"Frequency Regulation\":\"Y\",\"Generator ID\":\"HECAR\",\"Maximum Charge Rate (MW)\":10,\"Maximum Discharge Rate (MW)\":10,\"Nameplate Capacity (MW)\":10.0,\"Nameplate Energy Capacity (MWh)\":20,\"Nameplate Reactive Power Rating\":3,\"Operating Month\":5.0,\"Operating Year\":2025.0,\"Plant Code\":65733.0,\"Plant Name\":\"Carris Storage I\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":10.0,\"Support T&D Asset\":\"N\",\"Technology\":\"Batteries\",\"Utility ID\":64978,\"Utility Name\":\"Hecate Grid Carris Storage 1 LLC\",\"Winter Capacity (MW)\":10.0},\"generator_id\":\"HECAR\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":10.0,"quality_status":"source_backed","record_id":"fc0597ff-151d-5f06-bdde-9d6cc95ec8ab","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":1.0,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":6.9,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Lake Forest\",\"County\":\"Orange\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":12,\"Latitude\":33.669266,\"Longitude\":-117.646846,\"NERC Region\":\"WECC\",\"Plant Code\":61721,\"Plant Name\":\"Baldwin (CA)\",\"Primary Purpose (NAICS Code)\":622,\"Regulatory Status\":\"NR\",\"Sector\":4,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Street Address\":\"88 ICON, ACCESS ROAD SE/O ICON\",\"Transmission or Distribution System Owner\":\"Southern California Edison Co\",\"Transmission or Distribution System Owner ID\":17609,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":61344,\"Utility Name\":\"Electrodes\",\"Zip\":92610},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"61721\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":12.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":33.669266,"locality":"Orange","location_accuracy":"source_reported_plant_location","longitude":-117.646846,"name":"Baldwin (CA)","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Electrodes"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"Y\",\"County\":\"Orange\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"WLA01\",\"Load Management\":\"PR\",\"Maximum Charge Rate (MW)\":1,\"Maximum Discharge Rate (MW)\":1,\"Nameplate Capacity (MW)\":1.0,\"Nameplate Energy Capacity (MWh)\":6.9,\"Nameplate Reactive Power Rating\":1,\"Operating Month\":8.0,\"Operating Year\":2019.0,\"Plant Code\":61721.0,\"Plant Name\":\"Baldwin (CA)\",\"Prime Mover\":\"BA\",\"Sector\":4.0,\"Sector Name\":\"Commercial Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"CS\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":1.0,\"Support T&D Asset\":\"N\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":61344,\"Utility Name\":\"Electrodes\",\"Winter Capacity (MW)\":1.0},\"generator_id\":\"WLA01\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":1.0,"quality_status":"source_backed","record_id":"fdc22a83-69ee-5e65-95fc-f160afc036b8","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
{"capacity_scope":"Sum of EIA OP battery generators at this plant ID only; other technologies and non-OP units excluded","charging_power_mw":2.3,"chemistry":"lithium-ion","country_code":"USA","created_at":"2026-11-01T08:02:14+00:00","energy_basis":"nominal","energy_capacity_mwh":2.3,"entity_type":"projects","extensions_json":"{\"eia_plant\":{\"Ash Impoundment?\":\"N\",\"Balancing Authority Code\":\"CISO\",\"Balancing Authority Name\":\"California Independent System Operator\",\"City\":\"Fresno\",\"County\":\"Fresno\",\"Energy Storage\":\"Y\",\"FERC Cogeneration Status\":\"N\",\"FERC Exempt Wholesale Generator Status\":\"N\",\"FERC Small Power Producer Status\":\"N\",\"Grid Voltage (kV)\":21,\"Latitude\":36.70318,\"Longitude\":-119.89207,\"NERC Region\":\"WECC\",\"Plant Code\":69072,\"Plant Name\":\"Fresno-Clovis RWRF\",\"Primary Purpose (NAICS Code)\":22,\"Regulatory Status\":\"NR\",\"Sector\":2,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Street Address\":\"5607 West Jensen\",\"Transmission or Distribution System Owner\":\"Pacific Gas & Electric Co.\",\"Transmission or Distribution System Owner ID\":14328,\"Transmission or Distribution System Owner State\":\"CA\",\"Utility ID\":62856,\"Utility Name\":\"Forefront Power, LLC\",\"Zip\":93706},\"eia_report_year\":2025}","external_ids_json":"{\"eia_plant_code\":\"69072\"}","field_sources_json":"{\"capacity_scope\":[\"eia860_2025_bess\"],\"charging_power_mw\":[\"eia860_2025_bess\"],\"chemistry\":[\"eia860_2025_bess\"],\"country_code\":[\"eia860_2025_bess\"],\"energy_basis\":[\"eia860_2025_bess\"],\"energy_capacity_mwh\":[\"eia860_2025_bess\"],\"extensions_json\":[\"eia860_2025_bess\"],\"external_ids_json\":[\"eia860_2025_bess\"],\"grid_voltage_kv\":[\"eia860_2025_bess\"],\"latitude\":[\"eia860_2025_bess\"],\"locality\":[\"eia860_2025_bess\"],\"location_accuracy\":[\"eia860_2025_bess\"],\"longitude\":[\"eia860_2025_bess\"],\"name\":[\"eia860_2025_bess\"],\"operators\":[\"eia860_2025_bess\"],\"phases_json\":[\"eia860_2025_bess\"],\"power_basis\":[\"eia860_2025_bess\"],\"power_capacity_mw\":[\"eia860_2025_bess\"],\"region\":[\"eia860_2025_bess\"],\"status\":[\"eia860_2025_bess\"],\"status_as_of\":[\"eia860_2025_bess\"],\"status_date_basis\":[\"eia860_2025_bess\"]}","grid_voltage_kv":21.0,"last_verified_at":"2026-11-01T08:02:14+00:00","latitude":36.70318,"locality":"Fresno","location_accuracy":"source_reported_plant_location","longitude":-119.89207,"name":"Fresno-Clovis RWRF","notes":"Annual reported snapshot, not current availability. Plant IDs may be subdivisions of a commercial project; reconcile before publication.","operators":["Forefront Power, LLC"],"phases_json":"[{\"eia_storage\":{\"Arbitrage\":\"PR\",\"County\":\"Fresno\",\"Direct Support of Another Unit\":\"N\",\"Generator ID\":\"20\",\"Maximum Charge Rate (MW)\":2.3,\"Maximum Discharge Rate (MW)\":2.3,\"Nameplate Capacity (MW)\":2.3,\"Nameplate Energy Capacity (MWh)\":2.3,\"Nameplate Reactive Power Rating\":3.6,\"Operating Month\":5.0,\"Operating Year\":2025.0,\"Plant Code\":69072.0,\"Plant Name\":\"Fresno-Clovis RWRF\",\"Prime Mover\":\"BA\",\"Sector\":2.0,\"Sector Name\":\"IPP Non-CHP\",\"State\":\"CA\",\"Status\":\"OP\",\"Storage Enclosure Type\":\"BL\",\"Storage Technology 1\":\"LIB\",\"Summer Capacity (MW)\":2.33,\"Support T&D Asset\":\"Y\",\"System Peak Shaving\":\"Y\",\"Technology\":\"Batteries\",\"Utility ID\":62856,\"Utility Name\":\"Forefront Power, LLC\",\"Winter Capacity (MW)\":2.33},\"generator_id\":\"20\",\"included_in_capacity\":true}]","power_basis":"ac","power_capacity_mw":2.3,"quality_status":"source_backed","record_id":"ff48076d-c77b-5a9d-9405-0d5b7f5cd105","region":"CA","sources":["eia860_2025_bess"],"status":"operational","status_as_of":"2025-12-31","status_date_basis":"reporting_period_end","updated_at":"2026-11-01T08:02:14+00:00"}
