{"apparent_power_mva":2.02,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":315,"chemistry":"LFP","communication_interfaces":["Optical fiber"],"communication_protocols":["Modbus TCP/IP","OPC-UA"],"cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1500,"dc_voltage_min_v":1164,"duration_hours":4,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":6.7,"entity_type":"systems","field_sources_json":"{\"apparent_power_mva\":[\"nidec_acbox_v4\"],\"architecture\":[\"nidec_acbox_v4\"],\"black_start\":[\"nidec_acbox_v4\"],\"capacity_scope\":[\"nidec_acbox_v4\"],\"cell_capacity_ah\":[\"nidec_acbox_v4\"],\"chemistry\":[\"nidec_acbox_v4\"],\"communication_interfaces\":[\"nidec_acbox_v4\"],\"communication_protocols\":[\"nidec_acbox_v4\"],\"cooling\":[\"nidec_acbox_v4\"],\"dc_voltage_max_v\":[\"nidec_acbox_v4\"],\"dc_voltage_min_v\":[\"nidec_acbox_v4\"],\"duration_hours\":[\"nidec_acbox_v4\"],\"energy_basis\":[\"nidec_acbox_v4\"],\"energy_boundary\":[\"nidec_acbox_v4\"],\"energy_capacity_mwh\":[\"nidec_acbox_v4\"],\"grid_forming\":[\"nidec_acbox_v4\"],\"manufacturer\":[\"nidec_acbox_v4\"],\"market_segment\":[\"nidec_acbox_v4\"],\"model\":[\"nidec_acbox_v4\"],\"name\":[\"nidec_acbox_v4\"],\"operating_temperature_max_c\":[\"nidec_acbox_v4\"],\"operating_temperature_min_c\":[\"nidec_acbox_v4\"],\"pcs_included\":[\"nidec_acbox_v4\"],\"product_status\":[\"nidec_acbox_v4\"],\"record_scope\":[\"nidec_acbox_v4\"],\"variant\":[\"nidec_acbox_v4\"]}","grid_forming":true,"last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Nidec Conversion","market_segment":"utility","model":"ACBOX V4","name":"Nidec Conversion ACBOX V4 — 16 racks; 4h; July 2026 edition","notes":"Only the explicit 4-hour matrix column is instantiated. AC apparent rating and DC maximum active power are not interchangeable.","operating_temperature_max_c":55,"operating_temperature_min_c":-35,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"009c197e-7d24-500c-8cdb-d2d565a1f07a","record_scope":"configuration","sources":["nidec_acbox_v4"],"updated_at":"2026-11-01T08:49:57Z","variant":"16 racks; 4h; July 2026 edition"}
{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\"],\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","conflicts_json":"{\"weight_kg\":{\"observations\":[{\"source_id\":\"victron_multiplus_ii_230v_20261102\",\"value\":19},{\"source_id\":\"victron_multiplus_ii_manual_es_20261102\",\"value\":20}],\"resolution\":\"Withheld; undated datasheet/manual editions disagree. Mass rounding may explain some differences, but no unqualified scalar selected.\"}}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12.0,"depth_m":0.147,"derating_notes":"Output ratings at 40 and 65 degC are below 25 degC rating.","entity_type":"systems","extensions_json":"{\"installation_20261105\":{\"cable_conditions\":\"Copper, 90°C rating; local rules apply; cables not in closed conduit. Recommendations, not intrinsic device ratings.\",\"cable_per_terminal_0_to_5m\":\"2x 50 mm 2\",\"cable_per_terminal_5_to_10m\":\"2x 70 mm 2\",\"locator\":\"4.3 exact 12/3000/120 row; 4.5.7–8\",\"parallel_conditions\":\"Identical devices, common battery, equal DC cable lengths and cross-sections; at least 10cm ventilation below, above and beside units. 8/10/15k models require external AC transfer switch.\",\"parallel_limit\":6,\"recommended_dc_fuse_a\":400,\"recommended_external_bank_ah\":[400,1200],\"source_id\":\"victron_mp2_installation_20261105\",\"three_phase\":\"Wye supported; delta unsuitable. Paralleled strings in three phases exclude 8/10/15kVA units; configuration required.\"},\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":9,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_power_condition\":\"25 degC, non-linear load, crest factor 3:1\",\"charge_current_condition\":\"25 degC ambient maximum\",\"continuous_output_w_at_40c\":2200,\"continuous_output_w_at_65c\":1700,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 12/3000/120-32 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":120,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":5500,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":3,\"transfer_switch_a\":32,\"zero_load_w\":13},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_230v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_230v_20261102\"],\"conflicts_json\":[\"victron_multiplus_ii_230v_20261102\",\"victron_multiplus_ii_manual_es_20261102\"],\"cooling\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_multiplus_ii_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_230v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_mp2_installation_20261105\",\"victron_multiplus_ii_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_230v_20261102\"],\"model\":[\"victron_multiplus_ii_230v_20261102\"],\"name\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_230v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"width_m\":[\"victron_multiplus_ii_230v_20261102\"]}","height_m":0.546,"ingress_protection":"IP22","last_verified_at":"2026-11-05T19:54:14.610028+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 12/3000/120-32","name":"Victron Energy MultiPlus-II 12/3000/120-32 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0024,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"needs_review","record_id":"00b0eaaa-4a9f-5ff7-8476-9b6b431afc6f","record_scope":"configuration","source_urls":["https://www.victronenergy.com/media/pg/MultiPlus-II_230V/en/installation.html","https://www.victronenergy.com/media/pg/MultiPlus-II_230V/es/technical-specifications-mp-ii-230v.html","https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-inverter-charger-EN-.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_mp2_installation_20261105","victron_multiplus_ii_230v_20261102","victron_multiplus_ii_manual_es_20261102"],"updated_at":"2026-11-05T19:54:14.610028+00:00","variant":"230 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"width_m":0.275}
