{"ac_voltage_v":120,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"UL1741\"],\"status\":\"OEM claims; certificates not independently reviewed.\"}","created_at":"2026-11-02T06:51:00+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"depth_m":0.24,"entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[90,140],\"aes_mode_w\":30,\"apparent_power_condition\":\"25degC, nonlinear load crest factor3:1\",\"charge_current_condition\":\"Up to25degC ambient\",\"efficiency_boundary\":\"Maximum inverter conversion efficiency, not battery/system round-trip efficiency; load point unspecified.\",\"humidity_condition\":\"Non-condensing\",\"locator\":\"PDF page2 48/5000/70-100/100 column\",\"maximum_charge_current_a\":70,\"maximum_conversion_efficiency_pct\":95,\"maximum_humidity_pct\":95,\"output_frequency_hz\":60,\"output_voltage_tolerance_pct\":2,\"output_w_at_40c\":3700,\"output_w_at_65c\":3000,\"peak_duration_seconds\":null,\"peak_output_w\":10000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":15,\"zero_load_w\":35}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_q120_20261102\"],\"apparent_power_mva\":[\"victron_q120_20261102\"],\"architecture\":[\"victron_q120_20261102\"],\"capacity_scope\":[\"victron_q120_20261102\"],\"communication_protocols\":[\"victron_q120_20261102\"],\"compliance_claims_json\":[\"victron_q120_20261102\"],\"dc_voltage_max_v\":[\"victron_q120_20261102\"],\"dc_voltage_min_v\":[\"victron_q120_20261102\"],\"depth_m\":[\"victron_q120_20261102\"],\"extensions_json\":[\"victron_q120_20261102\"],\"height_m\":[\"victron_q120_20261102\"],\"ingress_protection\":[\"victron_q120_20261102\"],\"manufacturer\":[\"victron_q120_20261102\"],\"model\":[\"victron_q120_20261102\"],\"name\":[\"victron_q120_20261102\"],\"operating_temperature_max_c\":[\"victron_q120_20261102\"],\"operating_temperature_min_c\":[\"victron_q120_20261102\"],\"power_basis\":[\"victron_q120_20261102\"],\"power_capacity_mw\":[\"victron_q120_20261102\"],\"power_conditions\":[\"victron_q120_20261102\"],\"power_rating_kind\":[\"victron_q120_20261102\"],\"product_family\":[\"victron_q120_20261102\"],\"product_status\":[\"victron_q120_20261102\"],\"record_scope\":[\"victron_q120_20261102\"],\"variant\":[\"victron_q120_20261102\"],\"weight_kg\":[\"victron_q120_20261102\"],\"width_m\":[\"victron_q120_20261102\"]}","height_m":0.444,"ingress_protection":"IP21","last_verified_at":"2026-11-02T06:51:00+00:00","manufacturer":"Victron Energy","model":"Quattro 48/5000/70-100/100","name":"Victron Energy Quattro 48/5000/70-100/100 120 V AC","notes":"No battery energy, chemistry, RTE, nominal DC voltage, warranty or project assignment inferred. Regional table only; no extrapolation across families.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous active output at25degC; not apparent or peak power.","power_rating_kind":"rated","product_family":"Quattro","product_status":"documented","quality_status":"source_backed","record_id":"014c2a20-0f0b-54fd-9b77-46873fbb4f63","record_scope":"configuration","sources":["victron_q120_20261102"],"updated_at":"2026-11-02T06:51:00+00:00","variant":"120 V AC","weight_kg":30,"width_m":0.328}
{"capacity_scope":"One product unit as described by the cited variant.","created_at":"2026-11-01T08:49:57Z","entity_type":"systems","extensions_json":"{\"oem\":{\"energy_max_mwh\":5.6,\"qualification\":\"Up-to family rating; not a fixed SKU.\"}}","field_sources_json":"{\"capacity_scope\":[\"fluence_gridstack_pro5000\"],\"extensions_json\":[\"fluence_gridstack_pro5000\"],\"form_factor\":[\"fluence_gridstack_pro5000\"],\"manufacturer\":[\"fluence_gridstack_pro5000\"],\"market_segment\":[\"fluence_gridstack_pro5000\"],\"model\":[\"fluence_gridstack_pro5000\"],\"name\":[\"fluence_gridstack_pro5000\"],\"product_status\":[\"fluence_gridstack_pro5000\"],\"record_scope\":[\"fluence_gridstack_pro5000\"],\"variant\":[\"fluence_gridstack_pro5000\"]}","form_factor":"20-foot enclosure","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Fluence","market_segment":"utility","model":"Gridstack Pro 5000","name":"Fluence Gridstack Pro 5000 — Configurable family","product_status":"documented","quality_status":"source_backed","record_id":"019f15ce-94ec-5787-bf19-164bfe9e1c7a","record_scope":"family","sources":["fluence_gridstack_pro5000"],"updated_at":"2026-11-01T08:49:57Z","variant":"Configurable family"}
