{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 2-module high-voltage battery tower; excludes external inverter and parallel units","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed_certificates\":{\"items\":[\"CE\",\"CEC\",\"IEC 62619\",\"IEC 62040\",\"UN38.3\",\"VDE 2510-50\",\"IEC 62477\",\"IEC 63056\"],\"scope\":\"SBH100\",\"status\":\"manufacturer-listed; certification documents not independently inspected\"}}","cooling":"natural convection","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":160.6,"dc_voltage_min_v":118.8,"dc_voltage_nominal_v":140.8,"depth_m":0.35,"document_revision":"Version 3.1","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01,"energy_conditions":"25 degC; 100% DOD; 0.2C charge and discharge.","entity_type":"systems","extensions_json":"{\"sungrow\":{\"charge_temperature_c\":[0,50],\"depth_of_discharge_configurable\":true,\"depth_of_discharge_pct_maximum\":100,\"discharge_temperature_c\":[-20,50],\"humidity_condition\":\"non-condensing\",\"installation\":\"indoor/outdoor; floor standing\",\"locator\":\"page 2, SBH100 column\",\"max_continuous_charge_discharge_current_a\":50,\"module_count\":2,\"relative_humidity_pct\":[0,95],\"short_circuit_current_a\":3500,\"warranty_condition\":\"Datasheet directs reader to separate battery warranty; not verified in this pass.\",\"warranty_marketing_years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"sungrow_sbh_es_v3_1\"],\"architecture\":[\"sungrow_sbh_es_v3_1\"],\"capacity_scope\":[\"sungrow_sbh_es_v3_1\"],\"chemistry\":[\"sungrow_sbh_es_v3_1\"],\"communication_interfaces\":[\"sungrow_sbh_es_v3_1\"],\"compliance_claims_json\":[\"sungrow_sbh_es_v3_1\"],\"cooling\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_max_v\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_min_v\":[\"sungrow_sbh_es_v3_1\"],\"dc_voltage_nominal_v\":[\"sungrow_sbh_es_v3_1\"],\"depth_m\":[\"sungrow_sbh_es_v3_1\"],\"document_revision\":[\"sungrow_sbh_es_v3_1\"],\"energy_basis\":[\"sungrow_sbh_es_v3_1\"],\"energy_boundary\":[\"sungrow_sbh_es_v3_1\"],\"energy_capacity_mwh\":[\"sungrow_sbh_es_v3_1\"],\"energy_conditions\":[\"sungrow_sbh_es_v3_1\"],\"extensions_json\":[\"sungrow_sbh_es_v3_1\"],\"height_m\":[\"sungrow_sbh_es_v3_1\"],\"ingress_protection\":[\"sungrow_sbh_es_v3_1\"],\"manufacturer\":[\"sungrow_sbh_es_v3_1\"],\"model\":[\"sungrow_sbh_es_v3_1\"],\"name\":[\"sungrow_sbh_es_v3_1\"],\"power_basis\":[\"sungrow_sbh_es_v3_1\"],\"power_capacity_mw\":[\"sungrow_sbh_es_v3_1\"],\"power_rating_kind\":[\"sungrow_sbh_es_v3_1\"],\"product_family\":[\"sungrow_sbh_es_v3_1\"],\"product_status\":[\"sungrow_sbh_es_v3_1\"],\"record_scope\":[\"sungrow_sbh_es_v3_1\"],\"variant\":[\"sungrow_sbh_es_v3_1\"],\"weight_kg\":[\"sungrow_sbh_es_v3_1\"],\"width_m\":[\"sungrow_sbh_es_v3_1\"]}","height_m":0.58,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:00:11.752498+00:00","manufacturer":"Sungrow","model":"SBH100","name":"Sungrow SBH100","notes":"Charge and discharge temperature limits kept separately in extensions. Power is explicitly rated DC power, not inferred from voltage/current. Warranty not verified; no duration derived.","power_basis":"dc","power_capacity_mw":0.00704,"power_rating_kind":"rated","product_family":"SBH","product_status":"documented","quality_status":"source_backed","record_id":"040c39a0-ebfa-5621-b2d7-608d5a44d594","record_scope":"configuration","sources":["sungrow_sbh_es_v3_1"],"updated_at":"2026-11-01T11:00:11.752498+00:00","variant":"Spanish datasheet v3.1","weight_kg":106,"width_m":0.675}
{"architecture":"battery_cabinet","capacity_scope":"One battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","Ethernet","Wi-Fi"],"compliance_claims_json":"{\"standards\":[\"IEC62619\",\"IEC62040\",\"IEC61000\",\"UN38.3\"],\"status\":\"Manufacturer design/build claim, not independently verified certification\"}","created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":672,"dc_voltage_min_v":547,"dc_voltage_nominal_v":614,"depth_m":0.29,"document_revision":"2026-02-06","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.06,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":100,\"continuous_discharge_a\":100,\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":48,\"energy_at_90pct_dod_kwh\":54.0,\"expected_life_claims\":[{\"cycles_gt\":6000,\"dod_pct\":80,\"years_gt\":16}],\"expected_life_eol_capacity_pct\":60,\"max_charge_a\":100,\"max_discharge_a\":120,\"max_discharge_kw\":73,\"maximum_current_duty\":{\"duration_minutes\":5,\"five_second_multiple\":1.5,\"period_minutes\":10},\"normal_dod_max_pct\":90,\"product_level\":\"stationary_battery_assembly\",\"short_circuit_current_ka\":5,\"standby_dod_max_pct\":100,\"supplier_role\":\"Branded battery system; cell OEM unspecified\",\"warranty_applies_to_sales_after\":\"2024-04-01\",\"warranty_eol_capacity_pct\":60}}","field_sources_json":"{\"architecture\":[\"business2hv_20261102_1500\"],\"capacity_scope\":[\"business2hv_20261102_1500\"],\"communication_interfaces\":[\"business2hv_20261102_1500\"],\"compliance_claims_json\":[\"business2hv_20261102_1500\"],\"dc_voltage_max_v\":[\"business2hv_20261102_1500\"],\"dc_voltage_min_v\":[\"business2hv_20261102_1500\"],\"dc_voltage_nominal_v\":[\"business2hv_20261102_1500\"],\"depth_m\":[\"business2hv_20261102_1500\"],\"document_revision\":[\"business2hv_20261102_1500\"],\"energy_basis\":[\"business2hv_20261102_1500\"],\"energy_boundary\":[\"business2hv_20261102_1500\"],\"energy_capacity_mwh\":[\"business2hv_20261102_1500\"],\"extensions_json\":[\"business2hv_20261102_1500\"],\"height_m\":[\"business2hv_20261102_1500\"],\"ingress_protection\":[\"business2hv_20261102_1500\"],\"manufacturer\":[\"business2hv_20261102_1500\"],\"market_segment\":[\"business2hv_20261102_1500\"],\"model\":[\"business2hv_20261102_1500\"],\"name\":[\"business2hv_20261102_1500\"],\"power_basis\":[\"business2hv_20261102_1500\"],\"power_capacity_mw\":[\"business2hv_20261102_1500\"],\"power_conditions\":[\"business2hv_20261102_1500\"],\"power_rating_kind\":[\"business2hv_20261102_1500\"],\"product_family\":[\"business2hv_20261102_1500\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"business2hv_20261102_1500\"],\"variant\":[\"business2hv_20261102_1500\"],\"warranty_conditions\":[\"business2hv_20261102_1500\"],\"warranty_years\":[\"business2hv_20261102_1500\"],\"weight_kg\":[\"business2hv_20261102_1500\"],\"width_m\":[\"business2hv_20261102_1500\"]}","height_m":1.35,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"commercial_industrial","model":"LiTE 2 Business 60/48","name":"Freedom Won LiTE 2 Business 60/48 HV","notes":"Legacy range per OEM index. Chemistry and cell OEM not inferred. No RTE or discharge-duration calculation. Distinct generation and voltage variant retained.","power_basis":"dc","power_capacity_mw":0.061,"power_conditions":"Continuous discharge at battery temperature 10–25 C; current derates outside. Maximum-current duty cycle in extensions.","power_rating_kind":"rated","product_family":"LiTE 2 Business","product_status":"historical_document","quality_status":"source_backed","record_id":"04fdf85b-ff94-5115-8160-2384fee66f8a","record_scope":"configuration","sources":["business2hv_20261102_1500","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"HV","warranty_conditions":"10 years or 6000 cycles at 80% DoD; discharge <=0.5C, charge <=0.25C, temperature <=25 C. Capacity end point 60% BOL; sales-date applicability retained in extensions. Datasheet summary; original warranty governs.","warranty_years":10,"weight_kg":485,"width_m":1.04}
