{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery assembly; external inverter and parallel assemblies excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"cell_level_manufacturer_list\":[\"UL1973\",\"IEC62619\",\"UL9540A\",\"TUV\",\"CE\",\"MSDS\",\"UN38.3\"],\"qualification\":\"Mixed standards/testing/documents list; not independent certification of system\"}","cooling":"Fan cooling","created_at":"2026-11-02T09:02:15.770663+00:00","dc_voltage_nominal_v":614.4,"depth_m":0.65,"document_revision":"V1.3","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.061439999999999995,"entity_type":"systems","extensions_json":"{\"hubble\":{\"approximate_design_life_years\":15,\"c_rate\":1,\"cells_per_module\":32,\"charge_temperature_c\":[0,55],\"cycle_observation\":{\"c_rate\":1,\"cycles\":6000,\"dod_pct\":100,\"eol_soh_pct\":70,\"qualifier\":\"approximate\"},\"design_capacity_kwh\":61.44,\"discharge_cutoff_v\":576,\"equalized_charge_v\":668,\"max_continuous_charge_a\":100,\"max_continuous_discharge_a\":100,\"monitoring\":\"Wi-Fi Cloudlink\",\"parallel_claim\":\"Up to 8 packs with communications; source wording retained\",\"product_level\":\"battery_stack\",\"rated_capacity_ah\":100,\"recommended_dod_pct\":90,\"series_modules\":6,\"storage_temperature_c\":[0,55],\"total_cells\":192}}","field_sources_json":"{\"architecture\":[\"hubble_stack_20261102\"],\"capacity_scope\":[\"hubble_stack_20261102\"],\"chemistry\":[\"hubble_stack_20261102\"],\"communication_interfaces\":[\"hubble_stack_20261102\"],\"compliance_claims_json\":[\"hubble_stack_20261102\"],\"cooling\":[\"hubble_stack_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_stack_20261102\"],\"depth_m\":[\"hubble_stack_20261102\"],\"document_revision\":[\"hubble_stack_20261102\"],\"energy_basis\":[\"hubble_stack_20261102\"],\"energy_boundary\":[\"hubble_stack_20261102\"],\"energy_capacity_mwh\":[\"hubble_stack_20261102\"],\"extensions_json\":[\"hubble_stack_20261102\"],\"height_m\":[\"hubble_stack_20261102\"],\"ingress_protection\":[\"hubble_stack_20261102\"],\"manufacturer\":[\"hubble_stack_20261102\"],\"market_segment\":[\"hubble_stack_20261102\"],\"model\":[\"hubble_stack_20261102\"],\"name\":[\"hubble_stack_20261102\"],\"operating_temperature_max_c\":[\"hubble_stack_20261102\"],\"operating_temperature_min_c\":[\"hubble_stack_20261102\"],\"product_status\":[\"hubble_stack_20261102\"],\"record_scope\":[\"hubble_stack_20261102\"],\"variant\":[\"hubble_stack_20261102\"],\"weight_kg\":[\"hubble_stack_20261102\"],\"width_m\":[\"hubble_stack_20261102\"]}","height_m":1.22,"ingress_protection":"IP20","last_verified_at":"2026-11-02T09:02:15.770663+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"HV100Ah","name":"Hubble Energy HV100Ah","notes":"No AC power, inverter, RTE, cell supplier or project assignment inferred. Design capacity is not assumed usable. Revision-specific values are not extrapolated to older hardware.","operating_temperature_max_c":55,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"source_backed","record_id":"07c107d5-ac0c-58d0-b3a4-2715a5624889","record_scope":"configuration","sources":["hubble_stack_20261102"],"updated_at":"2026-11-02T09:02:15.770663+00:00","variant":"Stack; 6 modules in series; V1.3","weight_kg":570,"width_m":0.76}
