{"altitude_max_m":4000,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"conversion_efficiency\":{\"observations\":[{\"metric\":\"maximum_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":96.5},{\"metric\":\"EU_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":96.77}],\"resolution\":\"EU value exceeds stated maximum. Both retained as conflicting observations; no preferred conversion efficiency or RTE asserted.\"}}","cooling":"Natural cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":120,"depth_m":0.21,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Manufacturer labels max apparent output; not active-power rating\",\"multiple_of_rated_power\":1.6,\"seconds\":60},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_current_a\":25,\"battery_max_charge_discharge_kw\":5,\"battery_voltage_footnote\":{\"maximum_supported_v\":700,\"note\":\"Table operating range 120–600 V; footnote says supports max 700 V. Not substituted for operating ceiling.\"},\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-1/-3\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"PV-to-battery maximum, one-way\",\"pct\":98.37},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not AC-to-AC round trip\",\"pct\":97.32}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_phase_power_pct_of_rating\":50,\"mppt_count\":2,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":25},\"noise_dba\":{\"condition\":\"typical\",\"qualifier\":\"less_than\",\"value\":46.9},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":16,\"pv_max_usable_kw\":8.0,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[200,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":10,\"pv_short_circuit_current_a_per_mppt\":24,\"pv_start_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"Not specified (slash)\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_small_20261102_1052\"],\"apparent_power_mva\":[\"solis_small_20261102_1052\"],\"architecture\":[\"solis_small_20261102_1052\"],\"capacity_scope\":[\"solis_small_20261102_1052\"],\"communication_interfaces\":[\"solis_small_20261102_1052\"],\"conflicts_json\":[\"solis_small_20261102_1052\"],\"cooling\":[\"solis_small_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_small_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_small_20261102_1052\"],\"depth_m\":[\"solis_small_20261102_1052\"],\"document_revision\":[\"solis_small_20261102_1052\"],\"extensions_json\":[\"solis_small_20261102_1052\"],\"height_m\":[\"solis_small_20261102_1052\"],\"ingress_protection\":[\"solis_small_20261102_1052\"],\"manufacturer\":[\"solis_small_20261102_1052\"],\"market_segment\":[\"solis_small_20261102_1052\"],\"model\":[\"solis_small_20261102_1052\"],\"name\":[\"solis_small_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_small_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_small_20261102_1052\"],\"power_basis\":[\"solis_small_20261102_1052\"],\"power_capacity_mw\":[\"solis_small_20261102_1052\"],\"power_conditions\":[\"solis_small_20261102_1052\"],\"power_rating_kind\":[\"solis_small_20261102_1052\"],\"product_status\":[\"solis_small_20261102_1052\"],\"record_scope\":[\"solis_small_20261102_1052\"],\"variant\":[\"solis_small_20261102_1052\"],\"weight_kg\":[\"solis_small_20261102_1052\"],\"width_m\":[\"solis_small_20261102_1052\"]}","height_m":0.5,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH3P5K2-H","name":"Solis S6-EH3P5K2-H","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.005,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"08ca6153-aabc-5ec6-932d-e6fea930bb2d","record_scope":"configuration","sources":["solis_small_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":27.6,"width_m":0.6}
