{"architecture":"battery_cabinet","capacity_scope":"One 52 V battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","USB"],"created_at":"2026-11-02T12:57:59.414634+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":52,"depth_m":0.37,"document_revision":"2024-06-03","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.06,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":1200,\"continuous_charge_a\":800,\"continuous_charge_kw\":40,\"continuous_discharge_a\":800,\"current_overload\":{\"five_second_multiple_of_max\":1.5,\"max_duration_minutes\":5,\"period_minutes\":10},\"dimensions_exclude_protrusions\":true,\"energy_80pct_dod_kwh\":48,\"energy_90pct_dod_kwh\":54.0,\"expected_life_claims\":[{\"cycles_gt\":5500,\"dod_pct\":80,\"years_gt\":16},{\"cycles_gt\":7500,\"dod_pct\":50,\"years_gt\":20}],\"expected_life_eol_capacity_pct\":60,\"max_discharge_a\":1000,\"max_discharge_kw\":50,\"normal_dod_max_pct\":90,\"optimal_life_average_dod_pct\":70,\"product_level\":\"stationary_battery_assembly\",\"standby_dod_max_pct\":100,\"status_observation\":{\"as_of\":\"2026-11-02\",\"classification\":\"OEM lists range as legacy, no longer in production\",\"source\":\"fwindex_20261102_1300\"},\"supplier_role\":\"Freedom Won branded battery system; cell manufacturer unknown\",\"warranty_eol_capacity_pct\":70}","field_sources_json":"{\"architecture\":[\"business_20261102_1300\"],\"capacity_scope\":[\"business_20261102_1300\"],\"communication_interfaces\":[\"business_20261102_1300\"],\"dc_voltage_max_v\":[\"business_20261102_1300\"],\"dc_voltage_min_v\":[\"business_20261102_1300\"],\"dc_voltage_nominal_v\":[\"business_20261102_1300\"],\"depth_m\":[\"business_20261102_1300\"],\"document_revision\":[\"business_20261102_1300\"],\"energy_basis\":[\"business_20261102_1300\"],\"energy_boundary\":[\"business_20261102_1300\"],\"energy_capacity_mwh\":[\"business_20261102_1300\"],\"extensions_json\":[\"business_20261102_1300\",\"fwindex_20261102_1300\"],\"height_m\":[\"business_20261102_1300\"],\"ingress_protection\":[\"business_20261102_1300\"],\"manufacturer\":[\"business_20261102_1300\"],\"market_segment\":[\"business_20261102_1300\"],\"model\":[\"business_20261102_1300\"],\"name\":[\"business_20261102_1300\"],\"power_basis\":[\"business_20261102_1300\"],\"power_capacity_mw\":[\"business_20261102_1300\"],\"power_conditions\":[\"business_20261102_1300\"],\"power_rating_kind\":[\"business_20261102_1300\"],\"product_family\":[\"business_20261102_1300\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"business_20261102_1300\"],\"variant\":[\"business_20261102_1300\",\"fwindex_20261102_1300\"],\"warranty_conditions\":[\"business_20261102_1300\"],\"warranty_years\":[\"business_20261102_1300\"],\"weight_kg\":[\"business_20261102_1300\"],\"width_m\":[\"business_20261102_1300\"]}","height_m":1.35,"ingress_protection":"IP20","last_verified_at":"2026-11-02T12:57:59.414634+00:00","manufacturer":"Freedom Won","market_segment":"commercial_industrial","model":"LiTE Business 60/48","name":"Freedom Won LiTE Business 60/48 52V","notes":"Legacy product; not the LiTE 2 generation or HV variant. Expected life is bounded and separate from warranty. Recommended inverter kVA is not a battery power rating. RTE and cell supplier remain unknown.","power_basis":"dc","power_capacity_mw":0.04,"power_conditions":"Continuous discharge. Current limits rated at battery temperature 10–25 C; derated outside. Maximum-current duty cycle retained in extensions.","power_rating_kind":"rated","product_family":"LiTE Business","product_status":"historical_document","quality_status":"source_backed","record_id":"0c770d7c-dac1-5aff-8581-d83eb5dad894","record_scope":"configuration","sources":["business_20261102_1300","fwindex_20261102_1300"],"updated_at":"2026-11-02T12:57:59.414634+00:00","variant":"52V","warranty_conditions":"10 years or 6000 cycles; 80% DoD; maximum discharge 0.5C, charge 0.25C, temperature 25 C. Datasheet summary; product warranty governs. 70% BOL capacity end point; applies to units sold after 2019-09-01.","warranty_years":10,"weight_kg":508,"width_m":0.8}
