{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 5-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:51:05.370990+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":328.5,"dc_voltage_min_v":243,"dc_voltage_nominal_v":288,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 3.7 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0144,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS2900-H5\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM2900\":1,\"CS2900\":4},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":25,\"storage_temperature_c\":[-20,55]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs2900_20250401\"],\"architecture\":[\"fox_ecs2900_20250401\"],\"capacity_scope\":[\"fox_ecs2900_20250401\"],\"chemistry\":[\"fox_ecs2900_20250401\"],\"communication_interfaces\":[\"fox_ecs2900_20250401\"],\"compliance_claims_json\":[\"fox_ecs2900_20250401\"],\"cooling\":[\"fox_ecs2900_20250401\"],\"cycle_life\":[\"fox_ecs2900_20250401\"],\"cycle_life_conditions\":[\"fox_ecs2900_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs2900_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs2900_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs2900_20250401\"],\"depth_m\":[\"fox_ecs2900_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs2900_20250401\"],\"derating_notes\":[\"fox_ecs2900_20250401\"],\"document_revision\":[\"fox_ecs2900_20250401\"],\"efficiency_boundary\":[\"fox_ecs2900_20250401\"],\"efficiency_conditions\":[\"fox_ecs2900_20250401\"],\"efficiency_qualifier\":[\"fox_ecs2900_20250401\"],\"energy_basis\":[\"fox_ecs2900_20250401\"],\"energy_boundary\":[\"fox_ecs2900_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs2900_20250401\"],\"extensions_json\":[\"fox_ecs2900_20250401\"],\"height_m\":[\"fox_ecs2900_20250401\"],\"ingress_protection\":[\"fox_ecs2900_20250401\"],\"manufacturer\":[\"fox_ecs2900_20250401\"],\"model\":[\"fox_ecs2900_20250401\"],\"name\":[\"fox_ecs2900_20250401\"],\"product_family\":[\"fox_ecs2900_20250401\"],\"product_status\":[\"fox_ecs2900_20250401\"],\"record_scope\":[\"fox_ecs2900_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs2900_20250401\"],\"variant\":[\"fox_ecs2900_20250401\"],\"weight_kg\":[\"fox_ecs2900_20250401\"],\"width_m\":[\"fox_ecs2900_20250401\"]}","height_m":0.71,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:51:05.370990+00:00","manufacturer":"Fox ESS","model":"ECS2900-H5","name":"Fox ESS ECS2900-H5","notes":"Printed 2025 English revision; older regional sheets are not merged into this observation. No active power, warranty, cell supplier or project assignment inferred.","product_family":"ECS2900","product_status":"documented","quality_status":"source_backed","record_id":"0f49e488-3866-5c83-8d97-18b0422f49b6","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs2900_20250401"],"updated_at":"2026-11-01T21:51:05.370990+00:00","variant":"Version 3.7 | 2025/04/01","weight_kg":164.3,"width_m":0.57}
