{"architecture":"dc_block","capacity_scope":"Single stationary DC battery; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-01T23:56:52.887774+00:00","dc_voltage_max_v":738,"dc_voltage_min_v":593,"dc_voltage_nominal_v":660,"depth_m":0.73,"derating_notes":"Charging below 0°C prohibited; extended operation above 30°C not recommended.","document_revision":"2025-06-11","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.8,"energy_conditions":"Total energy as printed; separate 80% and 90% DoD energy observations in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":700,\"continuous_charge_kw\":461,\"continuous_discharge_a\":700,\"datasheet_warranty_claim\":\"10 years or6000cycles;80%DoD;0.5C max discharge;0.25C max charge;max25°C. Contract not verified.\",\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":640.0,\"energy_at_90pct_dod_kwh\":720.0,\"extreme_temperature_c\":[-20,60],\"locator\":\"LiTE 2 Commercial 800/640 HV+\",\"maximum_discharge_a\":840,\"maximum_discharge_kw\":554,\"maximum_duration_minutes\":5,\"maximum_duty_interval_minutes\":10,\"overload_current_multiplier\":1.5,\"overload_duration_seconds\":5,\"recommended_ambient_c\":[0,35],\"rte_boundary\":\"Battery; test and auxiliary conditions unspecified, not AC-to-AC\",\"rte_pct_range\":[96,97],\"standards_claim\":\"Designed/built according to IEC62619 IEC62040 IEC61000 UN38.3; not independently verified certification\"}}","field_sources_json":"{\"architecture\":[\"freedom_lite2_hvp_202506\"],\"capacity_scope\":[\"freedom_lite2_hvp_202506\"],\"chemistry\":[\"freedom_lite2_hvp_202506\"],\"communication_interfaces\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_max_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_min_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_nominal_v\":[\"freedom_lite2_hvp_202506\"],\"depth_m\":[\"freedom_lite2_hvp_202506\"],\"derating_notes\":[\"freedom_lite2_hvp_202506\"],\"document_revision\":[\"freedom_lite2_hvp_202506\"],\"energy_basis\":[\"freedom_lite2_hvp_202506\"],\"energy_boundary\":[\"freedom_lite2_hvp_202506\"],\"energy_capacity_mwh\":[\"freedom_lite2_hvp_202506\"],\"energy_conditions\":[\"freedom_lite2_hvp_202506\"],\"extensions_json\":[\"freedom_lite2_hvp_202506\"],\"height_m\":[\"freedom_lite2_hvp_202506\"],\"manufacturer\":[\"freedom_lite2_hvp_202506\"],\"model\":[\"freedom_lite2_hvp_202506\"],\"name\":[\"freedom_lite2_hvp_202506\"],\"power_basis\":[\"freedom_lite2_hvp_202506\"],\"power_capacity_mw\":[\"freedom_lite2_hvp_202506\"],\"power_conditions\":[\"freedom_lite2_hvp_202506\"],\"power_rating_kind\":[\"freedom_lite2_hvp_202506\"],\"product_family\":[\"freedom_lite2_hvp_202506\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"freedom_lite2_hvp_202506\"],\"variant\":[\"freedom_lite2_hvp_202506\"],\"weight_kg\":[\"freedom_lite2_hvp_202506\"],\"width_m\":[\"freedom_lite2_hvp_202506\"]}","height_m":1.395,"last_verified_at":"2026-11-02T12:57:59.414634+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Commercial 800/640 HV+","name":"Freedom Won LiTE 2 Commercial 800/640 HV+","notes":"Historical June2025 specification; listed under end-of-life documentation. No current availability, integrated PCS, warranty coverage or project assignment inferred. Ambiguous cooling spans omitted.","power_basis":"dc","power_capacity_mw":0.461,"power_conditions":"Continuous discharge; current ratings at battery 10–25°C; derating outside this range.","power_rating_kind":"rated","product_family":"LiTE 2 Commercial HV+","product_status":"historical_document","quality_status":"source_backed","record_id":"1129ee8e-7959-5af2-996c-caac449389b3","record_scope":"configuration","sources":["freedom_lite2_hvp_202506","fwindex_20261102_1300"],"updated_at":"2026-11-02T12:57:59.414634+00:00","variant":"2025-06-11","weight_kg":7000,"width_m":5.58}
{"ac_voltage_v":690,"altitude_max_m":4000,"architecture":"ac_integrated","capacity_scope":"One SOLVA AC418 battery cabinet; includes bidirectional PCS; parallel cabinets excluded","cell_capacity_ah":314,"chemistry":"LiFePO4","communication_interfaces":["RS485","CAN","LAN"],"compliance_claims_json":"{\"manufacturer_listed_standards\":{\"optional_configuration\":[\"IEC62619\",\"IEC63056\",\"IEC62477-1\",\"IEC61000-6-2/4\"],\"scope\":\"SOLVA AC418\",\"standard_configuration\":[\"UN38.3\"],\"status\":\"Manufacturer list only; optional configuration not assumed installed; no independent certificate reviewed\"}}","cooling":"Liquid heating and cooling (battery pack)","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1164.8,"dc_voltage_nominal_v":1331.2,"depth_m":1.5,"depth_of_discharge_pct":90,"derating_notes":"Full load at or below 2000 m; above 2000 m derate 1% per 100 m; maximum 4000 m.","document_revision":"17-Sept-26","ems":"Built-in Cabinet Monitoring System; interfaces with external site EMS","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.418,"energy_conditions":"Datasheet total DC-side energy, not usable AC output.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"ac_voltage_tolerance_pct\":15,\"cell_configuration\":\"1P52S per module\",\"charge_temperature_c\":[0,55],\"corrosion_class\":\"C4\",\"cycle_life_claim\":{\"eol_threshold\":null,\"minimum\":8000,\"test_conditions\":null},\"dimensions_tolerance_mm\":5,\"discharge_temperature_c\":[-20,55],\"humidity_max_pct\":95,\"locator\":\"page 1; SOLVA AC418\",\"max_charge_discharge_rate_reported\":\"0.5P\",\"modules_per_pack\":8,\"optional_corrosion_class\":\"C5\",\"parallel_on_grid_cabinets_maximum\":24,\"system_total_efficiency_pct_undefined\":89,\"thermal_max_cooling_kw\":8,\"thermal_max_heating_kw\":2,\"warranty_condition\":\"Separate model-specific guarantee reviewed in freedom_won_guarantee; original datasheet marketing term retained.\",\"warranty_marketing_years\":5},\"freedom_won_guarantee\":{\"cell_temperature_above_35c_hours_per_day_max\":4,\"claim_conditions\":[\"certified installer\",\"manual-compliant transport/storage/operation\",\"paid in full; stated notice and suspension provisions\",\"proof of purchase and serial number\",\"no unauthorized repair or firmware changes\"],\"commencement\":\"Commissioning date if within three months of delivery; otherwise delivery plus three months\",\"cycle_limit\":8000,\"expiry_rule\":\"whichever occurs first\",\"extension_condition\":\"Additional cost; longer project-specific SLA possible\",\"extension_years_max\":10,\"locator\":\"Pages 1,3-6; named models, sections 2-8\",\"non_cell_component_years\":5,\"ordinary_discharge_dod_limit_pct\":90,\"partial_cycle_accounting\":\"pro rata\",\"repair_cost_exclusions\":[\"travel\",\"transport\",\"parts shipping\",\"accommodation\"],\"repair_labour_and_parts\":\"no charge subject to warranty exclusions\",\"retained_capacity_min_pct\":70,\"source_id\":\"freedomwon_solva_coreva_guarantee_v2\",\"storage_cycle_and_float_charge_interval_months_max\":12,\"storage_without_chiller_heater_any_duration_c\":[-20,45],\"storage_without_chiller_heater_over_3months_c\":[0,30],\"test_rate_max_c\":0.2,\"warranty_cycle_dod_pct\":80,\"years\":5}}","field_sources_json":"{\"ac_voltage_v\":[\"freedomwon_solva_ac418_20260917\"],\"altitude_max_m\":[\"freedomwon_solva_ac418_20260917\"],\"architecture\":[\"freedomwon_solva_ac418_20260917\"],\"capacity_scope\":[\"freedomwon_solva_ac418_20260917\"],\"cell_capacity_ah\":[\"freedomwon_solva_ac418_20260917\"],\"chemistry\":[\"freedomwon_solva_ac418_20260917\"],\"communication_interfaces\":[\"freedomwon_solva_ac418_20260917\"],\"compliance_claims_json\":[\"freedomwon_solva_ac418_20260917\"],\"cooling\":[\"freedomwon_solva_ac418_20260917\"],\"dc_voltage_max_v\":[\"freedomwon_solva_ac418_20260917\"],\"dc_voltage_min_v\":[\"freedomwon_solva_ac418_20260917\"],\"dc_voltage_nominal_v\":[\"freedomwon_solva_ac418_20260917\"],\"depth_m\":[\"freedomwon_solva_ac418_20260917\"],\"depth_of_discharge_pct\":[\"freedomwon_solva_ac418_20260917\"],\"derating_notes\":[\"freedomwon_solva_ac418_20260917\"],\"document_revision\":[\"freedomwon_solva_ac418_20260917\"],\"ems\":[\"freedomwon_solva_ac418_20260917\"],\"energy_basis\":[\"freedomwon_solva_ac418_20260917\"],\"energy_boundary\":[\"freedomwon_solva_ac418_20260917\"],\"energy_capacity_mwh\":[\"freedomwon_solva_ac418_20260917\"],\"energy_conditions\":[\"freedomwon_solva_ac418_20260917\"],\"extensions_json\":[\"freedomwon_solva_ac418_20260917\",\"freedomwon_solva_coreva_guarantee_v2\"],\"fire_protection\":[\"freedomwon_solva_ac418_20260917\"],\"height_m\":[\"freedomwon_solva_ac418_20260917\"],\"ingress_protection\":[\"freedomwon_solva_ac418_20260917\"],\"manufacturer\":[\"freedomwon_solva_ac418_20260917\"],\"model\":[\"freedomwon_solva_ac418_20260917\"],\"name\":[\"freedomwon_solva_ac418_20260917\"],\"pcs_included\":[\"freedomwon_solva_ac418_20260917\"],\"power_basis\":[\"freedomwon_solva_ac418_20260917\"],\"power_capacity_mw\":[\"freedomwon_solva_ac418_20260917\"],\"power_rating_kind\":[\"freedomwon_solva_ac418_20260917\"],\"product_family\":[\"freedomwon_solva_ac418_20260917\"],\"product_status\":[\"freedomwon_solva_ac418_20260917\"],\"record_scope\":[\"freedomwon_solva_ac418_20260917\"],\"variant\":[\"freedomwon_solva_ac418_20260917\"],\"warranty_conditions\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"warranty_years\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"weight_kg\":[\"freedomwon_solva_ac418_20260917\"],\"width_m\":[\"freedomwon_solva_ac418_20260917\"]}","fire_protection":"Aerosol and fire-hose adaptor for water flooding","height_m":2.4,"ingress_protection":"IP55","last_verified_at":"2026-11-01T21:22:54.541756+00:00","manufacturer":"Freedom Won","model":"SOLVA AC418","name":"Freedom Won SOLVA AC418","notes":"No active battery power inferred from busbar rating or 0.5P. No RTE boundary, cycle test conditions, warranty contract, cell OEM, or project assignment inferred. Dimensions have +/-5 mm tolerance.","pcs_included":true,"power_basis":"ac","power_capacity_mw":0.215,"power_rating_kind":"rated","product_family":"SOLVA","product_status":"documented","quality_status":"source_backed","record_id":"11d04983-b60a-54d6-8cec-707b409bf56b","record_scope":"configuration","sources":["freedomwon_solva_ac418_20260917","freedomwon_solva_coreva_guarantee_v2"],"updated_at":"2026-11-01T21:22:54.541756+00:00","variant":"17-Sept-26 standard configuration","warranty_conditions":"5 years or 8000 warranty cycles, first reached; >=70% new capacity tested at <=0.2C. Cycle accounting uses 80% DOD equivalents pro rata. Commissioning/deemed-start, cooling/storage, installer, payment and claim conditions apply. Extension to 10 years costs extra; source is controlling.","warranty_years":5,"weight_kg":3800,"width_m":1.35}
