{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One 6-module high-voltage battery tower; excludes external inverter and parallel units","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed_certificates\":{\"items\":[\"CE\",\"CEC\",\"IEC 62619\",\"IEC 62040\",\"UN38.3\",\"VDE 2510-50\"],\"scope\":\"SBR192\",\"status\":\"manufacturer-listed; certification documents not independently inspected\"}}","cooling":"natural convection","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":438,"dc_voltage_min_v":300,"dc_voltage_nominal_v":384,"depth_m":0.33,"document_revision":"Version 13","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0192,"energy_conditions":"25 degC; 100% DOD; 0.2C charge and discharge.","entity_type":"systems","extensions_json":"{\"sungrow\":{\"charge_temperature_c\":[0,50],\"depth_of_discharge_configurable\":true,\"depth_of_discharge_pct_maximum\":100,\"discharge_temperature_c\":[-20,50],\"humidity_condition\":\"non-condensing\",\"installation\":\"indoor/outdoor; floor standing\",\"locator\":\"page 2, SBR192 column\",\"max_continuous_charge_discharge_current_a\":30,\"module_count\":6,\"relative_humidity_pct\":[0,95],\"short_circuit_current_a\":3500,\"warranty_condition\":\"Datasheet directs reader to separate battery warranty; not verified in this pass.\",\"warranty_marketing_years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"sungrow_sbr_es_v13\"],\"architecture\":[\"sungrow_sbr_es_v13\"],\"capacity_scope\":[\"sungrow_sbr_es_v13\"],\"chemistry\":[\"sungrow_sbr_es_v13\"],\"communication_interfaces\":[\"sungrow_sbr_es_v13\"],\"compliance_claims_json\":[\"sungrow_sbr_es_v13\"],\"cooling\":[\"sungrow_sbr_es_v13\"],\"dc_voltage_max_v\":[\"sungrow_sbr_es_v13\"],\"dc_voltage_min_v\":[\"sungrow_sbr_es_v13\"],\"dc_voltage_nominal_v\":[\"sungrow_sbr_es_v13\"],\"depth_m\":[\"sungrow_sbr_es_v13\"],\"document_revision\":[\"sungrow_sbr_es_v13\"],\"energy_basis\":[\"sungrow_sbr_es_v13\"],\"energy_boundary\":[\"sungrow_sbr_es_v13\"],\"energy_capacity_mwh\":[\"sungrow_sbr_es_v13\"],\"energy_conditions\":[\"sungrow_sbr_es_v13\"],\"extensions_json\":[\"sungrow_sbr_es_v13\"],\"height_m\":[\"sungrow_sbr_es_v13\"],\"ingress_protection\":[\"sungrow_sbr_es_v13\"],\"manufacturer\":[\"sungrow_sbr_es_v13\"],\"model\":[\"sungrow_sbr_es_v13\"],\"name\":[\"sungrow_sbr_es_v13\"],\"power_basis\":[\"sungrow_sbr_es_v13\"],\"power_capacity_mw\":[\"sungrow_sbr_es_v13\"],\"power_rating_kind\":[\"sungrow_sbr_es_v13\"],\"product_family\":[\"sungrow_sbr_es_v13\"],\"product_status\":[\"sungrow_sbr_es_v13\"],\"record_scope\":[\"sungrow_sbr_es_v13\"],\"variant\":[\"sungrow_sbr_es_v13\"],\"weight_kg\":[\"sungrow_sbr_es_v13\"],\"width_m\":[\"sungrow_sbr_es_v13\"]}","height_m":0.935,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:00:11.752498+00:00","manufacturer":"Sungrow","model":"SBR192","name":"Sungrow SBR192","notes":"Charge and discharge temperature limits kept separately in extensions. Power is explicitly rated DC power, not inferred from voltage/current. Warranty not verified; no duration derived.","power_basis":"dc","power_capacity_mw":0.011519999999999999,"power_rating_kind":"rated","product_family":"SBR","product_status":"documented","quality_status":"source_backed","record_id":"12c16310-4038-5940-883e-b70f07c09e95","record_scope":"configuration","sources":["sungrow_sbr_es_v13"],"updated_at":"2026-11-01T11:00:11.752498+00:00","variant":"Spanish datasheet v13","weight_kg":213,"width_m":0.625}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 5-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T22:51:47.802973+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":257.6,"dc_voltage_min_v":203,"dc_voltage_nominal_v":224,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 2.0 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0233,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS4800-H5\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM4800\":1,\"CS4800\":4},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":30,\"storage_temperature_c\":[-10,35]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs4800_20250401\"],\"architecture\":[\"fox_ecs4800_20250401\"],\"capacity_scope\":[\"fox_ecs4800_20250401\"],\"chemistry\":[\"fox_ecs4800_20250401\"],\"communication_interfaces\":[\"fox_ecs4800_20250401\"],\"compliance_claims_json\":[\"fox_ecs4800_20250401\"],\"cooling\":[\"fox_ecs4800_20250401\"],\"cycle_life\":[\"fox_ecs4800_20250401\"],\"cycle_life_conditions\":[\"fox_ecs4800_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs4800_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs4800_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs4800_20250401\"],\"depth_m\":[\"fox_ecs4800_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs4800_20250401\"],\"derating_notes\":[\"fox_ecs4800_20250401\"],\"document_revision\":[\"fox_ecs4800_20250401\"],\"efficiency_boundary\":[\"fox_ecs4800_20250401\"],\"efficiency_conditions\":[\"fox_ecs4800_20250401\"],\"efficiency_qualifier\":[\"fox_ecs4800_20250401\"],\"energy_basis\":[\"fox_ecs4800_20250401\"],\"energy_boundary\":[\"fox_ecs4800_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs4800_20250401\"],\"extensions_json\":[\"fox_ecs4800_20250401\"],\"height_m\":[\"fox_ecs4800_20250401\"],\"ingress_protection\":[\"fox_ecs4800_20250401\"],\"manufacturer\":[\"fox_ecs4800_20250401\"],\"model\":[\"fox_ecs4800_20250401\"],\"name\":[\"fox_ecs4800_20250401\"],\"product_family\":[\"fox_ecs4800_20250401\"],\"product_status\":[\"fox_ecs4800_20250401\"],\"record_scope\":[\"fox_ecs4800_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs4800_20250401\"],\"variant\":[\"fox_ecs4800_20250401\"],\"weight_kg\":[\"fox_ecs4800_20250401\"],\"width_m\":[\"fox_ecs4800_20250401\"]}","height_m":0.8,"ingress_protection":"IP65","last_verified_at":"2026-11-01T22:51:47.802973+00:00","manufacturer":"Fox ESS","model":"ECS4800-H5","name":"Fox ESS ECS4800-H5","notes":"Exact cited regional revision only. Older documented configuration, not a claim of current availability. No inferred active power, warranty or component/project assignment.","product_family":"ECS4800","product_status":"documented","quality_status":"source_backed","record_id":"12c190fd-113d-5f84-9a34-7b118ba73d35","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs4800_20250401"],"updated_at":"2026-11-01T22:51:47.802973+00:00","variant":"Version 2.0 | 2025/04/01","weight_kg":200.5,"width_m":0.57}
