{"ac_voltage_v":230,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\"],\"status\":\"OEM claims; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T06:51:00+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"depth_m":0.149,"entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"aes_mode_w\":12,\"apparent_power_condition\":\"25degC, nonlinear load crest factor3:1\",\"charge_current_condition\":\"Up to25degC ambient\",\"efficiency_boundary\":\"Maximum inverter conversion efficiency, not battery/system round-trip efficiency; load point unspecified.\",\"humidity_condition\":\"Non-condensing\",\"locator\":\"PDF page2 24/5000/120-50 column\",\"maximum_charge_current_a\":120,\"maximum_conversion_efficiency_pct\":96,\"maximum_humidity_pct\":95,\"output_frequency_hz\":50,\"output_voltage_tolerance_pct\":2,\"output_w_at_40c\":3700,\"output_w_at_65c\":3000,\"peak_duration_seconds\":null,\"peak_output_w\":9000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":2,\"transfer_switch_a\":50,\"zero_load_w\":18}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_qii_20261102\"],\"apparent_power_mva\":[\"victron_qii_20261102\"],\"architecture\":[\"victron_qii_20261102\"],\"capacity_scope\":[\"victron_qii_20261102\"],\"communication_protocols\":[\"victron_qii_20261102\"],\"compliance_claims_json\":[\"victron_qii_20261102\"],\"cooling\":[\"victron_qii_20261102\"],\"dc_voltage_max_v\":[\"victron_qii_20261102\"],\"dc_voltage_min_v\":[\"victron_qii_20261102\"],\"depth_m\":[\"victron_qii_20261102\"],\"extensions_json\":[\"victron_qii_20261102\"],\"height_m\":[\"victron_qii_20261102\"],\"ingress_protection\":[\"victron_qii_20261102\"],\"manufacturer\":[\"victron_qii_20261102\"],\"model\":[\"victron_qii_20261102\"],\"name\":[\"victron_qii_20261102\"],\"operating_temperature_max_c\":[\"victron_qii_20261102\"],\"operating_temperature_min_c\":[\"victron_qii_20261102\"],\"power_basis\":[\"victron_qii_20261102\"],\"power_capacity_mw\":[\"victron_qii_20261102\"],\"power_conditions\":[\"victron_qii_20261102\"],\"power_rating_kind\":[\"victron_qii_20261102\"],\"product_family\":[\"victron_qii_20261102\"],\"product_status\":[\"victron_qii_20261102\"],\"record_scope\":[\"victron_qii_20261102\"],\"variant\":[\"victron_qii_20261102\"],\"weight_kg\":[\"victron_qii_20261102\"],\"width_m\":[\"victron_qii_20261102\"]}","height_m":0.607,"ingress_protection":"IP21","last_verified_at":"2026-11-02T06:51:00+00:00","manufacturer":"Victron Energy","model":"Quattro-II 24/5000/120-50","name":"Victron Energy Quattro-II 24/5000/120-50 230 V AC","notes":"No battery energy, chemistry, RTE, nominal DC voltage, warranty or project assignment inferred. Regional table only; no extrapolation across families.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous active output at25degC; not apparent or peak power.","power_rating_kind":"rated","product_family":"Quattro-II","product_status":"documented","quality_status":"source_backed","record_id":"13459628-5379-5990-ab33-bb9727858110","record_scope":"configuration","sources":["victron_qii_20261102"],"updated_at":"2026-11-02T06:51:00+00:00","variant":"230 V AC","weight_kg":31,"width_m":0.329}
{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","chemistry":"Li-ion (LFP)","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62040-1\",\"IEC62477-1\",\"IEC62619\",\"IEC63056\",\"UL1973\",\"UN38.3\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[\"UL9540A\"]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_max_v":806.4,"dc_voltage_min_v":649.6,"dc_voltage_nominal_v":716.8,"depth_m":0.35,"depth_of_discharge_pct":95,"derating_notes":"BMS limits charging and discharging above 40°C or below 10°C; optimum 18–28°C.","document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.03401,"entity_type":"systems","extensions_json":"{\"manual_service_and_storage\":{\"capacity_expansion\":\"Existing string fully charged before adding module; series operation follows lowest-SOH module\",\"commissioning\":{\"CAN_default_kbps\":500,\"CAN_termination_ohm\":120,\"Modbus_RS485_default_bps\":9600,\"RS485_termination_ohm\":120,\"first_start\":\"Full charge for SOC calibration\",\"locator\":\"PDF pp48,51\"},\"locator\":\"PDF pp48,56–57 / printed45,53–54\",\"long_term_storage\":{\"cycle\":\"Charge to full, then discharge to50%SOC\",\"duration_months_over\":6,\"environment\":\"Free of corrosive gas\",\"recharge_maximum_interval_months\":12,\"recharge_recommended_months\":6,\"recommended_temperature_c\":[5,45],\"relative_humidity_pct_less_than\":65,\"soc_pct\":[50,55]},\"maintenance\":{\"ESS_maintenance_max_interval_months\":6,\"balancing_proposed_interval_months\":3,\"checks\":[\"voltage\",\"SOC\",\"cable condition\",\"output relay\",\"alarm/protection history\"],\"locator\":\"PDF p56\",\"personnel\":\"Qualified and authorized personnel only\"},\"source_id\":\"pylon_h3_manual_v11\",\"storage_scope\":\"Recommended long-term storage conditions, separate from earlier absolute storage-temperature discrepancy\"},\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":4000},\"charge_temperature_c\":[-10,55],\"controller_model\":\"FC1000\",\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"efficiency_claim\":{\"boundary\":\"Not specified; not accepted as AC-to-AC RTE\",\"condition\":\"0.5C\",\"pct\":96},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 7-module column\",\"maximum_charge_discharge_current_a\":55,\"maximum_current_duration_seconds\":900,\"module_count\":7,\"module_model\":\"FH10050\",\"normal_charge_discharge_current_a\":50,\"parallel_string_limit\":6,\"standard_charge_discharge_current_a\":10,\"storage_temperature_conflict\":\"Datasheet -20 to45°C; manual -20 to60°C. Unresolved; no canonical storage range selected.\",\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":35.84}}","field_sources_json":"{\"architecture\":[\"pylon_h3_20250121\"],\"capacity_scope\":[\"pylon_h3_20250121\"],\"chemistry\":[\"pylon_h3_manual_v11\"],\"communication_protocols\":[\"pylon_h3_20250121\"],\"compliance_claims_json\":[\"pylon_h3_20250121\"],\"dc_voltage_max_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_min_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_nominal_v\":[\"pylon_h3_20250121\"],\"depth_m\":[\"pylon_h3_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h3_20250121\"],\"derating_notes\":[\"pylon_h3_manual_v11\"],\"document_revision\":[\"pylon_h3_20250121\"],\"energy_basis\":[\"pylon_h3_20250121\"],\"energy_boundary\":[\"pylon_h3_20250121\"],\"energy_capacity_mwh\":[\"pylon_h3_20250121\"],\"extensions_json\":[\"pylon_h3_20250121\",\"pylon_h3_manual_v11\"],\"height_m\":[\"pylon_h3_20250121\"],\"ingress_protection\":[\"pylon_h3_20250121\"],\"manufacturer\":[\"pylon_h3_20250121\"],\"market_segment\":[\"pylon_h3_20250121\"],\"model\":[\"pylon_h3_20250121\"],\"name\":[\"pylon_h3_20250121\"],\"product_family\":[\"pylon_h3_20250121\"],\"product_status\":[\"pylon_h3_20250121\"],\"record_scope\":[\"pylon_h3_20250121\"],\"variant\":[\"pylon_h3_20250121\"],\"weight_kg\":[\"pylon_h3_20250121\"],\"width_m\":[\"pylon_h3_20250121\"]}","height_m":1.38,"ingress_protection":"IP55","last_verified_at":"2026-11-04T03:54:42.056473+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H3","name":"Pylontech Force-H3 (7 x FH10050; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H3","product_status":"documented","quality_status":"source_backed","record_id":"13872e81-6483-50ce-9fa6-f44e2e48c6ba","record_scope":"configuration","sources":["pylon_h3_20250121","pylon_h3_manual_v11"],"updated_at":"2026-11-04T03:54:42.056473+00:00","variant":"7 x FH10050; single string","weight_kg":287,"width_m":0.54}
{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\"],\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"dc_voltage_nominal_v":48.0,"depth_m":0.141,"derating_notes":"Output ratings at 40 and 65 degC are below 25 degC rating.","entity_type":"systems","extensions_json":"{\"installation_20261105\":{\"cable_conditions\":\"Copper, 90°C rating; local rules apply; cables not in closed conduit. Recommendations, not intrinsic device ratings.\",\"cable_per_terminal_0_to_5m\":\"35 mm 2\",\"cable_per_terminal_5_to_10m\":\"70 mm 2\",\"locator\":\"4.3 exact 48/3000/35 row; 4.5.7–8\",\"parallel_conditions\":\"Identical devices, common battery, equal DC cable lengths and cross-sections; at least 10cm ventilation below, above and beside units. 8/10/15k models require external AC transfer switch.\",\"parallel_limit\":6,\"recommended_dc_fuse_a\":125,\"recommended_external_bank_ah\":[100,400],\"source_id\":\"victron_mp2_installation_20261105\",\"three_phase\":\"Wye supported; delta unsuitable. Paralleled strings in three phases exclude 8/10/15kVA units; configuration required.\"},\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":7,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_power_condition\":\"25 degC, non-linear load, crest factor 3:1\",\"charge_current_condition\":\"25 degC ambient maximum\",\"continuous_output_w_at_40c\":2200,\"continuous_output_w_at_65c\":1700,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 48/3000/35-32 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":35,\"maximum_conversion_efficiency_pct\":95,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":5500,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":2,\"transfer_switch_a\":32,\"zero_load_w\":11},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_230v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_230v_20261102\"],\"cooling\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_multiplus_ii_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_230v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_mp2_installation_20261105\",\"victron_multiplus_ii_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_230v_20261102\"],\"model\":[\"victron_multiplus_ii_230v_20261102\"],\"name\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_230v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"victron_multiplus_ii_230v_20261102\"],\"width_m\":[\"victron_multiplus_ii_230v_20261102\"]}","height_m":0.499,"ingress_protection":"IP22","last_verified_at":"2026-11-05T19:54:14.610028+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 48/3000/35-32","name":"Victron Energy MultiPlus-II 48/3000/35-32 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0024,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"13b7c98d-19e8-55b6-8288-05a4dab69b89","record_scope":"configuration","source_urls":["https://www.victronenergy.com/media/pg/MultiPlus-II_230V/en/installation.html","https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-inverter-charger-EN-.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_mp2_installation_20261105","victron_multiplus_ii_230v_20261102"],"updated_at":"2026-11-05T19:54:14.610028+00:00","variant":"230 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":19,"width_m":0.268}
