{"architecture":"dc_block","capacity_scope":"Single DC battery string with 8 S51100 modules; excludes external inverter and parallel strings","chemistry":"Li-ion (LFP)","communication_interfaces":["RS485","Wi-Fi"],"communication_protocols":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"CE-EMC\",\"CE-RED\",\"62619\",\"63056\",\"62477\",\"62040\",\"UN38.3\"],\"status\":\"Manufacturer-listed identifiers retained as printed; independent certification not checked\"}","cooling":"Forced air","created_at":"2026-11-02T02:00:02.617500+00:00","cycle_life":8000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 95% DoD. Manual does not state EOL threshold.","dc_voltage_max_v":467,"dc_voltage_min_v":358,"depth_m":0.39,"depth_of_discharge_pct":95,"document_revision":"Manual printed V2, 2025-03-07; filename V29","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.041,"entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,50],\"cycle_life_qualifier\":\"minimum\",\"cycle_life_time_claim_note\":\"Appears in cycle-life row, not a warranty\",\"cycle_life_time_claim_years\":10,\"discharge_temperature_c\":[-20,50],\"locator\":\"Printed page 8, Table 2-1, STACK100-8s column; test footnote page 9\",\"maximum_c_rate\":1,\"maximum_charge_discharge_current_a\":100,\"module_capacity_ah\":100,\"module_count\":8,\"module_model\":\"S51100\",\"module_voltage_v\":51.2,\"module_weight_kg\":47,\"peak_c_rate\":1.25,\"peak_discharge_current_a\":125,\"peak_duration_seconds\":120,\"peak_temperature_c\":25,\"recommended_c_rate\":0.5,\"recommended_charge_discharge_current_a\":50}}","field_sources_json":"{\"architecture\":[\"dyness_stack100_manual_20250307\"],\"capacity_scope\":[\"dyness_stack100_manual_20250307\"],\"chemistry\":[\"dyness_stack100_manual_20250307\"],\"communication_interfaces\":[\"dyness_stack100_manual_20250307\"],\"communication_protocols\":[\"dyness_stack100_manual_20250307\"],\"compliance_claims_json\":[\"dyness_stack100_manual_20250307\"],\"cooling\":[\"dyness_stack100_manual_20250307\"],\"cycle_life\":[\"dyness_stack100_manual_20250307\"],\"cycle_life_conditions\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_max_v\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_min_v\":[\"dyness_stack100_manual_20250307\"],\"depth_m\":[\"dyness_stack100_manual_20250307\"],\"depth_of_discharge_pct\":[\"dyness_stack100_manual_20250307\"],\"document_revision\":[\"dyness_stack100_manual_20250307\"],\"energy_basis\":[\"dyness_stack100_manual_20250307\"],\"energy_boundary\":[\"dyness_stack100_manual_20250307\"],\"energy_capacity_mwh\":[\"dyness_stack100_manual_20250307\"],\"extensions_json\":[\"dyness_stack100_manual_20250307\"],\"fire_protection\":[\"dyness_stack100_manual_20250307\"],\"height_m\":[\"dyness_stack100_manual_20250307\"],\"ingress_protection\":[\"dyness_stack100_manual_20250307\"],\"manufacturer\":[\"dyness_stack100_manual_20250307\"],\"market_segment\":[\"dyness_stack100_manual_20250307\"],\"model\":[\"dyness_stack100_manual_20250307\"],\"name\":[\"dyness_stack100_manual_20250307\"],\"product_family\":[\"dyness_stack100_manual_20250307\"],\"product_status\":[\"dyness_stack100_manual_20250307\"],\"record_scope\":[\"dyness_stack100_manual_20250307\"],\"variant\":[\"dyness_stack100_manual_20250307\"],\"width_m\":[\"dyness_stack100_manual_20250307\"]}","fire_protection":"Aerosol extinguisher","height_m":1.302,"ingress_protection":"IP20","last_verified_at":"2026-11-02T02:00:02.617500+00:00","manufacturer":"Dyness","market_segment":"multiple","model":"STACK100-8s","name":"Dyness STACK100-8s","notes":"Individually named configuration in the 2025 manual, not a generated option combination. Energy preserves rounded printed value and unspecified nominal/usable basis. Later 2026 family sheet has different voltage, dimensions and temperature ranges; its aggregate ranges are not substituted into these historical exact-model columns. No active power, warranty or current availability inferred.","product_family":"STACK100","product_status":"historical_document","quality_status":"source_backed","record_id":"17096002-3e2a-5a95-8af5-3cb9cb05c4b0","record_scope":"configuration","sources":["dyness_stack100_manual_20250307"],"updated_at":"2026-11-02T02:00:02.617500+00:00","variant":"Single string; 2025 manual configuration","width_m":0.591}
{"architecture":"dc_block","capacity_scope":"Single DC battery stack; excludes external inverter and parallel stacks","chemistry":"Li-ion (LFP)","communication_protocols":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"UN38.3\",\"CE-EMC\",\"IEC62040\",\"IEC62619\",\"IEC62477\",\"IEC60730\",\"IEC63056\",\"UKCA\",\"CEC Accredited\",\"UL1973\",\"VDE2510-50\"],\"status\":\"Manufacturer-listed claims; certificates not independently checked\"}","created_at":"2026-11-02T02:00:02.617500+00:00","cycle_life":6000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 95% DoD; EOL threshold unspecified.","dc_voltage_nominal_v":192,"depth_m":0.38,"depth_of_discharge_pct":95,"document_revision":"V1.0-20240112","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.006745,"entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,50],\"cycle_life_qualifier\":\"minimum\",\"discharge_temperature_c\":[-10,50],\"locator\":\"PDF page 2, Tower T7 column; common rows and footnotes\",\"module_count\":2,\"module_model\":\"HV9637\",\"nominal_capacity_ah\":37,\"nominal_energy_kwh\":7.1,\"parallel_stack_limit\":12}}","field_sources_json":"{\"architecture\":[\"dyness_tower_20240112\"],\"capacity_scope\":[\"dyness_tower_20240112\"],\"chemistry\":[\"dyness_tower_20240112\"],\"communication_protocols\":[\"dyness_tower_20240112\"],\"compliance_claims_json\":[\"dyness_tower_20240112\"],\"cycle_life\":[\"dyness_tower_20240112\"],\"cycle_life_conditions\":[\"dyness_tower_20240112\"],\"dc_voltage_nominal_v\":[\"dyness_tower_20240112\"],\"depth_m\":[\"dyness_tower_20240112\"],\"depth_of_discharge_pct\":[\"dyness_tower_20240112\"],\"document_revision\":[\"dyness_tower_20240112\"],\"energy_basis\":[\"dyness_tower_20240112\"],\"energy_boundary\":[\"dyness_tower_20240112\"],\"energy_capacity_mwh\":[\"dyness_tower_20240112\"],\"extensions_json\":[\"dyness_tower_20240112\"],\"height_m\":[\"dyness_tower_20240112\"],\"ingress_protection\":[\"dyness_tower_20240112\"],\"manufacturer\":[\"dyness_tower_20240112\"],\"market_segment\":[\"dyness_tower_20240112\"],\"model\":[\"dyness_tower_20240112\"],\"name\":[\"dyness_tower_20240112\"],\"power_basis\":[\"dyness_tower_20240112\"],\"power_capacity_mw\":[\"dyness_tower_20240112\"],\"power_conditions\":[\"dyness_tower_20240112\"],\"power_rating_kind\":[\"dyness_tower_20240112\"],\"product_family\":[\"dyness_tower_20240112\"],\"product_status\":[\"dyness_tower_20240112\"],\"record_scope\":[\"dyness_tower_20240112\"],\"variant\":[\"dyness_tower_20240112\"],\"warranty_conditions\":[\"dyness_tower_20240112\"],\"warranty_years\":[\"dyness_tower_20240112\"],\"weight_kg\":[\"dyness_tower_20240112\"],\"width_m\":[\"dyness_tower_20240112\"]}","height_m":0.7,"ingress_protection":"IP54","last_verified_at":"2026-11-02T02:00:02.617500+00:00","manufacturer":"Dyness","market_segment":"residential","model":"Tower T7","name":"Dyness Tower T7","notes":"Exact table model, distinct from Tower Pro. Printed usable energy retained, not recalculated from nominal energy and DoD. No active availability or project assignment inferred.","power_basis":"dc","power_capacity_mw":0.00426,"power_conditions":"Maximum continuous charge/discharge; 0.6C when communicating with inverter.","power_rating_kind":"maximum","product_family":"Tower","product_status":"documented","quality_status":"source_backed","record_id":"17aec254-718c-5216-b32a-f889fbac2775","record_scope":"configuration","sources":["dyness_tower_20240112"],"updated_at":"2026-11-02T02:00:02.617500+00:00","variant":"HV9637 stack; standard temperature envelope","warranty_conditions":"Datasheet warranty term; separate warranty document applies and was not obtained. Retention/throughput exclusions unknown.","warranty_years":10,"weight_kg":105,"width_m":0.504}
{"architecture":"battery_cabinet","capacity_scope":"One battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","Ethernet","Wi-Fi"],"compliance_claims_json":"{\"standards\":[\"IEC62619\",\"IEC62040\",\"IEC61000\",\"UN38.3\"],\"status\":\"Manufacturer design/build claim, not independently verified certification\"}","created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":51.2,"depth_m":0.29,"document_revision":"2026-02-06","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.015,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"battery_capacity_ah\":300,\"continuous_charge_a\":300,\"continuous_charge_kw\":15,\"continuous_discharge_a\":300,\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":12,\"energy_at_90pct_dod_kwh\":13.5,\"expected_life_claims\":[{\"cycles_gt\":6000,\"dod_pct\":80,\"years_gt\":16}],\"expected_life_eol_capacity_pct\":60,\"max_charge_a\":300,\"max_charge_kw\":15,\"max_discharge_a\":360,\"max_discharge_kw\":18,\"maximum_current_duty\":{\"duration_minutes\":5,\"five_second_multiple\":1.5,\"period_minutes\":10},\"normal_dod_max_pct\":90,\"product_level\":\"stationary_battery_assembly\",\"short_circuit_current_ka\":10,\"standby_dod_max_pct\":100,\"supplier_role\":\"Branded battery system; cell OEM unspecified\",\"warranty_applies_to_sales_after\":\"2024-04-01\",\"warranty_eol_capacity_pct\":60}}","field_sources_json":"{\"architecture\":[\"home2_20261102_1500\"],\"capacity_scope\":[\"home2_20261102_1500\"],\"communication_interfaces\":[\"home2_20261102_1500\"],\"compliance_claims_json\":[\"home2_20261102_1500\"],\"dc_voltage_max_v\":[\"home2_20261102_1500\"],\"dc_voltage_min_v\":[\"home2_20261102_1500\"],\"dc_voltage_nominal_v\":[\"home2_20261102_1500\"],\"depth_m\":[\"home2_20261102_1500\"],\"document_revision\":[\"home2_20261102_1500\"],\"energy_basis\":[\"home2_20261102_1500\"],\"energy_boundary\":[\"home2_20261102_1500\"],\"energy_capacity_mwh\":[\"home2_20261102_1500\"],\"extensions_json\":[\"home2_20261102_1500\"],\"height_m\":[\"home2_20261102_1500\"],\"ingress_protection\":[\"home2_20261102_1500\"],\"manufacturer\":[\"home2_20261102_1500\"],\"market_segment\":[\"home2_20261102_1500\"],\"model\":[\"home2_20261102_1500\"],\"name\":[\"home2_20261102_1500\"],\"power_basis\":[\"home2_20261102_1500\"],\"power_capacity_mw\":[\"home2_20261102_1500\"],\"power_conditions\":[\"home2_20261102_1500\"],\"power_rating_kind\":[\"home2_20261102_1500\"],\"product_family\":[\"home2_20261102_1500\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"home2_20261102_1500\"],\"variant\":[\"home2_20261102_1500\"],\"warranty_conditions\":[\"home2_20261102_1500\"],\"warranty_years\":[\"home2_20261102_1500\"],\"weight_kg\":[\"home2_20261102_1500\"],\"width_m\":[\"home2_20261102_1500\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE 2 Home 15/12","name":"Freedom Won LiTE 2 Home 15/12 52V Model A","notes":"Legacy range per OEM index. Chemistry and cell OEM not inferred. No RTE or discharge-duration calculation. Distinct generation and voltage variant retained.","power_basis":"dc","power_capacity_mw":0.015,"power_conditions":"Continuous discharge at battery temperature 10–25 C; current derates outside. Maximum-current duty cycle in extensions.","power_rating_kind":"rated","product_family":"LiTE 2 Home","product_status":"historical_document","quality_status":"source_backed","record_id":"17c13a86-71c9-5ba7-96d5-301caa6433f6","record_scope":"configuration","sources":["home2_20261102_1500","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"52V Model A","warranty_conditions":"10 years or 6000 cycles at 80% DoD; discharge <=0.5C, charge <=0.25C, temperature <=25 C. Capacity end point 60% BOL; sales-date applicability retained in extensions. Datasheet summary; original warranty governs.","warranty_years":10,"weight_kg":130,"width_m":0.49}
