{"architecture":"dc_block","capacity_scope":"Named DC battery string with 6 TP-HS25 modules and one TBMS-MCS0800; external inverter excluded","conflicts_json":"{\"dc_voltage_min_v\":{\"observations\":[{\"table\":\"Performance\",\"value\":270},{\"table\":\"Configuration\",\"value\":280}],\"resolution\":\"Scalar minimum withheld; inconsistent printed tables, no automatic correction.\"}}","created_at":"2026-11-02T03:55:43.501266+00:00","cycle_life":6000,"cycle_life_conditions":"Performance table: 6000 cycles at 90% DoD and 25°C; EOL threshold and cycle test C-rate not specified.","dc_voltage_max_v":349,"dc_voltage_nominal_v":307.2,"depth_of_discharge_pct":90,"derating_notes":"Discharge current reduced at cell temperatures -20 to 10°C and 45 to 53°C; charge current reduced at 0 to 25°C and 45 to 53°C. Power depends on actual battery-pack temperature.","design_life_years":10,"document_revision":"Spanish manual V0.0, 320101113100","efficiency_boundary":"dc_dc","efficiency_conditions":"Battery round-trip efficiency at 0.2C and 25°C; not AC-to-AC system efficiency.","efficiency_qualifier":"reported","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.013800000000000002,"energy_conditions":"Reported rounded usable energy at 90% DoD; actual usable energy depends on inverter configuration. Nominal energy test: 100% DoD, 0.2C charge/discharge, 25°C.","entity_type":"systems","extensions_json":"{\"solax\":{\"bms_count\":1,\"bms_model\":\"TBMS-MCS0800\",\"charge_temperature_without_heating_c\":[0,53],\"discharge_temperature_without_heating_c\":[-20,53],\"heating_qualification\":\"Conditional heated envelope; footnote 4 says discharge only below zero without heating. No separate heater variant generated.\",\"locator\":\"Printed pages 14–15, T-BAT HS15.0 configuration row and performance column\",\"maximum_charge_discharge_current_a\":50,\"maximum_power_kw\":15.36,\"module_count\":6,\"module_model\":\"TP-HS25\",\"nominal_capacity_ah\":50,\"nominal_energy_kwh\":15.36,\"short_circuit_current_a\":1900,\"storage_temperature_c\":[{\"months\":12,\"range\":[-20,30]},{\"months\":6,\"range\":[30,50]}],\"temperature_with_heating_c\":[-30,53]}}","field_sources_json":"{\"architecture\":[\"solax_hv_s25_s36_manual_es_v00\"],\"capacity_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"conflicts_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_max_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_nominal_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"depth_of_discharge_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"derating_notes\":[\"solax_hv_s25_s36_manual_es_v00\"],\"design_life_years\":[\"solax_hv_s25_s36_manual_es_v00\"],\"document_revision\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_qualifier\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_capacity_mwh\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"extensions_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"ingress_protection\":[\"solax_hv_s25_s36_manual_es_v00\"],\"manufacturer\":[\"solax_hv_s25_s36_manual_es_v00\"],\"market_segment\":[\"solax_hv_s25_s36_manual_es_v00\"],\"model\":[\"solax_hv_s25_s36_manual_es_v00\"],\"name\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_capacity_mw\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_rating_kind\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_family\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_status\":[\"solax_hv_s25_s36_manual_es_v00\"],\"record_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"round_trip_efficiency_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"variant\":[\"solax_hv_s25_s36_manual_es_v00\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-02T03:55:43.501266+00:00","manufacturer":"SolaX Power","market_segment":"residential","model":"T-BAT HS15.0","name":"SolaX T-BAT HS15.0","notes":"Exact named configuration, not generated option combination. Historical manual observation; current availability not established. Expected life is not warranty. No chemistry inferred from family marketing or cell supplier.","power_basis":"dc","power_capacity_mw":0.0092,"power_conditions":"Printed nominal battery power, not inverter AC power. Footnote 5 discusses 30 A / 45 A wiring; no current inferred from power.","power_rating_kind":"rated","product_family":"HS25","product_status":"historical_document","quality_status":"needs_review","record_id":"19461172-6a86-5004-9f5d-8cbb47c07abf","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["solax_hv_s25_s36_manual_es_v00"],"updated_at":"2026-11-02T03:55:43.501266+00:00","variant":"Named module string; Spanish manual V0.0"}
{"architecture":"unspecified","capacity_scope":"Single battery controller; no battery energy capacity","communication_protocols":["CANBUS","Modbus RTU"],"created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_max_v":1000,"dc_voltage_min_v":80,"depth_m":0.35,"document_revision":"V1.1; 5PMPA08-00250","entity_type":"systems","extensions_json":"{\"manual_service_and_storage\":{\"commissioning\":{\"CAN_default_kbps\":500,\"CAN_termination_ohm\":120,\"Modbus_RS485_default_bps\":9600,\"RS485_termination_ohm\":120,\"first_start\":\"Full charge for SOC calibration\",\"locator\":\"PDF pp48,51\"},\"maintenance\":{\"ESS_maintenance_max_interval_months\":6,\"balancing_proposed_interval_months\":3,\"checks\":[\"voltage\",\"SOC\",\"cable condition\",\"output relay\",\"alarm/protection history\"],\"locator\":\"PDF p56\",\"personnel\":\"Qualified and authorized personnel only\"},\"source_id\":\"pylon_h3_manual_v11\"},\"pylontech\":{\"design_life_claim\":\"15+ years\",\"locator\":\"Printed page 12, section 2.2.3.1\",\"maximum_charge_discharge_current_a\":55,\"maximum_current_duration_minutes\":15,\"product_level\":\"battery_controller\",\"related_module_model\":\"FH10050\",\"self_consumption_w\":{\"upper_bound_exclusive\":16},\"system_operation_voltage_v\":[172.8,921.6]}}","field_sources_json":"{\"architecture\":[\"pylon_h3_manual_v11\"],\"capacity_scope\":[\"pylon_h3_manual_v11\"],\"communication_protocols\":[\"pylon_h3_manual_v11\"],\"dc_voltage_max_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_min_v\":[\"pylon_h3_manual_v11\"],\"depth_m\":[\"pylon_h3_manual_v11\"],\"document_revision\":[\"pylon_h3_manual_v11\"],\"extensions_json\":[\"pylon_h3_manual_v11\"],\"height_m\":[\"pylon_h3_manual_v11\"],\"manufacturer\":[\"pylon_h3_manual_v11\"],\"model\":[\"pylon_h3_manual_v11\"],\"name\":[\"pylon_h3_manual_v11\"],\"operating_temperature_max_c\":[\"pylon_h3_manual_v11\"],\"operating_temperature_min_c\":[\"pylon_h3_manual_v11\"],\"product_family\":[\"pylon_h3_manual_v11\"],\"product_status\":[\"pylon_h3_manual_v11\"],\"record_scope\":[\"pylon_h3_manual_v11\"],\"variant\":[\"pylon_h3_manual_v11\"],\"weight_kg\":[\"pylon_h3_manual_v11\"],\"width_m\":[\"pylon_h3_manual_v11\"]}","height_m":0.15,"last_verified_at":"2026-11-04T03:54:42.056473+00:00","manufacturer":"Pylontech","model":"FC1000","name":"Pylontech FC1000","notes":"Separately specified component, not another complete battery system. Do not sum module energy with assembled strings. Design life and unspecified cycle claims are not warranties.","operating_temperature_max_c":55,"operating_temperature_min_c":-10,"product_family":"Force-H3","product_status":"documented","quality_status":"source_backed","record_id":"19640051-ed19-5c06-9706-4dfa41814276","record_scope":"configuration","sources":["pylon_h3_manual_v11"],"updated_at":"2026-11-04T03:54:42.056473+00:00","variant":"Force-H3 component","weight_kg":12,"width_m":0.54}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 4-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:51:05.370990+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":262.8,"dc_voltage_min_v":194.4,"dc_voltage_nominal_v":230.4,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 1.8 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01659,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS4300H-H4\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM4300H\":1,\"CS4300H\":3},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":35,\"storage_temperature_c\":[-20,55]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs4300h_20250401\"],\"architecture\":[\"fox_ecs4300h_20250401\"],\"capacity_scope\":[\"fox_ecs4300h_20250401\"],\"chemistry\":[\"fox_ecs4300h_20250401\"],\"communication_interfaces\":[\"fox_ecs4300h_20250401\"],\"compliance_claims_json\":[\"fox_ecs4300h_20250401\"],\"cooling\":[\"fox_ecs4300h_20250401\"],\"cycle_life\":[\"fox_ecs4300h_20250401\"],\"cycle_life_conditions\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs4300h_20250401\"],\"depth_m\":[\"fox_ecs4300h_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs4300h_20250401\"],\"derating_notes\":[\"fox_ecs4300h_20250401\"],\"document_revision\":[\"fox_ecs4300h_20250401\"],\"efficiency_boundary\":[\"fox_ecs4300h_20250401\"],\"efficiency_conditions\":[\"fox_ecs4300h_20250401\"],\"efficiency_qualifier\":[\"fox_ecs4300h_20250401\"],\"energy_basis\":[\"fox_ecs4300h_20250401\"],\"energy_boundary\":[\"fox_ecs4300h_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs4300h_20250401\"],\"extensions_json\":[\"fox_ecs4300h_20250401\"],\"height_m\":[\"fox_ecs4300h_20250401\"],\"ingress_protection\":[\"fox_ecs4300h_20250401\"],\"manufacturer\":[\"fox_ecs4300h_20250401\"],\"model\":[\"fox_ecs4300h_20250401\"],\"name\":[\"fox_ecs4300h_20250401\"],\"product_family\":[\"fox_ecs4300h_20250401\"],\"product_status\":[\"fox_ecs4300h_20250401\"],\"record_scope\":[\"fox_ecs4300h_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs4300h_20250401\"],\"variant\":[\"fox_ecs4300h_20250401\"],\"weight_kg\":[\"fox_ecs4300h_20250401\"],\"width_m\":[\"fox_ecs4300h_20250401\"]}","height_m":0.622,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:51:05.370990+00:00","manufacturer":"Fox ESS","model":"ECS4300H-H4","name":"Fox ESS ECS4300H-H4","notes":"Printed 2025 English revision; older regional sheets are not merged into this observation. No active power, warranty, cell supplier or project assignment inferred.","product_family":"ECS4300H","product_status":"documented","quality_status":"source_backed","record_id":"199b15f6-dca2-52ca-8017-e77a14feb238","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs4300h_20250401"],"updated_at":"2026-11-01T21:51:05.370990+00:00","variant":"Version 1.8 | 2025/04/01","weight_kg":152.5,"width_m":0.57}
{"altitude_max_m":4000,"apparent_power_mva":0.0033,"architecture":"unspecified","capacity_scope":"One hybrid inverter, external battery excluded","communication_interfaces":["CAN","RS485"],"cooling":"Natural convection","created_at":"2026-11-02T11:53:31.105256+00:00","dc_voltage_max_v":60,"dc_voltage_min_v":40,"depth_m":0.205,"document_revision":"AUS V1.7 202407 (filename)","entity_type":"systems","extensions_json":"{\"ac_nominal_frequency_hz\":[50],\"ac_voltage_alternatives_v\":[220,230],\"afci\":\"Activation required\",\"backup_overload\":{\"apparent_multiple_of_rating\":2,\"seconds\":10},\"backup_switch_ms\":{\"less_than\":4},\"battery_charge_discharge_max_a\":70,\"battery_charge_discharge_max_kw\":3,\"efficiency_claims\":[{\"metric\":\"maximum conversion; path unspecified\",\"pct\":96.9,\"qualifier\":\"greater_than\"},{\"metric\":\"EU weighted conversion\",\"pct\":96.5,\"qualifier\":\"greater_than\"}],\"external_battery_compatibility\":\"Li-ion / Lead-acid\",\"grid_input_max_current_a\":20,\"grid_input_voltage_v\":[187,253],\"grid_max_current_a\":15,\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_ac_passthrough_a\":35,\"max_strings\":2,\"mppt_count\":2,\"mppt_voltage_v\":[90,520],\"optional_interfaces\":[\"Wi-Fi\",\"GPRS\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_current_a_per_mppt\":16,\"pv_max_usable_kw\":4.8,\"pv_max_voltage_v\":600,\"pv_rated_voltage_v\":330,\"pv_recommended_max_kw\":6,\"pv_short_circuit_a_per_mppt\":24,\"pv_start_v\":90,\"safety_emc_claims\":{\"standards\":[\"IEC/EN 62109-1/-2\",\"EN 61000-6-2/-3\"],\"status\":\"Manufacturer-listed, not independently certified\"},\"topology\":\"High frequency isolation for battery\"}","field_sources_json":"{\"altitude_max_m\":[\"pro_20261102_1150\"],\"apparent_power_mva\":[\"pro_20261102_1150\"],\"architecture\":[\"pro_20261102_1150\"],\"capacity_scope\":[\"pro_20261102_1150\"],\"communication_interfaces\":[\"pro_20261102_1150\"],\"cooling\":[\"pro_20261102_1150\"],\"dc_voltage_max_v\":[\"pro_20261102_1150\"],\"dc_voltage_min_v\":[\"pro_20261102_1150\"],\"depth_m\":[\"pro_20261102_1150\"],\"document_revision\":[\"pro_20261102_1150\"],\"extensions_json\":[\"pro_20261102_1150\"],\"height_m\":[\"pro_20261102_1150\"],\"ingress_protection\":[\"pro_20261102_1150\"],\"manufacturer\":[\"pro_20261102_1150\"],\"market_segment\":[\"pro_20261102_1150\"],\"model\":[\"pro_20261102_1150\"],\"name\":[\"pro_20261102_1150\"],\"operating_temperature_max_c\":[\"pro_20261102_1150\"],\"operating_temperature_min_c\":[\"pro_20261102_1150\"],\"power_basis\":[\"pro_20261102_1150\"],\"power_capacity_mw\":[\"pro_20261102_1150\"],\"power_rating_kind\":[\"pro_20261102_1150\"],\"product_status\":[\"pro_20261102_1150\"],\"record_scope\":[\"pro_20261102_1150\"],\"variant\":[\"pro_20261102_1150\"],\"weight_kg\":[\"pro_20261102_1150\"],\"width_m\":[\"pro_20261102_1150\"]}","height_m":0.56,"ingress_protection":"IP66","last_verified_at":"2026-11-02T11:53:31.105256+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH1P3K-L-PRO","name":"Solis S6-EH1P3K-L-PRO","notes":"External battery compatibility is not installed chemistry. Energy, warranty, cycles and RTE unknown. Backup overload is apparent power, not active peak.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.003,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"19c2e0cc-b8de-51e2-85a0-4f25cad14c32","record_scope":"configuration","sources":["pro_20261102_1150"],"updated_at":"2026-11-02T11:53:31.105256+00:00","variant":"AUS V1.7 202407 (filename)","weight_kg":24,"width_m":0.406}
