{"altitude_max_m":4000,"apparent_power_mva":0.04,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"cooling":"Intelligent fan-cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":800,"dc_voltage_min_v":150,"depth_m":0.29,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Apparent output claim, not active peak\",\"multiple_of_rated_power\":1.6,\"seconds\":2},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_kw\":44,\"battery_max_charge_discharge_kw_per_input\":35,\"battery_max_current_a_per_port\":70,\"battery_parallel_current_a\":140,\"battery_ports\":2,\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-2/-4\",\"EN 55011\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"Maximum conversion, path unspecified\",\"pct\":97.8},{\"basis\":\"European weighted conversion\",\"pct\":97.4},{\"basis\":\"PV to battery maximum one-way\",\"pct\":98.5},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not RTE\",\"pct\":97.5}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"mppt_count\":4,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":35},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":40,\"pv_max_strings\":8,\"pv_max_usable_kw\":80,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[150,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":80,\"pv_short_circuit_current_a_per_mppt\":60,\"pv_start_voltage_v\":180,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"DC Type II / AC Type II\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_20261102_1052\"],\"apparent_power_mva\":[\"solis_20261102_1052\"],\"architecture\":[\"solis_20261102_1052\"],\"capacity_scope\":[\"solis_20261102_1052\"],\"communication_interfaces\":[\"solis_20261102_1052\"],\"cooling\":[\"solis_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_20261102_1052\"],\"depth_m\":[\"solis_20261102_1052\"],\"document_revision\":[\"solis_20261102_1052\"],\"extensions_json\":[\"solis_20261102_1052\"],\"height_m\":[\"solis_20261102_1052\"],\"ingress_protection\":[\"solis_20261102_1052\"],\"manufacturer\":[\"solis_20261102_1052\"],\"market_segment\":[\"solis_20261102_1052\"],\"model\":[\"solis_20261102_1052\"],\"name\":[\"solis_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_20261102_1052\"],\"power_basis\":[\"solis_20261102_1052\"],\"power_capacity_mw\":[\"solis_20261102_1052\"],\"power_conditions\":[\"solis_20261102_1052\"],\"power_rating_kind\":[\"solis_20261102_1052\"],\"product_status\":[\"solis_20261102_1052\"],\"record_scope\":[\"solis_20261102_1052\"],\"variant\":[\"solis_20261102_1052\"],\"weight_kg\":[\"solis_20261102_1052\"],\"width_m\":[\"solis_20261102_1052\"]}","height_m":0.88,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"commercial_industrial","model":"S6-EH3P40K-H","name":"Solis S6-EH3P40K-H","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.04,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"1a5b7271-85ed-5de8-9d4e-e408bc1eba7a","record_scope":"configuration","sources":["solis_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":73,"width_m":0.53}
