{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 4-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T22:51:47.802973+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":206,"dc_voltage_min_v":162.4,"dc_voltage_nominal_v":179.2,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 2.0 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01864,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS4800-H4\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM4800\":1,\"CS4800\":3},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":30,\"storage_temperature_c\":[-10,35]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs4800_20250401\"],\"architecture\":[\"fox_ecs4800_20250401\"],\"capacity_scope\":[\"fox_ecs4800_20250401\"],\"chemistry\":[\"fox_ecs4800_20250401\"],\"communication_interfaces\":[\"fox_ecs4800_20250401\"],\"compliance_claims_json\":[\"fox_ecs4800_20250401\"],\"cooling\":[\"fox_ecs4800_20250401\"],\"cycle_life\":[\"fox_ecs4800_20250401\"],\"cycle_life_conditions\":[\"fox_ecs4800_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs4800_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs4800_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs4800_20250401\"],\"depth_m\":[\"fox_ecs4800_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs4800_20250401\"],\"derating_notes\":[\"fox_ecs4800_20250401\"],\"document_revision\":[\"fox_ecs4800_20250401\"],\"efficiency_boundary\":[\"fox_ecs4800_20250401\"],\"efficiency_conditions\":[\"fox_ecs4800_20250401\"],\"efficiency_qualifier\":[\"fox_ecs4800_20250401\"],\"energy_basis\":[\"fox_ecs4800_20250401\"],\"energy_boundary\":[\"fox_ecs4800_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs4800_20250401\"],\"extensions_json\":[\"fox_ecs4800_20250401\"],\"height_m\":[\"fox_ecs4800_20250401\"],\"ingress_protection\":[\"fox_ecs4800_20250401\"],\"manufacturer\":[\"fox_ecs4800_20250401\"],\"model\":[\"fox_ecs4800_20250401\"],\"name\":[\"fox_ecs4800_20250401\"],\"product_family\":[\"fox_ecs4800_20250401\"],\"product_status\":[\"fox_ecs4800_20250401\"],\"record_scope\":[\"fox_ecs4800_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs4800_20250401\"],\"variant\":[\"fox_ecs4800_20250401\"],\"weight_kg\":[\"fox_ecs4800_20250401\"],\"width_m\":[\"fox_ecs4800_20250401\"]}","height_m":0.662,"ingress_protection":"IP65","last_verified_at":"2026-11-01T22:51:47.802973+00:00","manufacturer":"Fox ESS","model":"ECS4800-H4","name":"Fox ESS ECS4800-H4","notes":"Exact cited regional revision only. Older documented configuration, not a claim of current availability. No inferred active power, warranty or component/project assignment.","product_family":"ECS4800","product_status":"documented","quality_status":"source_backed","record_id":"1c4214b5-679b-5bcb-9217-0f7ea0e1b2bc","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs4800_20250401"],"updated_at":"2026-11-01T22:51:47.802973+00:00","variant":"Version 2.0 | 2025/04/01","weight_kg":161.5,"width_m":0.57}
{"architecture":"battery_cabinet","capacity_scope":"One battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","Ethernet","Wi-Fi"],"compliance_claims_json":"{\"standards\":[\"IEC62619\",\"IEC62040\",\"IEC61000\",\"UN38.3\"],\"status\":\"Manufacturer design/build claim, not independently verified certification\"}","created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":51.2,"depth_m":0.29,"document_revision":"2026-02-06","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"battery_capacity_ah\":400,\"continuous_charge_a\":350,\"continuous_charge_kw\":18,\"continuous_discharge_a\":350,\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":16,\"energy_at_90pct_dod_kwh\":18.0,\"expected_life_claims\":[{\"cycles_gt\":6000,\"dod_pct\":80,\"years_gt\":16}],\"expected_life_eol_capacity_pct\":60,\"max_charge_a\":350,\"max_charge_kw\":18,\"max_discharge_a\":420,\"max_discharge_kw\":22,\"maximum_current_duty\":{\"duration_minutes\":5,\"five_second_multiple\":1.5,\"period_minutes\":10},\"normal_dod_max_pct\":90,\"product_level\":\"stationary_battery_assembly\",\"short_circuit_current_ka\":12,\"standby_dod_max_pct\":100,\"supplier_role\":\"Branded battery system; cell OEM unspecified\",\"warranty_applies_to_sales_after\":\"2024-04-01\",\"warranty_eol_capacity_pct\":60}}","field_sources_json":"{\"architecture\":[\"home2_20261102_1500\"],\"capacity_scope\":[\"home2_20261102_1500\"],\"communication_interfaces\":[\"home2_20261102_1500\"],\"compliance_claims_json\":[\"home2_20261102_1500\"],\"dc_voltage_max_v\":[\"home2_20261102_1500\"],\"dc_voltage_min_v\":[\"home2_20261102_1500\"],\"dc_voltage_nominal_v\":[\"home2_20261102_1500\"],\"depth_m\":[\"home2_20261102_1500\"],\"document_revision\":[\"home2_20261102_1500\"],\"energy_basis\":[\"home2_20261102_1500\"],\"energy_boundary\":[\"home2_20261102_1500\"],\"energy_capacity_mwh\":[\"home2_20261102_1500\"],\"extensions_json\":[\"home2_20261102_1500\"],\"height_m\":[\"home2_20261102_1500\"],\"ingress_protection\":[\"home2_20261102_1500\"],\"manufacturer\":[\"home2_20261102_1500\"],\"market_segment\":[\"home2_20261102_1500\"],\"model\":[\"home2_20261102_1500\"],\"name\":[\"home2_20261102_1500\"],\"power_basis\":[\"home2_20261102_1500\"],\"power_capacity_mw\":[\"home2_20261102_1500\"],\"power_conditions\":[\"home2_20261102_1500\"],\"power_rating_kind\":[\"home2_20261102_1500\"],\"product_family\":[\"home2_20261102_1500\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"home2_20261102_1500\"],\"variant\":[\"home2_20261102_1500\"],\"warranty_conditions\":[\"home2_20261102_1500\"],\"warranty_years\":[\"home2_20261102_1500\"],\"weight_kg\":[\"home2_20261102_1500\"],\"width_m\":[\"home2_20261102_1500\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE 2 Home 20/16","name":"Freedom Won LiTE 2 Home 20/16 52V Model A","notes":"Legacy range per OEM index. Chemistry and cell OEM not inferred. No RTE or discharge-duration calculation. Distinct generation and voltage variant retained.","power_basis":"dc","power_capacity_mw":0.018,"power_conditions":"Continuous discharge at battery temperature 10–25 C; current derates outside. Maximum-current duty cycle in extensions.","power_rating_kind":"rated","product_family":"LiTE 2 Home","product_status":"historical_document","quality_status":"source_backed","record_id":"1c856a92-b3d3-520f-82f8-f0b878d5c8fb","record_scope":"configuration","sources":["home2_20261102_1500","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"52V Model A","warranty_conditions":"10 years or 6000 cycles at 80% DoD; discharge <=0.5C, charge <=0.25C, temperature <=25 C. Capacity end point 60% BOL; sales-date applicability retained in extensions. Datasheet summary; original warranty governs.","warranty_years":10,"weight_kg":173,"width_m":0.64}
{"architecture":"battery_cabinet","capacity_scope":"One battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","USB"],"created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":170,"dc_voltage_min_v":137,"dc_voltage_nominal_v":153,"depth_m":0.29,"document_revision":"2025-04-15","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.015,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":100,\"continuous_discharge_a\":80,\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":12,\"energy_at_90pct_dod_kwh\":13.5,\"expected_life_claims\":[{\"cycles_gt\":6000,\"dod_pct\":70,\"years_max\":15,\"years_min\":13},{\"cycles_gt\":7000,\"dod_pct\":50,\"years_max\":20,\"years_min\":15}],\"expected_life_eol_capacity_pct\":60,\"max_charge_a\":100,\"max_discharge_a\":150,\"max_discharge_kw\":20,\"maximum_current_duty\":{\"duration_minutes\":5,\"five_second_multiple\":1.5,\"period_minutes\":10},\"normal_dod_max_pct\":90,\"product_level\":\"stationary_battery_assembly\",\"short_circuit_current_ka\":4,\"supplier_role\":\"Branded battery system; cell OEM unspecified\",\"warranty_applies_to_sales_after\":\"2019-09-01\",\"warranty_eol_capacity_pct\":70}}","field_sources_json":"{\"architecture\":[\"homehv_20261102_1500\"],\"capacity_scope\":[\"homehv_20261102_1500\"],\"communication_interfaces\":[\"homehv_20261102_1500\"],\"dc_voltage_max_v\":[\"homehv_20261102_1500\"],\"dc_voltage_min_v\":[\"homehv_20261102_1500\"],\"dc_voltage_nominal_v\":[\"homehv_20261102_1500\"],\"depth_m\":[\"homehv_20261102_1500\"],\"document_revision\":[\"homehv_20261102_1500\"],\"energy_basis\":[\"homehv_20261102_1500\"],\"energy_boundary\":[\"homehv_20261102_1500\"],\"energy_capacity_mwh\":[\"homehv_20261102_1500\"],\"extensions_json\":[\"homehv_20261102_1500\"],\"height_m\":[\"homehv_20261102_1500\"],\"ingress_protection\":[\"homehv_20261102_1500\"],\"manufacturer\":[\"homehv_20261102_1500\"],\"market_segment\":[\"homehv_20261102_1500\"],\"model\":[\"homehv_20261102_1500\"],\"name\":[\"homehv_20261102_1500\"],\"power_basis\":[\"homehv_20261102_1500\"],\"power_capacity_mw\":[\"homehv_20261102_1500\"],\"power_conditions\":[\"homehv_20261102_1500\"],\"power_rating_kind\":[\"homehv_20261102_1500\"],\"product_family\":[\"homehv_20261102_1500\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"homehv_20261102_1500\"],\"variant\":[\"homehv_20261102_1500\"],\"warranty_conditions\":[\"homehv_20261102_1500\"],\"warranty_years\":[\"homehv_20261102_1500\"],\"weight_kg\":[\"homehv_20261102_1500\"],\"width_m\":[\"homehv_20261102_1500\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE Home 15/12","name":"Freedom Won LiTE Home 15/12 HV","notes":"Legacy range per OEM index. Chemistry and cell OEM not inferred. No RTE or discharge-duration calculation. Distinct generation and voltage variant retained.","power_basis":"dc","power_capacity_mw":0.012,"power_conditions":"Continuous discharge at battery temperature 10–25 C; current derates outside. Maximum-current duty cycle in extensions.","power_rating_kind":"rated","product_family":"LiTE Home","product_status":"historical_document","quality_status":"source_backed","record_id":"1ca326c3-d2b3-53ae-ae86-ea8928b66123","record_scope":"configuration","sources":["homehv_20261102_1500","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"HV","warranty_conditions":"10 years or 6000 cycles at 80% DoD; discharge <=0.5C, charge <=0.25C, temperature <=25 C. Capacity end point 70% BOL; sales-date applicability retained in extensions. Datasheet summary; original warranty governs.","warranty_years":10,"weight_kg":130,"width_m":0.49}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 4-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040\",\"CEC\",\"CE\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":364.8,"dc_voltage_nominal_v":409.6,"depth_m":0.38,"document_revision":"EN V2.1; 2023-01-05","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.013099999999999999,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.3-H\",\"modules\":4,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":25,\"page_model_locator\":\"page 2, LX F13.1-H\",\"pcu_count\":null,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_f_20230105\"],\"architecture\":[\"goodwe_lynx_f_20230105\"],\"capacity_scope\":[\"goodwe_lynx_f_20230105\"],\"chemistry\":[\"goodwe_lynx_f_20230105\"],\"communication_interfaces\":[\"goodwe_lynx_f_20230105\"],\"compliance_claims_json\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_max_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_min_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_f_20230105\"],\"depth_m\":[\"goodwe_lynx_f_20230105\"],\"document_revision\":[\"goodwe_lynx_f_20230105\"],\"energy_basis\":[\"goodwe_lynx_f_20230105\"],\"energy_boundary\":[\"goodwe_lynx_f_20230105\"],\"energy_capacity_mwh\":[\"goodwe_lynx_f_20230105\"],\"energy_conditions\":[\"goodwe_lynx_f_20230105\"],\"extensions_json\":[\"goodwe_lynx_f_20230105\"],\"height_m\":[\"goodwe_lynx_f_20230105\"],\"ingress_protection\":[\"goodwe_lynx_f_20230105\"],\"manufacturer\":[\"goodwe_lynx_f_20230105\"],\"model\":[\"goodwe_lynx_f_20230105\"],\"name\":[\"goodwe_lynx_f_20230105\"],\"power_basis\":[\"goodwe_lynx_f_20230105\"],\"power_capacity_mw\":[\"goodwe_lynx_f_20230105\"],\"power_conditions\":[\"goodwe_lynx_f_20230105\"],\"power_rating_kind\":[\"goodwe_lynx_f_20230105\"],\"product_family\":[\"goodwe_lynx_f_20230105\"],\"product_status\":[\"goodwe_lynx_f_20230105\"],\"record_scope\":[\"goodwe_lynx_f_20230105\"],\"variant\":[\"goodwe_lynx_f_20230105\"],\"weight_kg\":[\"goodwe_lynx_f_20230105\"],\"width_m\":[\"goodwe_lynx_f_20230105\"]}","height_m":0.935,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F13.1-H","name":"GoodWe LX F13.1-H","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.01024,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx Home F","product_status":"documented","quality_status":"source_backed","record_id":"1cd699e5-7252-547e-8418-c18c763a516e","record_scope":"configuration","sources":["goodwe_lynx_f_20230105"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2023-01-05","weight_kg":201,"width_m":0.6}
