{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 5-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:51:05.370990+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":328.5,"dc_voltage_min_v":243,"dc_voltage_nominal_v":288,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 1.8 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02074,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS4300H-H5\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM4300H\":1,\"CS4300H\":4},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":35,\"storage_temperature_c\":[-20,55]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs4300h_20250401\"],\"architecture\":[\"fox_ecs4300h_20250401\"],\"capacity_scope\":[\"fox_ecs4300h_20250401\"],\"chemistry\":[\"fox_ecs4300h_20250401\"],\"communication_interfaces\":[\"fox_ecs4300h_20250401\"],\"compliance_claims_json\":[\"fox_ecs4300h_20250401\"],\"cooling\":[\"fox_ecs4300h_20250401\"],\"cycle_life\":[\"fox_ecs4300h_20250401\"],\"cycle_life_conditions\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs4300h_20250401\"],\"depth_m\":[\"fox_ecs4300h_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs4300h_20250401\"],\"derating_notes\":[\"fox_ecs4300h_20250401\"],\"document_revision\":[\"fox_ecs4300h_20250401\"],\"efficiency_boundary\":[\"fox_ecs4300h_20250401\"],\"efficiency_conditions\":[\"fox_ecs4300h_20250401\"],\"efficiency_qualifier\":[\"fox_ecs4300h_20250401\"],\"energy_basis\":[\"fox_ecs4300h_20250401\"],\"energy_boundary\":[\"fox_ecs4300h_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs4300h_20250401\"],\"extensions_json\":[\"fox_ecs4300h_20250401\"],\"height_m\":[\"fox_ecs4300h_20250401\"],\"ingress_protection\":[\"fox_ecs4300h_20250401\"],\"manufacturer\":[\"fox_ecs4300h_20250401\"],\"model\":[\"fox_ecs4300h_20250401\"],\"name\":[\"fox_ecs4300h_20250401\"],\"product_family\":[\"fox_ecs4300h_20250401\"],\"product_status\":[\"fox_ecs4300h_20250401\"],\"record_scope\":[\"fox_ecs4300h_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs4300h_20250401\"],\"variant\":[\"fox_ecs4300h_20250401\"],\"weight_kg\":[\"fox_ecs4300h_20250401\"],\"width_m\":[\"fox_ecs4300h_20250401\"]}","height_m":0.75,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:51:05.370990+00:00","manufacturer":"Fox ESS","model":"ECS4300H-H5","name":"Fox ESS ECS4300H-H5","notes":"Printed 2025 English revision; older regional sheets are not merged into this observation. No active power, warranty, cell supplier or project assignment inferred.","product_family":"ECS4300H","product_status":"documented","quality_status":"source_backed","record_id":"1d38f675-795a-5f18-8d75-90dfacd9cd08","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs4300h_20250401"],"updated_at":"2026-11-01T21:51:05.370990+00:00","variant":"Version 1.8 | 2025/04/01","weight_kg":189.5,"width_m":0.57}
{"ac_voltage_v":230,"apparent_power_mva":0.0016,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12,"depth_m":0.12,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection_cross_section_mm2\":50,\"battery_temperature_sensor\":true,\"charge_absorption_v\":14.4,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":13.8,\"charge_storage_v\":13.2,\"continuous_output_w_at_40c\":1100,\"continuous_output_w_at_65c\":800,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"enclosure_material\":\"Steel/ABS\",\"evidence_locator\":\"PDF p.2: 12/1600/70, 230 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"internal_dc_fuse_a\":200,\"maximum_charge_current_a\":70,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":2800,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":3,\"starter_charge_current_a\":1,\"transfer_switch_a\":16,\"zero_load_w\":10},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"multi_20261102_1600\"],\"apparent_power_mva\":[\"multi_20261102_1600\"],\"architecture\":[\"multi_20261102_1600\"],\"capacity_scope\":[\"multi_20261102_1600\"],\"communication_protocols\":[\"multi_20261102_1600\"],\"compliance_claims_json\":[\"multi_20261102_1600\"],\"cooling\":[\"multi_20261102_1600\"],\"dc_voltage_max_v\":[\"multi_20261102_1600\"],\"dc_voltage_min_v\":[\"multi_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi_20261102_1600\"],\"depth_m\":[\"multi_20261102_1600\"],\"derating_notes\":[\"multi_20261102_1600\"],\"extensions_json\":[\"multi_20261102_1600\",\"victron_limited_warranty_2025_20261105\"],\"height_m\":[\"multi_20261102_1600\"],\"ingress_protection\":[\"multi_20261102_1600\"],\"manufacturer\":[\"multi_20261102_1600\"],\"market_segment\":[\"multi_20261102_1600\"],\"model\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"name\":[\"multi_20261102_1600\"],\"operating_temperature_max_c\":[\"multi_20261102_1600\"],\"operating_temperature_min_c\":[\"multi_20261102_1600\"],\"power_basis\":[\"multi_20261102_1600\"],\"power_capacity_mw\":[\"multi_20261102_1600\"],\"power_conditions\":[\"multi_20261102_1600\"],\"power_rating_kind\":[\"multi_20261102_1600\"],\"product_family\":[\"multi_20261102_1600\"],\"product_status\":[\"multi_20261102_1600\"],\"record_scope\":[\"multi_20261102_1600\"],\"variant\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"multi_20261102_1600\"],\"width_m\":[\"multi_20261102_1600\"]}","height_m":0.47,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 12/1600/70-16","name":"Victron Energy MultiPlus 12/1600/70-16 230 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0013,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"source_backed","record_id":"1da830d4-384d-5a4b-89c3-080f8ba54cfb","record_scope":"configuration","source_urls":["https://www.victronenergy.com/inverters-chargers/multi-500-va","https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-500VA-2000VA-EN.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["index_20261102_1600","multi_20261102_1600","victron_limited_warranty_2025_20261105"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC; new-style","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":10.2,"width_m":0.265}
{"architecture":"dc_block","capacity_scope":"Single stationary DC battery; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","Ethernet"],"communication_protocols":["CAN 2.0 A/B","SAE J1939"],"created_at":"2026-11-01T23:56:52.887774+00:00","dc_voltage_max_v":795,"dc_voltage_min_v":638,"dc_voltage_nominal_v":717,"depth_m":0.73,"derating_notes":"Charging below 0°C prohibited; extended operation above 30°C not recommended.","document_revision":"2025-06-11","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.7,"energy_conditions":"Total energy as printed; separate 80% and 90% DoD energy observations in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":700,\"continuous_charge_kw\":502,\"continuous_discharge_a\":700,\"datasheet_warranty_claim\":\"10 years or6000cycles;80%DoD;0.5C max discharge;0.25C max charge;max25°C. Contract not verified.\",\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":560.0,\"energy_at_90pct_dod_kwh\":630.0,\"extreme_temperature_c\":[-20,60],\"locator\":\"LiTE 2 Commercial 700/560 HV+\",\"maximum_discharge_a\":840,\"maximum_discharge_kw\":602,\"maximum_duration_minutes\":5,\"maximum_duty_interval_minutes\":10,\"overload_current_multiplier\":1.5,\"overload_duration_seconds\":5,\"recommended_ambient_c\":[0,35],\"rte_boundary\":\"Battery; test and auxiliary conditions unspecified, not AC-to-AC\",\"rte_pct_range\":[96,97],\"standards_claim\":\"Designed/built according to IEC62619 IEC62040 IEC61000 UN38.3; not independently verified certification\"},\"freedom_won_manual_2024\":{\"can_protocol\":\"CAN 2.0 A/B; SAE J1939\",\"can_rate_kbps\":{\"optional_profile\":250,\"usual\":500},\"can_rj45_sockets\":2,\"can_termination_ohm\":120,\"ethernet_gateway_standard\":true,\"excluded_damage\":[\"surge/lightning\",\"physical impact\",\"control-wiring overcurrent\"],\"gateway_ethernet_rj45_sockets\":1,\"historical_manual_observation\":true,\"locator\":\"PDF9–13 exact model tables;PDF23–26 controls;PDF31 warranty\",\"parallel_condition\":\"Same model size, automatic master/slave addressing; master takeover on trip\",\"parallel_maximum_units\":20,\"source_id\":\"freedom_lite2_manual_controls_20261105\",\"source_revision_caution\":\"Historical manual technical observations; no newer datasheet electrical/thermal ratings replaced\",\"warranty_average_dod_pct\":80,\"warranty_max_cycles\":6000,\"warranty_retention_pct_new_capacity\":60,\"warranty_sale_date_after\":\"2024-04-01\",\"warranty_transport_included\":false}}","field_sources_json":"{\"architecture\":[\"freedom_lite2_hvp_202506\"],\"capacity_scope\":[\"freedom_lite2_hvp_202506\"],\"chemistry\":[\"freedom_lite2_hvp_202506\"],\"communication_interfaces\":[\"freedom_lite2_hvp_202506\"],\"communication_protocols\":[\"freedom_lite2_manual_controls_20261105\"],\"dc_voltage_max_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_min_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_nominal_v\":[\"freedom_lite2_hvp_202506\"],\"depth_m\":[\"freedom_lite2_hvp_202506\"],\"derating_notes\":[\"freedom_lite2_hvp_202506\"],\"document_revision\":[\"freedom_lite2_hvp_202506\"],\"energy_basis\":[\"freedom_lite2_hvp_202506\"],\"energy_boundary\":[\"freedom_lite2_hvp_202506\"],\"energy_capacity_mwh\":[\"freedom_lite2_hvp_202506\"],\"energy_conditions\":[\"freedom_lite2_hvp_202506\"],\"extensions_json\":[\"freedom_lite2_hvp_202506\",\"freedom_lite2_manual_controls_20261105\"],\"height_m\":[\"freedom_lite2_hvp_202506\"],\"manufacturer\":[\"freedom_lite2_hvp_202506\"],\"model\":[\"freedom_lite2_hvp_202506\"],\"name\":[\"freedom_lite2_hvp_202506\"],\"power_basis\":[\"freedom_lite2_hvp_202506\"],\"power_capacity_mw\":[\"freedom_lite2_hvp_202506\"],\"power_conditions\":[\"freedom_lite2_hvp_202506\"],\"power_rating_kind\":[\"freedom_lite2_hvp_202506\"],\"product_family\":[\"freedom_lite2_hvp_202506\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"freedom_lite2_hvp_202506\"],\"variant\":[\"freedom_lite2_hvp_202506\"],\"warranty_conditions\":[\"freedom_lite2_manual_controls_20261105\"],\"warranty_years\":[\"freedom_lite2_manual_controls_20261105\"],\"weight_kg\":[\"freedom_lite2_hvp_202506\"],\"width_m\":[\"freedom_lite2_hvp_202506\"]}","height_m":1.41,"last_verified_at":"2026-11-05T12:00:31.407203+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Commercial 700/560 HV+","name":"Freedom Won LiTE 2 Commercial 700/560 HV+","notes":"Historical June2025 specification; listed under end-of-life documentation. No current availability, integrated PCS, warranty coverage or project assignment inferred. Ambiguous cooling spans omitted.","power_basis":"dc","power_capacity_mw":0.502,"power_conditions":"Continuous discharge; current ratings at battery 10–25°C; derating outside this range.","power_rating_kind":"rated","product_family":"LiTE 2 Commercial HV+","product_status":"historical_document","quality_status":"source_backed","record_id":"1de47ecf-6531-5f03-aad7-a6ddcd141a1b","record_scope":"configuration","source_urls":["https://www.freedomwon.co.za/fw_downloads/","https://www.freedomwon.co.za/wp-content/uploads/Freedom-Won-LiTE-2-Commercial-HV-and-HV-range-installation-Manual-v1.pdf","https://www.freedomwon.co.za/wp-content/uploads/LiTE-2-COMMERCIAL-HV-Range-Overview-Sheet-2.pdf"],"sources":["freedom_lite2_hvp_202506","freedom_lite2_manual_controls_20261105","fwindex_20261102_1300"],"updated_at":"2026-11-05T12:00:31.407203+00:00","variant":"2025-06-11","warranty_conditions":"Historical LiTE 2 manual: 10 years or 6000 cycles at average80% DoD, first reached; minimum60% new capacity; applies to sales after2024-04-01. Table conditions: discharge<=0.5C, charge<=0.25C, temperature<=25 C. Authorised access and intact seal required; shipping excluded; full warranty governs. No serial-specific eligibility inferred.","warranty_years":10,"weight_kg":6180,"width_m":4.88}
