{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 6-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:51:05.370990+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":394.2,"dc_voltage_min_v":291.6,"dc_voltage_nominal_v":345.6,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 3.7 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01728,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS2900-H6\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM2900\":1,\"CS2900\":5},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":25,\"storage_temperature_c\":[-20,55]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs2900_20250401\"],\"architecture\":[\"fox_ecs2900_20250401\"],\"capacity_scope\":[\"fox_ecs2900_20250401\"],\"chemistry\":[\"fox_ecs2900_20250401\"],\"communication_interfaces\":[\"fox_ecs2900_20250401\"],\"compliance_claims_json\":[\"fox_ecs2900_20250401\"],\"cooling\":[\"fox_ecs2900_20250401\"],\"cycle_life\":[\"fox_ecs2900_20250401\"],\"cycle_life_conditions\":[\"fox_ecs2900_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs2900_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs2900_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs2900_20250401\"],\"depth_m\":[\"fox_ecs2900_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs2900_20250401\"],\"derating_notes\":[\"fox_ecs2900_20250401\"],\"document_revision\":[\"fox_ecs2900_20250401\"],\"efficiency_boundary\":[\"fox_ecs2900_20250401\"],\"efficiency_conditions\":[\"fox_ecs2900_20250401\"],\"efficiency_qualifier\":[\"fox_ecs2900_20250401\"],\"energy_basis\":[\"fox_ecs2900_20250401\"],\"energy_boundary\":[\"fox_ecs2900_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs2900_20250401\"],\"extensions_json\":[\"fox_ecs2900_20250401\"],\"height_m\":[\"fox_ecs2900_20250401\"],\"ingress_protection\":[\"fox_ecs2900_20250401\"],\"manufacturer\":[\"fox_ecs2900_20250401\"],\"model\":[\"fox_ecs2900_20250401\"],\"name\":[\"fox_ecs2900_20250401\"],\"product_family\":[\"fox_ecs2900_20250401\"],\"product_status\":[\"fox_ecs2900_20250401\"],\"record_scope\":[\"fox_ecs2900_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs2900_20250401\"],\"variant\":[\"fox_ecs2900_20250401\"],\"weight_kg\":[\"fox_ecs2900_20250401\"],\"width_m\":[\"fox_ecs2900_20250401\"]}","height_m":0.83,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:51:05.370990+00:00","manufacturer":"Fox ESS","model":"ECS2900-H6","name":"Fox ESS ECS2900-H6","notes":"Printed 2025 English revision; older regional sheets are not merged into this observation. No active power, warranty, cell supplier or project assignment inferred.","product_family":"ECS2900","product_status":"documented","quality_status":"source_backed","record_id":"1e6c9eb5-c0a0-5578-8ec3-66ab131dab9b","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs2900_20250401"],"updated_at":"2026-11-01T21:51:05.370990+00:00","variant":"Version 3.7 | 2025/04/01","weight_kg":196.3,"width_m":0.57}
{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"CE\",\"CEC\",\"IEC62040-1\",\"IEC62619\",\"IEC63056\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_nominal_v":288,"depth_m":0.296,"depth_of_discharge_pct":95,"document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.010119999999999999,"entity_type":"systems","extensions_json":"{\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":2000},\"charge_temperature_c\":[0,55],\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 3-module column\",\"maximum_charge_discharge_current_a\":42,\"maximum_current_duration_seconds\":15,\"module_count\":3,\"module_model\":\"FH9637M\",\"normal_charge_discharge_current_a\":18.5,\"parallel_string_limit\":6,\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":10.65}}","field_sources_json":"{\"architecture\":[\"pylon_h2_20250121\"],\"capacity_scope\":[\"pylon_h2_20250121\"],\"communication_protocols\":[\"pylon_h2_20250121\"],\"compliance_claims_json\":[\"pylon_h2_20250121\"],\"dc_voltage_nominal_v\":[\"pylon_h2_20250121\"],\"depth_m\":[\"pylon_h2_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h2_20250121\"],\"document_revision\":[\"pylon_h2_20250121\"],\"energy_basis\":[\"pylon_h2_20250121\"],\"energy_boundary\":[\"pylon_h2_20250121\"],\"energy_capacity_mwh\":[\"pylon_h2_20250121\"],\"extensions_json\":[\"pylon_h2_20250121\"],\"height_m\":[\"pylon_h2_20250121\"],\"ingress_protection\":[\"pylon_h2_20250121\"],\"manufacturer\":[\"pylon_h2_20250121\"],\"market_segment\":[\"pylon_h2_20250121\"],\"model\":[\"pylon_h2_20250121\"],\"name\":[\"pylon_h2_20250121\"],\"product_family\":[\"pylon_h2_20250121\"],\"product_status\":[\"pylon_h2_20250121\"],\"record_scope\":[\"pylon_h2_20250121\"],\"variant\":[\"pylon_h2_20250121\"],\"weight_kg\":[\"pylon_h2_20250121\"],\"width_m\":[\"pylon_h2_20250121\"]}","height_m":1.118,"ingress_protection":"IP55","last_verified_at":"2026-11-02T00:59:42.326475+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H2","name":"Pylontech Force-H2 (3 x FH9637M; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H2","product_status":"documented","quality_status":"source_backed","record_id":"1eaee302-d74c-55a4-8ea0-d59259e50462","record_scope":"configuration","sources":["pylon_h2_20250121"],"updated_at":"2026-11-02T00:59:42.326475+00:00","variant":"3 x FH9637M; single string","weight_kg":117.5,"width_m":0.45}
{"altitude_max_m":4000,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"conversion_efficiency\":{\"observations\":[{\"metric\":\"maximum_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":95.5},{\"metric\":\"EU_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":95.51}],\"resolution\":\"EU value exceeds stated maximum. Both retained as conflicting observations; no preferred conversion efficiency or RTE asserted.\"}}","cooling":"Natural cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":120,"depth_m":0.21,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Manufacturer labels max apparent output; not active-power rating\",\"multiple_of_rated_power\":1.6,\"seconds\":60},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_current_a\":25,\"battery_max_charge_discharge_kw\":3,\"battery_voltage_footnote\":{\"maximum_supported_v\":700,\"note\":\"Table operating range 120–600 V; footnote says supports max 700 V. Not substituted for operating ceiling.\"},\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-1/-3\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"PV-to-battery maximum, one-way\",\"pct\":95.96},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not AC-to-AC round trip\",\"pct\":97.04}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_phase_power_pct_of_rating\":50,\"mppt_count\":2,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":25},\"noise_dba\":{\"condition\":\"typical\",\"qualifier\":\"less_than\",\"value\":46.9},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":16,\"pv_max_usable_kw\":4.8,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[200,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":6,\"pv_short_circuit_current_a_per_mppt\":24,\"pv_start_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"DC Type II / AC Type II optional\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_small_20261102_1052\"],\"apparent_power_mva\":[\"solis_small_20261102_1052\"],\"architecture\":[\"solis_small_20261102_1052\"],\"capacity_scope\":[\"solis_small_20261102_1052\"],\"communication_interfaces\":[\"solis_small_20261102_1052\"],\"conflicts_json\":[\"solis_small_20261102_1052\"],\"cooling\":[\"solis_small_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_small_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_small_20261102_1052\"],\"depth_m\":[\"solis_small_20261102_1052\"],\"document_revision\":[\"solis_small_20261102_1052\"],\"extensions_json\":[\"solis_small_20261102_1052\"],\"height_m\":[\"solis_small_20261102_1052\"],\"ingress_protection\":[\"solis_small_20261102_1052\"],\"manufacturer\":[\"solis_small_20261102_1052\"],\"market_segment\":[\"solis_small_20261102_1052\"],\"model\":[\"solis_small_20261102_1052\"],\"name\":[\"solis_small_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_small_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_small_20261102_1052\"],\"power_basis\":[\"solis_small_20261102_1052\"],\"power_capacity_mw\":[\"solis_small_20261102_1052\"],\"power_conditions\":[\"solis_small_20261102_1052\"],\"power_rating_kind\":[\"solis_small_20261102_1052\"],\"product_status\":[\"solis_small_20261102_1052\"],\"record_scope\":[\"solis_small_20261102_1052\"],\"variant\":[\"solis_small_20261102_1052\"],\"weight_kg\":[\"solis_small_20261102_1052\"],\"width_m\":[\"solis_small_20261102_1052\"]}","height_m":0.5,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH3P3K-H-EU","name":"Solis S6-EH3P3K-H-EU","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.003,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"1e9d4908-a0a4-523c-ad05-ee8e3aeb2e5e","record_scope":"configuration","sources":["solis_small_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":26.4,"width_m":0.6}
