{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery storage container; external PCS excluded from ratings","cell_capacity_ah":314,"chemistry":"LiFePO4","communication_interfaces":["CAN","RS485","Ethernet"],"communication_protocols":["CAN","Modbus-TCP/IP","Modbus RTU","IEC104"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 62477-1\",\"IEC 61000-6-2\",\"IEC 61000-6-4\",\"IEC 63056\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\",\"shipping_claims\":[\"UN38.3\",\"UN3536\"]}","cooling":"Integrated liquid cooling and heating","created_at":"2026-11-01T21:17:47.598069+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1164.8,"dc_voltage_nominal_v":1331.2,"depth_m":2.438,"document_revision":"18-Sept-26","ems":"Freedom Won EMS","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":5.015,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"c_rate_temperature_c\":25,\"cell_balancing\":\"passive\",\"max_charge_discharge_c_rate\":0.5,\"maximum_charging_power_kw\":2507.9,\"page_model_locator\":\"page 1 COR-5000-HVXA-14971164\",\"relative_humidity_max_pct\":95,\"short_circuit_current_ka\":247,\"storage_long_term\":{\"months_max\":6,\"temperature_c\":[-20,25]},\"storage_short_term\":{\"months_max\":3,\"temperature_c\":[-20,40]}},\"freedom_won_guarantee\":{\"cell_temperature_above_35c_hours_per_day_max\":4,\"claim_conditions\":[\"certified installer\",\"manual-compliant transport/storage/operation\",\"paid in full; stated notice and suspension provisions\",\"proof of purchase and serial number\",\"no unauthorized repair or firmware changes\"],\"commencement\":\"Commissioning date if within three months of delivery; otherwise delivery plus three months\",\"cycle_limit\":8000,\"expiry_rule\":\"whichever occurs first\",\"extension_condition\":\"Additional cost; longer project-specific SLA possible\",\"extension_years_max\":10,\"locator\":\"Pages 1,3-6; named models, sections 2-8\",\"non_cell_component_years\":5,\"ordinary_discharge_dod_limit_pct\":90,\"partial_cycle_accounting\":\"pro rata\",\"repair_cost_exclusions\":[\"travel\",\"transport\",\"parts shipping\",\"accommodation\"],\"repair_labour_and_parts\":\"no charge subject to warranty exclusions\",\"retained_capacity_min_pct\":70,\"source_id\":\"freedomwon_solva_coreva_guarantee_v2\",\"storage_cycle_and_float_charge_interval_months_max\":12,\"storage_without_chiller_heater_any_duration_c\":[-20,45],\"storage_without_chiller_heater_over_3months_c\":[0,30],\"test_rate_max_c\":0.2,\"warranty_cycle_dod_pct\":80,\"years\":5}}","field_sources_json":"{\"altitude_max_m\":[\"freedomwon_coreva5_20260918\"],\"architecture\":[\"freedomwon_coreva5_20260918\"],\"capacity_scope\":[\"freedomwon_coreva5_20260918\"],\"cell_capacity_ah\":[\"freedomwon_coreva5_20260918\"],\"chemistry\":[\"freedomwon_coreva5_20260918\"],\"communication_interfaces\":[\"freedomwon_coreva5_20260918\"],\"communication_protocols\":[\"freedomwon_coreva5_20260918\"],\"compliance_claims_json\":[\"freedomwon_coreva5_20260918\"],\"cooling\":[\"freedomwon_coreva5_20260918\"],\"dc_voltage_max_v\":[\"freedomwon_coreva5_20260918\"],\"dc_voltage_min_v\":[\"freedomwon_coreva5_20260918\"],\"dc_voltage_nominal_v\":[\"freedomwon_coreva5_20260918\"],\"depth_m\":[\"freedomwon_coreva5_20260918\"],\"document_revision\":[\"freedomwon_coreva5_20260918\"],\"ems\":[\"freedomwon_coreva5_20260918\"],\"energy_basis\":[\"freedomwon_coreva5_20260918\"],\"energy_boundary\":[\"freedomwon_coreva5_20260918\"],\"energy_capacity_mwh\":[\"freedomwon_coreva5_20260918\"],\"extensions_json\":[\"freedomwon_coreva5_20260918\",\"freedomwon_solva_coreva_guarantee_v2\"],\"fire_protection\":[\"freedomwon_coreva5_20260918\"],\"height_m\":[\"freedomwon_coreva5_20260918\"],\"ingress_protection\":[\"freedomwon_coreva5_20260918\"],\"manufacturer\":[\"freedomwon_coreva5_20260918\"],\"market_segment\":[\"freedomwon_coreva5_20260918\"],\"model\":[\"freedomwon_coreva5_20260918\"],\"name\":[\"freedomwon_coreva5_20260918\"],\"operating_temperature_max_c\":[\"freedomwon_coreva5_20260918\"],\"operating_temperature_min_c\":[\"freedomwon_coreva5_20260918\"],\"product_family\":[\"freedomwon_coreva5_20260918\"],\"product_status\":[\"freedomwon_coreva5_20260918\"],\"record_scope\":[\"freedomwon_coreva5_20260918\"],\"variant\":[\"freedomwon_coreva5_20260918\"],\"warranty_conditions\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"warranty_years\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"weight_kg\":[\"freedomwon_coreva5_20260918\"],\"width_m\":[\"freedomwon_coreva5_20260918\"]}","fire_protection":"Temperature, smoke and off-gas detection; pack aerosol and water mist; water sprinkler included","height_m":2.896,"ingress_protection":"IP55","last_verified_at":"2026-11-01T21:22:54.541756+00:00","manufacturer":"Freedom Won","market_segment":"utility","model":"COR-5000-HVXA-14971164","name":"Freedom Won COR-5000-HVXA-14971164","notes":"Charging power is not populated as discharge power. No inferred runtime, cycle life, cell supplier or independently certified status.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"product_family":"COREVA 5","product_status":"documented","quality_status":"source_backed","record_id":"20677c97-9c1f-5521-8a28-3154b78017a9","record_scope":"configuration","sources":["freedomwon_coreva5_20260918","freedomwon_solva_coreva_guarantee_v2"],"updated_at":"2026-11-01T21:22:54.541756+00:00","variant":"18-Sept-26","warranty_conditions":"5 years or 8000 warranty cycles, first reached; >=70% new capacity tested at <=0.2C. Cycle accounting uses 80% DOD equivalents pro rata. Commissioning/deemed-start, cooling/storage, installer, payment and claim conditions apply. Extension to 10 years costs extra; source is controlling.","warranty_years":5,"weight_kg":41800,"width_m":6.058}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 2-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:51:05.370990+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":131.4,"dc_voltage_min_v":97.2,"dc_voltage_nominal_v":115.2,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 1.8 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00829,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS4300H-H2\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM4300H\":1,\"CS4300H\":1},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":35,\"storage_temperature_c\":[-20,55]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs4300h_20250401\"],\"architecture\":[\"fox_ecs4300h_20250401\"],\"capacity_scope\":[\"fox_ecs4300h_20250401\"],\"chemistry\":[\"fox_ecs4300h_20250401\"],\"communication_interfaces\":[\"fox_ecs4300h_20250401\"],\"compliance_claims_json\":[\"fox_ecs4300h_20250401\"],\"cooling\":[\"fox_ecs4300h_20250401\"],\"cycle_life\":[\"fox_ecs4300h_20250401\"],\"cycle_life_conditions\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs4300h_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs4300h_20250401\"],\"depth_m\":[\"fox_ecs4300h_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs4300h_20250401\"],\"derating_notes\":[\"fox_ecs4300h_20250401\"],\"document_revision\":[\"fox_ecs4300h_20250401\"],\"efficiency_boundary\":[\"fox_ecs4300h_20250401\"],\"efficiency_conditions\":[\"fox_ecs4300h_20250401\"],\"efficiency_qualifier\":[\"fox_ecs4300h_20250401\"],\"energy_basis\":[\"fox_ecs4300h_20250401\"],\"energy_boundary\":[\"fox_ecs4300h_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs4300h_20250401\"],\"extensions_json\":[\"fox_ecs4300h_20250401\"],\"height_m\":[\"fox_ecs4300h_20250401\"],\"ingress_protection\":[\"fox_ecs4300h_20250401\"],\"manufacturer\":[\"fox_ecs4300h_20250401\"],\"model\":[\"fox_ecs4300h_20250401\"],\"name\":[\"fox_ecs4300h_20250401\"],\"product_family\":[\"fox_ecs4300h_20250401\"],\"product_status\":[\"fox_ecs4300h_20250401\"],\"record_scope\":[\"fox_ecs4300h_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs4300h_20250401\"],\"variant\":[\"fox_ecs4300h_20250401\"],\"weight_kg\":[\"fox_ecs4300h_20250401\"],\"width_m\":[\"fox_ecs4300h_20250401\"]}","height_m":0.366,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:51:05.370990+00:00","manufacturer":"Fox ESS","model":"ECS4300H-H2","name":"Fox ESS ECS4300H-H2","notes":"Printed 2025 English revision; older regional sheets are not merged into this observation. No active power, warranty, cell supplier or project assignment inferred.","product_family":"ECS4300H","product_status":"documented","quality_status":"source_backed","record_id":"2084b359-cea3-5ff1-98d4-1fc73a78b256","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs4300h_20250401"],"updated_at":"2026-11-01T21:51:05.370990+00:00","variant":"Version 1.8 | 2025/04/01","weight_kg":78.5,"width_m":0.57}
{"ac_voltage_v":230,"apparent_power_mva":0.0016,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"dc_voltage_nominal_v":24,"depth_m":0.12,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection_cross_section_mm2\":35,\"battery_temperature_sensor\":true,\"charge_absorption_v\":28.8,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":27.6,\"charge_storage_v\":26.4,\"continuous_output_w_at_40c\":1100,\"continuous_output_w_at_65c\":800,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"enclosure_material\":\"Steel/ABS\",\"evidence_locator\":\"PDF p.2: 24/1600/40, 230 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"internal_dc_fuse_a\":125,\"maximum_charge_current_a\":40,\"maximum_conversion_efficiency_pct\":94,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":2800,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":3,\"starter_charge_current_a\":1,\"transfer_switch_a\":16,\"zero_load_w\":9},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"multi_20261102_1600\"],\"apparent_power_mva\":[\"multi_20261102_1600\"],\"architecture\":[\"multi_20261102_1600\"],\"capacity_scope\":[\"multi_20261102_1600\"],\"communication_protocols\":[\"multi_20261102_1600\"],\"compliance_claims_json\":[\"multi_20261102_1600\"],\"cooling\":[\"multi_20261102_1600\"],\"dc_voltage_max_v\":[\"multi_20261102_1600\"],\"dc_voltage_min_v\":[\"multi_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi_20261102_1600\"],\"depth_m\":[\"multi_20261102_1600\"],\"derating_notes\":[\"multi_20261102_1600\"],\"extensions_json\":[\"multi_20261102_1600\",\"victron_limited_warranty_2025_20261105\"],\"height_m\":[\"multi_20261102_1600\"],\"ingress_protection\":[\"multi_20261102_1600\"],\"manufacturer\":[\"multi_20261102_1600\"],\"market_segment\":[\"multi_20261102_1600\"],\"model\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"name\":[\"multi_20261102_1600\"],\"operating_temperature_max_c\":[\"multi_20261102_1600\"],\"operating_temperature_min_c\":[\"multi_20261102_1600\"],\"power_basis\":[\"multi_20261102_1600\"],\"power_capacity_mw\":[\"multi_20261102_1600\"],\"power_conditions\":[\"multi_20261102_1600\"],\"power_rating_kind\":[\"multi_20261102_1600\"],\"product_family\":[\"multi_20261102_1600\"],\"product_status\":[\"multi_20261102_1600\"],\"record_scope\":[\"multi_20261102_1600\"],\"variant\":[\"index_20261102_1600\",\"multi_20261102_1600\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"multi_20261102_1600\"],\"width_m\":[\"multi_20261102_1600\"]}","height_m":0.47,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 24/1600/40-16","name":"Victron Energy MultiPlus 24/1600/40-16 230 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0013,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"source_backed","record_id":"20d492f9-435d-5aa3-8cbc-7c5013d02986","record_scope":"configuration","source_urls":["https://www.victronenergy.com/inverters-chargers/multi-500-va","https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-500VA-2000VA-EN.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["index_20261102_1600","multi_20261102_1600","victron_limited_warranty_2025_20261105"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC; new-style","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":10.2,"width_m":0.265}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 3-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040-1\",\"IEC63056\",\"VDE2510\",\"CE\",\"CEC\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":216.6,"dc_voltage_min_v":172.2,"dc_voltage_nominal_v":192,"depth_m":0.38,"document_revision":"EN V2.1; 2025-01-24","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0096,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.2-20\",\"modules\":3,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":35,\"page_model_locator\":\"page 2, LX F9.6-H-20\",\"pcu_count\":1,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_g2_20250124\"],\"architecture\":[\"goodwe_lynx_g2_20250124\"],\"capacity_scope\":[\"goodwe_lynx_g2_20250124\"],\"chemistry\":[\"goodwe_lynx_g2_20250124\"],\"communication_interfaces\":[\"goodwe_lynx_g2_20250124\"],\"compliance_claims_json\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_max_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_min_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_g2_20250124\"],\"depth_m\":[\"goodwe_lynx_g2_20250124\"],\"document_revision\":[\"goodwe_lynx_g2_20250124\"],\"energy_basis\":[\"goodwe_lynx_g2_20250124\"],\"energy_boundary\":[\"goodwe_lynx_g2_20250124\"],\"energy_capacity_mwh\":[\"goodwe_lynx_g2_20250124\"],\"energy_conditions\":[\"goodwe_lynx_g2_20250124\"],\"extensions_json\":[\"goodwe_lynx_g2_20250124\"],\"height_m\":[\"goodwe_lynx_g2_20250124\"],\"ingress_protection\":[\"goodwe_lynx_g2_20250124\"],\"manufacturer\":[\"goodwe_lynx_g2_20250124\"],\"model\":[\"goodwe_lynx_g2_20250124\"],\"name\":[\"goodwe_lynx_g2_20250124\"],\"power_basis\":[\"goodwe_lynx_g2_20250124\"],\"power_capacity_mw\":[\"goodwe_lynx_g2_20250124\"],\"power_conditions\":[\"goodwe_lynx_g2_20250124\"],\"power_rating_kind\":[\"goodwe_lynx_g2_20250124\"],\"product_family\":[\"goodwe_lynx_g2_20250124\"],\"product_status\":[\"goodwe_lynx_g2_20250124\"],\"record_scope\":[\"goodwe_lynx_g2_20250124\"],\"variant\":[\"goodwe_lynx_g2_20250124\"],\"weight_kg\":[\"goodwe_lynx_g2_20250124\"],\"width_m\":[\"goodwe_lynx_g2_20250124\"]}","height_m":0.715,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F9.6-H-20","name":"GoodWe LX F9.6-H-20","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.006719999999999999,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx F G2","product_status":"documented","quality_status":"source_backed","record_id":"20d82bad-20c4-5fc2-81bc-4eb5d0ce9d59","record_scope":"configuration","sources":["goodwe_lynx_g2_20250124"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2025-01-24","weight_kg":120,"width_m":0.6}
