{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.205,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00192,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"Max continuous charge current (C-rate)\":\"150 A (1C)\",\"Max continuous discharge current (C-rate)\":\"150 A (1C)\",\"Max pulse charge current 10s (C-rate)\":\"225 A (1.5C)\",\"Max pulse discharge current 10s (C-rate)\":\"300 A (2C)\",\"Nominal capacity @ 25 °C*\":\"150 Ah\",\"Weight (est.)\":\"14 kg\",\"battery_bms_interface\":\"50 cm M8 male/female digital communication cables\",\"bluetooth_location\":\"External BMS\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"external_bms_required\":\"Lynx Smart BMS NG 500 A / 1000 A; purchased separately\",\"humidity_noncondensing_pct_max\":95,\"internal_resistance_mohm\":2,\"product_level\":\"battery_pack\",\"self_discharge_pct_per_month_max_at_25c\":3,\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_ng_20261102\"],\"capacity_scope\":[\"victron_lithium_ng_20261102\"],\"chemistry\":[\"victron_lithium_ng_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_ng_20261102\"],\"depth_m\":[\"victron_lithium_ng_20261102\"],\"efficiency_boundary\":[\"victron_lithium_ng_20261102\"],\"efficiency_conditions\":[\"victron_lithium_ng_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_ng_20261102\"],\"energy_basis\":[\"victron_lithium_ng_20261102\"],\"energy_boundary\":[\"victron_lithium_ng_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_ng_20261102\"],\"energy_conditions\":[\"victron_lithium_ng_20261102\"],\"extensions_json\":[\"victron_lithium_ng_20261102\"],\"height_m\":[\"victron_lithium_ng_20261102\"],\"ingress_protection\":[\"victron_lithium_ng_20261102\"],\"manufacturer\":[\"victron_lithium_ng_20261102\"],\"model\":[\"victron_lithium_ng_20261102\"],\"name\":[\"victron_lithium_ng_20261102\"],\"product_status\":[\"victron_lithium_ng_20261102\"],\"record_scope\":[\"victron_lithium_ng_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_ng_20261102\"],\"variant\":[\"victron_lithium_ng_20261102\"],\"width_m\":[\"victron_lithium_ng_20261102\"]}","height_m":0.205,"ingress_protection":"IP65","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium NG 12.8 V/150 Ah","name":"Victron Energy Lithium NG 12.8 V/150 Ah","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"006f1866-34f6-5f94-a399-99b2ccd6355f","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_ng_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","width_m":0.25}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.16,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00128,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"Max continuous charge current (C-rate)\":\"100 A (1C)\",\"Max continuous discharge current (C-rate)\":\"100 A (1C)\",\"Max pulse charge current 10s (C-rate)\":\"200 A (2C)\",\"Max pulse discharge current 10s (C-rate)\":\"200 A (2C)\",\"Nominal capacity @ 25 °C*\":\"100 Ah\",\"Weight (est.)\":\"9 kg\",\"battery_bms_interface\":\"50 cm M8 male/female digital communication cables\",\"bluetooth_location\":\"External BMS\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"external_bms_required\":\"Lynx Smart BMS NG 500 A / 1000 A; purchased separately\",\"humidity_noncondensing_pct_max\":95,\"internal_resistance_mohm\":2,\"product_level\":\"battery_pack\",\"self_discharge_pct_per_month_max_at_25c\":3,\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_ng_20261102\"],\"capacity_scope\":[\"victron_lithium_ng_20261102\"],\"chemistry\":[\"victron_lithium_ng_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_ng_20261102\"],\"depth_m\":[\"victron_lithium_ng_20261102\"],\"efficiency_boundary\":[\"victron_lithium_ng_20261102\"],\"efficiency_conditions\":[\"victron_lithium_ng_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_ng_20261102\"],\"energy_basis\":[\"victron_lithium_ng_20261102\"],\"energy_boundary\":[\"victron_lithium_ng_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_ng_20261102\"],\"energy_conditions\":[\"victron_lithium_ng_20261102\"],\"extensions_json\":[\"victron_lithium_ng_20261102\"],\"height_m\":[\"victron_lithium_ng_20261102\"],\"ingress_protection\":[\"victron_lithium_ng_20261102\"],\"manufacturer\":[\"victron_lithium_ng_20261102\"],\"model\":[\"victron_lithium_ng_20261102\"],\"name\":[\"victron_lithium_ng_20261102\"],\"product_status\":[\"victron_lithium_ng_20261102\"],\"record_scope\":[\"victron_lithium_ng_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_ng_20261102\"],\"variant\":[\"victron_lithium_ng_20261102\"],\"width_m\":[\"victron_lithium_ng_20261102\"]}","height_m":0.235,"ingress_protection":"IP65","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium NG 12.8 V/100 Ah","name":"Victron Energy Lithium NG 12.8 V/100 Ah","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"0f1c7156-e917-5785-b608-f62e1b4244c1","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_ng_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","width_m":0.197}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.147,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00064,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"11.2V\",\"Maximum charge current\":\"100A\",\"Maximum continuous discharge current\":\"100A\",\"Nominal capacity @ -20°C*\":\"25Ah\",\"Nominal capacity @ 0°C*\":\"40Ah\",\"Nominal capacity @ 25°C*\":\"50Ah\",\"Power connection (threaded inserts)\":\"M8\",\"Recommended charge current\":\"≤30A\",\"Recommended continuous discharge current\":\"≤50A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.199,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 12.8/50","name":"Victron Energy Lithium Battery Smart 12.8/50","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"2abf19f5-0983-519d-9012-b0771dd18c41","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":7.0,"width_m":0.188}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.206,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00422,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"11.2V\",\"Maximum charge current\":\"400A\",\"Maximum continuous discharge current\":\"400A\",\"Nominal capacity @ -20°C*\":\"160Ah\",\"Nominal capacity @ 0°C*\":\"260Ah\",\"Nominal capacity @ 25°C*\":\"330Ah\",\"Power connection (threaded inserts)\":\"M10\",\"Recommended charge current\":\"≤150A\",\"Recommended continuous discharge current\":\"≤300A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.265,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 12.8/330","name":"Victron Energy Lithium Battery Smart 12.8/330","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"57bd6ba3-eb6b-552d-ab70-406e8aabeb1e","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":29.0,"width_m":0.359}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.16,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00256,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"Max continuous charge current (C-rate)\":\"200 A (1C)\",\"Max continuous discharge current (C-rate)\":\"200 A (1C)\",\"Max pulse charge current 10s (C-rate)\":\"400 A (2C)\",\"Max pulse discharge current 10s (C-rate)\":\"400 A (2C)\",\"Nominal capacity @ 25 °C*\":\"200 Ah\",\"Weight (est.)\":\"19 kg\",\"battery_bms_interface\":\"50 cm M8 male/female digital communication cables\",\"bluetooth_location\":\"External BMS\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"external_bms_required\":\"Lynx Smart BMS NG 500 A / 1000 A; purchased separately\",\"humidity_noncondensing_pct_max\":95,\"internal_resistance_mohm\":1,\"product_level\":\"battery_pack\",\"self_discharge_pct_per_month_max_at_25c\":3,\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_ng_20261102\"],\"capacity_scope\":[\"victron_lithium_ng_20261102\"],\"chemistry\":[\"victron_lithium_ng_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_ng_20261102\"],\"depth_m\":[\"victron_lithium_ng_20261102\"],\"efficiency_boundary\":[\"victron_lithium_ng_20261102\"],\"efficiency_conditions\":[\"victron_lithium_ng_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_ng_20261102\"],\"energy_basis\":[\"victron_lithium_ng_20261102\"],\"energy_boundary\":[\"victron_lithium_ng_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_ng_20261102\"],\"energy_conditions\":[\"victron_lithium_ng_20261102\"],\"extensions_json\":[\"victron_lithium_ng_20261102\"],\"height_m\":[\"victron_lithium_ng_20261102\"],\"ingress_protection\":[\"victron_lithium_ng_20261102\"],\"manufacturer\":[\"victron_lithium_ng_20261102\"],\"model\":[\"victron_lithium_ng_20261102\"],\"name\":[\"victron_lithium_ng_20261102\"],\"product_status\":[\"victron_lithium_ng_20261102\"],\"record_scope\":[\"victron_lithium_ng_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_ng_20261102\"],\"variant\":[\"victron_lithium_ng_20261102\"],\"width_m\":[\"victron_lithium_ng_20261102\"]}","height_m":0.235,"ingress_protection":"IP65","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium NG 12.8 V/200 Ah","name":"Victron Energy Lithium NG 12.8 V/200 Ah","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"5ef82144-039a-5053-8d16-9bd0d252a239","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_ng_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","width_m":0.341}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":25.6,"depth_m":0.163,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00256,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"22.4V\",\"Maximum charge current\":\"200A\",\"Maximum continuous discharge current\":\"200A\",\"Nominal capacity @ -20°C*\":\"50Ah\",\"Nominal capacity @ 0°C*\":\"80Ah\",\"Nominal capacity @ 25°C*\":\"100Ah\",\"Power connection (threaded inserts)\":\"M8\",\"Recommended charge current\":\"≤50A\",\"Recommended continuous discharge current\":\"≤100A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.197,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 25.6/100","name":"Victron Energy Lithium Battery Smart 25.6/100","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"60f7c0b2-792f-5f37-84e3-31c57d7a01d6","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":28.0,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.152,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00128,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"11.2V\",\"Maximum charge current\":\"200A\",\"Maximum continuous discharge current\":\"200A\",\"Nominal capacity @ -20°C*\":\"50Ah\",\"Nominal capacity @ 0°C*\":\"80Ah\",\"Nominal capacity @ 25°C*\":\"100Ah\",\"Power connection (threaded inserts)\":\"M8\",\"Recommended charge current\":\"≤50A\",\"Recommended continuous discharge current\":\"≤100A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.197,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 12.8/100","name":"Victron Energy Lithium Battery Smart 12.8/100","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"73c9bd6d-78c7-54f6-b463-7361ff58a891","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":14.0,"width_m":0.321}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.205,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00384,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"Max continuous charge current (C-rate)\":\"300 A (1C)\",\"Max continuous discharge current (C-rate)\":\"300 A (1C)\",\"Max pulse charge current 10s (C-rate)\":\"450 A (1.5C)\",\"Max pulse discharge current 10s (C-rate)\":\"600 A (2C)\",\"Nominal capacity @ 25 °C*\":\"300 Ah\",\"Weight (est.)\":\"29 kg\",\"battery_bms_interface\":\"50 cm M8 male/female digital communication cables\",\"bluetooth_location\":\"External BMS\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"external_bms_required\":\"Lynx Smart BMS NG 500 A / 1000 A; purchased separately\",\"humidity_noncondensing_pct_max\":95,\"internal_resistance_mohm\":1,\"product_level\":\"battery_pack\",\"self_discharge_pct_per_month_max_at_25c\":3,\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_ng_20261102\"],\"capacity_scope\":[\"victron_lithium_ng_20261102\"],\"chemistry\":[\"victron_lithium_ng_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_ng_20261102\"],\"depth_m\":[\"victron_lithium_ng_20261102\"],\"efficiency_boundary\":[\"victron_lithium_ng_20261102\"],\"efficiency_conditions\":[\"victron_lithium_ng_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_ng_20261102\"],\"energy_basis\":[\"victron_lithium_ng_20261102\"],\"energy_boundary\":[\"victron_lithium_ng_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_ng_20261102\"],\"energy_conditions\":[\"victron_lithium_ng_20261102\"],\"extensions_json\":[\"victron_lithium_ng_20261102\"],\"height_m\":[\"victron_lithium_ng_20261102\"],\"ingress_protection\":[\"victron_lithium_ng_20261102\"],\"manufacturer\":[\"victron_lithium_ng_20261102\"],\"model\":[\"victron_lithium_ng_20261102\"],\"name\":[\"victron_lithium_ng_20261102\"],\"product_status\":[\"victron_lithium_ng_20261102\"],\"record_scope\":[\"victron_lithium_ng_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_ng_20261102\"],\"variant\":[\"victron_lithium_ng_20261102\"],\"width_m\":[\"victron_lithium_ng_20261102\"]}","height_m":0.206,"ingress_protection":"IP65","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium NG 12.8 V/300 Ah","name":"Victron Energy Lithium NG 12.8 V/300 Ah","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"89af4805-ccf3-55cb-9034-0deae9441071","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_ng_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","width_m":0.447}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":25.6,"depth_m":0.163,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00521,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"22.4V\",\"Maximum charge current\":\"400A\",\"Maximum continuous discharge current\":\"400A\",\"Nominal capacity @ -20°C*\":\"100Ah\",\"Nominal capacity @ 0°C*\":\"160Ah\",\"Nominal capacity @ 25°C*\":\"200Ah\",\"Power connection (threaded inserts)\":\"M8\",\"Recommended charge current\":\"≤100A\",\"Recommended continuous discharge current\":\"≤200A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.237,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 25.6/200-a","name":"Victron Energy Lithium Battery Smart 25.6/200-a","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"9f6cf26d-c32a-502a-a4d7-6d0e2dcc73e2","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":39.0,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.152,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00256,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"11.2V\",\"Maximum charge current\":\"400A\",\"Maximum continuous discharge current\":\"400A\",\"Nominal capacity @ -20°C*\":\"100Ah\",\"Nominal capacity @ 0°C*\":\"160Ah\",\"Nominal capacity @ 25°C*\":\"200Ah\",\"Power connection (threaded inserts)\":\"M8\",\"Recommended charge current\":\"≤100A\",\"Recommended continuous discharge current\":\"≤200A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.237,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 12.8/200","name":"Victron Energy Lithium Battery Smart 12.8/200","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"d1b8566e-b563-5c7d-9e48-dca877bcbcea","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":20.0,"width_m":0.321}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.152,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.002048,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"11.2V\",\"Maximum charge current\":\"320A\",\"Maximum continuous discharge current\":\"320A\",\"Nominal capacity @ -20°C*\":\"80Ah\",\"Nominal capacity @ 0°C*\":\"130Ah\",\"Nominal capacity @ 25°C*\":\"160Ah\",\"Power connection (threaded inserts)\":\"M8\",\"Recommended charge current\":\"≤80A\",\"Recommended continuous discharge current\":\"≤160A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.237,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 12.8/160","name":"Victron Energy Lithium Battery Smart 12.8/160","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"d8835e4e-b209-54e9-ae4e-2cecf4af215d","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":18.0,"width_m":0.321}
{"architecture":"dc_block","capacity_scope":"One named battery pack; external BMS/inverter and series/parallel banks excluded.","chemistry":"Lithium iron phosphate (LFP)","created_at":"2026-11-02T21:00:17.637024+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.152,"efficiency_boundary":"unspecified","efficiency_conditions":"Battery manual claim; measurement boundary and auxiliary treatment unspecified; not AC-to-AC.","efficiency_qualifier":"reported","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.002304,"energy_conditions":"25 degrees C; discharge current <=1C","entity_type":"systems","extensions_json":"{\"victron_battery\":{\"End of discharge voltage\":\"11.2V\",\"Maximum charge current\":\"360A\",\"Maximum continuous discharge current\":\"360A\",\"Nominal capacity @ -20°C*\":\"90Ah\",\"Nominal capacity @ 0°C*\":\"150Ah\",\"Nominal capacity @ 25°C*\":\"180Ah\",\"Power connection (threaded inserts)\":\"M8\",\"Recommended charge current\":\"≤90A\",\"Recommended continuous discharge current\":\"≤180A\",\"capacity_and_energy_loss_per_100_cycles\":{\"dod_pct\":100,\"pct_less_than\":1,\"temperature_c\":25},\"charge_temperature_c\":[5,50],\"cycle_eol_capacity_pct_min\":80,\"cycle_life_claims\":[{\"cycles\":2500,\"dod_pct\":80},{\"cycles\":3000,\"dod_pct\":70},{\"cycles\":5000,\"dod_pct\":50}],\"discharge_temperature_c\":[-20,50],\"humidity_noncondensing_pct_max\":95,\"product_level\":\"battery_pack\",\"storage_temperature_c\":[-45,70]}}","field_sources_json":"{\"architecture\":[\"victron_lithium_smart_20261102\"],\"capacity_scope\":[\"victron_lithium_smart_20261102\"],\"chemistry\":[\"victron_lithium_smart_20261102\"],\"dc_voltage_nominal_v\":[\"victron_lithium_smart_20261102\"],\"depth_m\":[\"victron_lithium_smart_20261102\"],\"efficiency_boundary\":[\"victron_lithium_smart_20261102\"],\"efficiency_conditions\":[\"victron_lithium_smart_20261102\"],\"efficiency_qualifier\":[\"victron_lithium_smart_20261102\"],\"energy_basis\":[\"victron_lithium_smart_20261102\"],\"energy_boundary\":[\"victron_lithium_smart_20261102\"],\"energy_capacity_mwh\":[\"victron_lithium_smart_20261102\"],\"energy_conditions\":[\"victron_lithium_smart_20261102\"],\"extensions_json\":[\"victron_lithium_smart_20261102\"],\"height_m\":[\"victron_lithium_smart_20261102\"],\"ingress_protection\":[\"victron_lithium_smart_20261102\"],\"manufacturer\":[\"victron_lithium_smart_20261102\"],\"model\":[\"victron_lithium_smart_20261102\"],\"name\":[\"victron_lithium_smart_20261102\"],\"product_status\":[\"victron_lithium_smart_20261102\"],\"record_scope\":[\"victron_lithium_smart_20261102\"],\"round_trip_efficiency_pct\":[\"victron_lithium_smart_20261102\"],\"variant\":[\"victron_lithium_smart_20261102\"],\"weight_kg\":[\"victron_lithium_smart_20261102\"],\"width_m\":[\"victron_lithium_smart_20261102\"]}","height_m":0.237,"ingress_protection":"IP22","last_verified_at":"2026-11-02T21:00:17.637024+00:00","manufacturer":"Victron Energy","model":"Lithium Battery Smart 12.8/180","name":"Victron Energy Lithium Battery Smart 12.8/180","notes":"Manufacturer claims, not independent tests. No active power derived from current. Shared section conditions explicitly apply to the displayed model table; certification rows withheld pending scope review.","product_status":"documented","quality_status":"source_backed","record_id":"ff78b676-7376-58e1-a982-38aebff39e41","record_scope":"configuration","round_trip_efficiency_pct":92,"sources":["victron_lithium_smart_20261102"],"updated_at":"2026-11-02T21:00:17.637024+00:00","variant":"One battery","weight_kg":18.0,"width_m":0.321}
