{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.08,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"AUX output maximum current rating\":\"1.1A continuous, protected by resettable fuse\",\"Allow-to-charge port maximum current rating\":\"0.5A at 60Vdc, protected by resettable fuse\",\"Allow-to-discharge port maximum current rating\":\"0.5A at 60Vdc, protected by resettable fuse\",\"Connections\":\"Lynx Smart BMS 500A\",\"Humidity\":\"Max. 95% (non-condensing)\",\"Main safety contactor continuous current rating\":\"500A continuous\",\"Main safety contactor peak current rating\":\"600A for 5 minutes\",\"Minimum load resistance for pre-charging\":\"10Ω and above for 12V systems 20Ω and above for 24V and 48V systems\",\"Power consumption OFF mode\":\"0.3mA for all system voltages\",\"Power consumption in ON mode\":\"Approximately 2.6W (217mA at 12V) depending on the state of the relays\",\"Power consumption in Standby mode\":\"Approximately 0.6W (50mA at 12V)\",\"Programmable relay (SPDT) maximum current rating\":\"2A at 60Vdc\",\"Storage temperature range\":\"-40°C to +60°\",\"Supply voltage range\":\"9 – 60Vdc\",\"Supported system voltages\":\"12, 24 or 48V\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_lynx_20261102\"],\"depth_m\":[\"bms_iati_lynx_20261102\"],\"extensions_json\":[\"bms_iati_lynx_20261102\"],\"height_m\":[\"bms_iati_lynx_20261102\"],\"ingress_protection\":[\"bms_iati_lynx_20261102\"],\"manufacturer\":[\"bms_iati_lynx_20261102\"],\"model\":[\"bms_iati_lynx_20261102\"],\"name\":[\"bms_iati_lynx_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_lynx_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_lynx_20261102\"],\"product_status\":[\"bms_iati_lynx_20261102\"],\"record_scope\":[\"bms_iati_lynx_20261102\"],\"variant\":[\"bms_iati_lynx_20261102\"],\"weight_kg\":[\"bms_iati_lynx_20261102\"],\"width_m\":[\"bms_iati_lynx_20261102\"]}","height_m":0.19,"ingress_protection":"IP22","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"Lynx Smart BMS 500A","name":"Victron Energy Lynx Smart BMS 500A","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"product_status":"documented","quality_status":"source_backed","record_id":"00685848-6e0c-5741-9485-68c88877ce92","record_scope":"configuration","sources":["bms_iati_lynx_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"M10 busbar","weight_kg":1.9,"width_m":0.18}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.023,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"Current consumption, low cell voltage\":\"1.2mA\",\"Current consumption, remote off\":\"1.2mA\",\"Current consumption, remote on\":\"2.2mA (excluding Load and Charge disconnect output current)\",\"Humidity\":\"Max 95% (non-condensing)\",\"Operating voltage (Vbat)\":\"8 - 70Vdc\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_small_20261102\"],\"depth_m\":[\"bms_iati_small_20261102\"],\"extensions_json\":[\"bms_iati_small_20261102\"],\"height_m\":[\"bms_iati_small_20261102\"],\"ingress_protection\":[\"bms_iati_small_20261102\"],\"manufacturer\":[\"bms_iati_small_20261102\"],\"model\":[\"bms_iati_small_20261102\"],\"name\":[\"bms_iati_small_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_small_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_small_20261102\"],\"product_status\":[\"bms_iati_small_20261102\"],\"record_scope\":[\"bms_iati_small_20261102\"],\"variant\":[\"bms_iati_small_20261102\"],\"weight_kg\":[\"bms_iati_small_20261102\"],\"width_m\":[\"bms_iati_small_20261102\"]}","height_m":0.106,"ingress_protection":"Electronics IP20","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"smallBMS with pre-alarm","name":"Victron Energy smallBMS with pre-alarm","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"51bf1a13-6d6f-52b0-9891-5657e05bf60e","record_scope":"configuration","sources":["bms_iati_small_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"Standalone BMS","weight_kg":0.1,"width_m":0.042}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.1,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"AUX output maximum current rating\":\"1.1 A continuous, protected by a resettable fuse\",\"Allow-to-charge port maximum current rating\":\"0.5 A at 60 Vdc, protected by a resettable fuse\",\"Allow-to-discharge port maximum current rating\":\"0.5 A at 60 Vdc, protected by a resettable fuse\",\"Connections\":\"Lynx Smart BMS NG 1000A\",\"Humidity\":\"Max. 95 % (non-condensing)\",\"Main safety contactor continuous current rating\":\"1000 A continuous\",\"Main safety contactor peak current rating\":\"1200 A for 5 minutes\",\"Minimum load resistance for pre-charging\":\"10 Ω and above for 12 V systems 20 Ω and above for 24 V and 48 V systems\",\"Power consumption OFF mode\":\"0.3 mA for all system voltages\",\"Power consumption in ON mode\":\"Approximately 4.2 W (350 mA at 12 V), depending on the state of the relays\",\"Power consumption in Standby mode\":\"Approximately 0.6 W (50 mA at 12 V)\",\"Programmable relay (SPDT) maximum current rating\":\"2 A at 60 Vdc\",\"Storage temperature range\":\"-40 °C to +60 °C\",\"Supply voltage range\":\"9 – 60 Vdc\",\"Supported system voltages\":\"12, 24 or 48 V\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_lynxng_20261102\"],\"depth_m\":[\"bms_iati_lynxng_20261102\"],\"extensions_json\":[\"bms_iati_lynxng_20261102\"],\"height_m\":[\"bms_iati_lynxng_20261102\"],\"ingress_protection\":[\"bms_iati_lynxng_20261102\"],\"manufacturer\":[\"bms_iati_lynxng_20261102\"],\"model\":[\"bms_iati_lynxng_20261102\"],\"name\":[\"bms_iati_lynxng_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_lynxng_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_lynxng_20261102\"],\"product_status\":[\"bms_iati_lynxng_20261102\"],\"record_scope\":[\"bms_iati_lynxng_20261102\"],\"variant\":[\"bms_iati_lynxng_20261102\"],\"weight_kg\":[\"bms_iati_lynxng_20261102\"],\"width_m\":[\"bms_iati_lynxng_20261102\"]}","height_m":0.23,"ingress_protection":"IP22","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"Lynx Smart BMS NG 1000A","name":"Victron Energy Lynx Smart BMS NG 1000A","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"product_status":"documented","quality_status":"source_backed","record_id":"714e2f02-1138-5db1-bacc-3620b8552018","record_scope":"configuration","sources":["bms_iati_lynxng_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"M10 busbar","weight_kg":2.7,"width_m":0.18}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"Current draw - low cell voltage\":\"2 mA\",\"Current draw - regular operation\":\"10 mA (excluding Load disconnect current)\",\"Current draw - switched off via remote on/off terminal\":\"1,50 mA\",\"Humidity\":\"Max. 95 % (non-condensing)\",\"Input voltage range\":\"9 – 70 Vdc\",\"Pre-alarm output current rating\":\"1 A, not short circuit protected\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_vebusng_20261102\"],\"extensions_json\":[\"bms_iati_vebusng_20261102\"],\"ingress_protection\":[\"bms_iati_vebusng_20261102\"],\"manufacturer\":[\"bms_iati_vebusng_20261102\"],\"model\":[\"bms_iati_vebusng_20261102\"],\"name\":[\"bms_iati_vebusng_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_vebusng_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_vebusng_20261102\"],\"product_status\":[\"bms_iati_vebusng_20261102\"],\"record_scope\":[\"bms_iati_vebusng_20261102\"],\"variant\":[\"bms_iati_vebusng_20261102\"],\"weight_kg\":[\"bms_iati_vebusng_20261102\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"VE.Bus BMS NG","name":"Victron Energy VE.Bus BMS NG","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"aa21d218-d8e0-5452-9aed-e3f760cdab1a","record_scope":"configuration","sources":["bms_iati_vebusng_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"Standalone BMS","weight_kg":0.12}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.023,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"Current consumption, low cell voltage\":\"1.2 mA\",\"Current consumption, remote off\":\"1.2 mA\",\"Current consumption, remote on\":\"3mA (excluding Load and Charge disconnect output current)\",\"Humidity\":\"Max 95 % (non-condensing)\",\"Operating voltage (Vbat)\":\"8 - 70 Vdc\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_smallng_20261102\"],\"depth_m\":[\"bms_iati_smallng_20261102\"],\"extensions_json\":[\"bms_iati_smallng_20261102\"],\"height_m\":[\"bms_iati_smallng_20261102\"],\"ingress_protection\":[\"bms_iati_smallng_20261102\"],\"manufacturer\":[\"bms_iati_smallng_20261102\"],\"model\":[\"bms_iati_smallng_20261102\"],\"name\":[\"bms_iati_smallng_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_smallng_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_smallng_20261102\"],\"product_status\":[\"bms_iati_smallng_20261102\"],\"record_scope\":[\"bms_iati_smallng_20261102\"],\"variant\":[\"bms_iati_smallng_20261102\"],\"weight_kg\":[\"bms_iati_smallng_20261102\"],\"width_m\":[\"bms_iati_smallng_20261102\"]}","height_m":0.106,"ingress_protection":"Electronics IP20","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"smallBMS NG","name":"Victron Energy smallBMS NG","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"bd3e953c-717f-5901-bb10-c3e66d3df462","record_scope":"configuration","sources":["bms_iati_smallng_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"Standalone BMS","weight_kg":0.1,"width_m":0.042}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.34,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"Alternator port - maximum charge current\":\"100A (with a 125A fuse)\",\"Current consumption, remote off\":\"6.5mA (BMS functionality still active) 4.5mA (BMS functionality disabled)\",\"Current consumption, remote on\":\"17.5mA (excluding Load output and Charge output current)\",\"DC power connection\":\"M8\",\"Humidity, maximum / average\":\"100% / 95%\",\"Input voltage to start charging\":\">13V\",\"Peak discharge current\":\"400A\",\"System+ port - max charge and discharge current\":\"200A\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_smart200_20261102\"],\"depth_m\":[\"bms_iati_smart200_20261102\"],\"extensions_json\":[\"bms_iati_smart200_20261102\"],\"height_m\":[\"bms_iati_smart200_20261102\"],\"ingress_protection\":[\"bms_iati_smart200_20261102\"],\"manufacturer\":[\"bms_iati_smart200_20261102\"],\"model\":[\"bms_iati_smart200_20261102\"],\"name\":[\"bms_iati_smart200_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_smart200_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_smart200_20261102\"],\"product_status\":[\"bms_iati_smart200_20261102\"],\"record_scope\":[\"bms_iati_smart200_20261102\"],\"variant\":[\"bms_iati_smart200_20261102\"],\"weight_kg\":[\"bms_iati_smart200_20261102\"],\"width_m\":[\"bms_iati_smart200_20261102\"]}","height_m":0.065,"ingress_protection":"Electronics IP65","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"Smart BMS 12-200","name":"Victron Energy Smart BMS 12-200","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"product_status":"documented","quality_status":"source_backed","record_id":"ca23ac62-7132-52e9-9825-8cd900ac300e","record_scope":"configuration","sources":["bms_iati_smart200_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"Standalone BMS","weight_kg":2,"width_m":0.12}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","conflicts_json":"{\"input_voltage_to_start_charging\":{\"reported\":\">13A\",\"resolution\":\"Withheld: source labels voltage but gives amperes. No unit repair.\",\"source\":\"bms_iati_smartcl_20261102\"}}","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.224,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"Alternator port - max charge current\":\"100A (with a 125A fuse)\",\"Current consumption, remote off\":\"5mA (BMS functionality still active)\",\"Current consumption, remote on\":\"16mA (excluding Load output and Charge output current)\",\"DC power connection\":\"M8\",\"Humidity, maximum / average\":\"100% / 95%\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_smartcl_20261102\"],\"conflicts_json\":[\"bms_iati_smartcl_20261102\"],\"depth_m\":[\"bms_iati_smartcl_20261102\"],\"extensions_json\":[\"bms_iati_smartcl_20261102\"],\"height_m\":[\"bms_iati_smartcl_20261102\"],\"ingress_protection\":[\"bms_iati_smartcl_20261102\"],\"manufacturer\":[\"bms_iati_smartcl_20261102\"],\"model\":[\"bms_iati_smartcl_20261102\"],\"name\":[\"bms_iati_smartcl_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_smartcl_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_smartcl_20261102\"],\"product_status\":[\"bms_iati_smartcl_20261102\"],\"record_scope\":[\"bms_iati_smartcl_20261102\"],\"variant\":[\"bms_iati_smartcl_20261102\"],\"weight_kg\":[\"bms_iati_smartcl_20261102\"],\"width_m\":[\"bms_iati_smartcl_20261102\"]}","height_m":0.065,"ingress_protection":"Electronics IP65","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"Smart BMS CL 12-100","name":"Victron Energy Smart BMS CL 12-100","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"product_status":"documented","quality_status":"needs_review","record_id":"cc26ea85-7f2e-5d96-a503-d72fcfe71e80","record_scope":"configuration","sources":["bms_iati_smartcl_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"Standalone BMS","weight_kg":1.6,"width_m":0.12}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"Current draw - low cell voltage\":\"2mA\",\"Current draw - regular operation\":\"10mA (excluding Load disconnect current)\",\"Current draw - switched off via remote on/off terminal\":\"1.50mA\",\"Humidity\":\"Max. 95% (non-condensing)\",\"Input voltage range\":\"9 – 70Vdc\",\"Pre-alarm output current rating\":\"1A, not short circuit protected\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_vebusv2_20261102\"],\"extensions_json\":[\"bms_iati_vebusv2_20261102\"],\"ingress_protection\":[\"bms_iati_vebusv2_20261102\"],\"manufacturer\":[\"bms_iati_vebusv2_20261102\"],\"model\":[\"bms_iati_vebusv2_20261102\"],\"name\":[\"bms_iati_vebusv2_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_vebusv2_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_vebusv2_20261102\"],\"product_status\":[\"bms_iati_vebusv2_20261102\"],\"record_scope\":[\"bms_iati_vebusv2_20261102\"],\"variant\":[\"bms_iati_vebusv2_20261102\"],\"weight_kg\":[\"bms_iati_vebusv2_20261102\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"VE.Bus BMS V2","name":"Victron Energy VE.Bus BMS V2","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"d81876b1-0d58-5ebb-bfe5-db9b0a9439c0","record_scope":"configuration","sources":["bms_iati_vebusv2_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"Standalone BMS","weight_kg":0.12}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.08,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"AUX output maximum current rating\":\"1.1 A continuous, protected by a resettable fuse\",\"Allow-to-charge port maximum current rating\":\"0.5 A at 60 Vdc, protected by a resettable fuse\",\"Allow-to-discharge port maximum current rating\":\"0.5 A at 60 Vdc, protected by a resettable fuse\",\"Connections\":\"Lynx Smart BMS NG 500A\",\"Humidity\":\"Max. 95 % (non-condensing)\",\"Main safety contactor continuous current rating\":\"500 A continuous\",\"Main safety contactor peak current rating\":\"600 A for 5 minutes\",\"Minimum load resistance for pre-charging\":\"10 Ω and above for 12 V systems 20 Ω and above for 24 V and 48 V systems\",\"Power consumption OFF mode\":\"0.3 mA for all system voltages\",\"Power consumption in ON mode\":\"Approximately 2.6 W (217 mA at 12 V), depending on the state of the relays\",\"Power consumption in Standby mode\":\"Approximately 0.6 W (50 mA at 12 V)\",\"Programmable relay (SPDT) maximum current rating\":\"2 A at 60 Vdc\",\"Storage temperature range\":\"-40 °C to +60 °C\",\"Supply voltage range\":\"9 – 60 Vdc\",\"Supported system voltages\":\"12, 24 or 48 V\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_lynxng_20261102\"],\"depth_m\":[\"bms_iati_lynxng_20261102\"],\"extensions_json\":[\"bms_iati_lynxng_20261102\"],\"height_m\":[\"bms_iati_lynxng_20261102\"],\"ingress_protection\":[\"bms_iati_lynxng_20261102\"],\"manufacturer\":[\"bms_iati_lynxng_20261102\"],\"model\":[\"bms_iati_lynxng_20261102\"],\"name\":[\"bms_iati_lynxng_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_lynxng_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_lynxng_20261102\"],\"product_status\":[\"bms_iati_lynxng_20261102\"],\"record_scope\":[\"bms_iati_lynxng_20261102\"],\"variant\":[\"bms_iati_lynxng_20261102\"],\"weight_kg\":[\"bms_iati_lynxng_20261102\"],\"width_m\":[\"bms_iati_lynxng_20261102\"]}","height_m":0.19,"ingress_protection":"IP22","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"Lynx Smart BMS NG 500A","name":"Victron Energy Lynx Smart BMS NG 500A","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"product_status":"documented","quality_status":"source_backed","record_id":"f6b76339-2652-51e5-8473-1f9d0cf3e8cb","record_scope":"configuration","sources":["bms_iati_lynxng_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"M10 busbar","weight_kg":1.9,"width_m":0.18}
{"capacity_scope":"One battery management controller; excludes battery, inverter and complete storage system.","created_at":"2026-11-02T22:51:30+00:00","depth_m":0.1,"entity_type":"systems","extensions_json":"{\"bms\":{\"product_level\":\"battery_management_system\",\"specifications\":{\"AUX output maximum current rating\":\"1.1A continuous, protected by resettable fuse\",\"Allow-to-charge port maximum current rating\":\"0.5A at 60Vdc, protected by resettable fuse\",\"Allow-to-discharge port maximum current rating\":\"0.5A at 60Vdc, protected by resettable fuse\",\"Connections\":\"Lynx Smart BMS 1000A\",\"Humidity\":\"Max. 95% (non-condensing)\",\"Main safety contactor continuous current rating\":\"1000A continuous\",\"Main safety contactor peak current rating\":\"1200A for 5 minutes\",\"Minimum load resistance for pre-charging\":\"10Ω and above for 12V systems 20Ω and above for 24V and 48V systems\",\"Power consumption OFF mode\":\"0.3mA for all system voltages\",\"Power consumption in ON mode\":\"Approximately 4.2W (350mA at 12V) depending on the state of the relays\",\"Power consumption in Standby mode\":\"Approximately 0.6W (50mA at 12V)\",\"Programmable relay (SPDT) maximum current rating\":\"2A at 60Vdc\",\"Storage temperature range\":\"-40°C to +60°\",\"Supply voltage range\":\"9 – 60Vdc\",\"Supported system voltages\":\"12, 24 or 48V\"}}}","field_sources_json":"{\"capacity_scope\":[\"bms_iati_lynx_20261102\"],\"depth_m\":[\"bms_iati_lynx_20261102\"],\"extensions_json\":[\"bms_iati_lynx_20261102\"],\"height_m\":[\"bms_iati_lynx_20261102\"],\"ingress_protection\":[\"bms_iati_lynx_20261102\"],\"manufacturer\":[\"bms_iati_lynx_20261102\"],\"model\":[\"bms_iati_lynx_20261102\"],\"name\":[\"bms_iati_lynx_20261102\"],\"operating_temperature_max_c\":[\"bms_iati_lynx_20261102\"],\"operating_temperature_min_c\":[\"bms_iati_lynx_20261102\"],\"product_status\":[\"bms_iati_lynx_20261102\"],\"record_scope\":[\"bms_iati_lynx_20261102\"],\"variant\":[\"bms_iati_lynx_20261102\"],\"weight_kg\":[\"bms_iati_lynx_20261102\"],\"width_m\":[\"bms_iati_lynx_20261102\"]}","height_m":0.23,"ingress_protection":"IP22","last_verified_at":"2026-11-02T22:51:30+00:00","manufacturer":"Victron Energy","model":"Lynx Smart BMS 1000A","name":"Victron Energy Lynx Smart BMS 1000A","notes":"BMS control/contactor current is not PCS active power. Supply voltage is stored separately from battery operating voltage. Certification claims not inferred from standards rows.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"product_status":"documented","quality_status":"source_backed","record_id":"feb85106-f1ba-5cd5-8ca8-efefe239e291","record_scope":"configuration","sources":["bms_iati_lynx_20261102"],"updated_at":"2026-11-02T22:51:30+00:00","variant":"M10 busbar","weight_kg":2.7,"width_m":0.18}
