{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.279,"document_revision":"Rev.#2 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":106.0,\"current_a\":1.06,\"hours\":100,\"table_row\":23},{\"capacity_ah\":85.0,\"current_a\":4.25,\"hours\":20,\"table_row\":24},{\"capacity_ah\":80.0,\"current_a\":5.33,\"hours\":15,\"table_row\":25},{\"capacity_ah\":72.0,\"current_a\":7.23,\"hours\":10,\"table_row\":26},{\"capacity_ah\":71.0,\"current_a\":8.82,\"hours\":8,\"table_row\":27},{\"capacity_ah\":69.0,\"current_a\":13.8,\"hours\":5,\"table_row\":28},{\"capacity_ah\":31.0,\"current_a\":30.6,\"hours\":1,\"table_row\":29}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":6,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"ABS\",\"cover_material\":\"ABS\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":null,\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":20.0,\"plates_per_cell_reported\":null,\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":10.0,\"sample_mass_kg\":21.5,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s12_24_20261102\"],\"capacity_scope\":[\"rolls_s12_24_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s12_24_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s12_24_20261102\"],\"depth_m\":[\"rolls_s12_24_20261102\"],\"document_revision\":[\"rolls_s12_24_20261102\"],\"extensions_json\":[\"rolls_s12_24_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s12_24_20261102\"],\"manufacturer\":[\"rolls_s12_24_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s12_24_20261102\"],\"name\":[\"rolls_s12_24_20261102\"],\"product_family\":[\"rolls_s12_24_20261102\"],\"product_status\":[\"rolls_s12_24_20261102\"],\"record_scope\":[\"rolls_s12_24_20261102\"],\"variant\":[\"rolls_s12_24_20261102\"],\"width_m\":[\"rolls_s12_24_20261102\"]}","height_m":0.238,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S12 24","name":"Rolls Battery S12 24","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"1016a36d-703e-5171-8652-c72594766816","record_scope":"configuration","sources":["rolls_s12_24_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.171}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.259,"document_revision":"Rev.#2 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":269.0,\"current_a\":2.69,\"hours\":100,\"table_row\":23},{\"capacity_ah\":265.0,\"current_a\":3.68,\"hours\":72,\"table_row\":24},{\"capacity_ah\":250.0,\"current_a\":5.0,\"hours\":50,\"table_row\":25},{\"capacity_ah\":210.0,\"current_a\":10.5,\"hours\":20,\"table_row\":26},{\"capacity_ah\":200.0,\"current_a\":13.3,\"hours\":15,\"table_row\":27},{\"capacity_ah\":185.0,\"current_a\":18.48,\"hours\":10,\"table_row\":28},{\"capacity_ah\":181.0,\"current_a\":22.58,\"hours\":8,\"table_row\":29},{\"capacity_ah\":166.0,\"current_a\":33.18,\"hours\":5,\"table_row\":30},{\"capacity_ah\":84.0,\"current_a\":84.0,\"hours\":1,\"table_row\":31}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"Polypropylene\",\"cover_material\":\"Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"57 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":40.0,\"plates_per_cell_reported\":\"15\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":25.0,\"sample_mass_kg\":28.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s6_gc2_20261102\"],\"capacity_scope\":[\"rolls_s6_gc2_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s6_gc2_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s6_gc2_20261102\"],\"depth_m\":[\"rolls_s6_gc2_20261102\"],\"document_revision\":[\"rolls_s6_gc2_20261102\"],\"extensions_json\":[\"rolls_s6_gc2_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s6_gc2_20261102\"],\"manufacturer\":[\"rolls_s6_gc2_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s6_gc2_20261102\"],\"name\":[\"rolls_s6_gc2_20261102\"],\"product_family\":[\"rolls_s6_gc2_20261102\"],\"product_status\":[\"rolls_s6_gc2_20261102\"],\"record_scope\":[\"rolls_s6_gc2_20261102\"],\"variant\":[\"rolls_s6_gc2_20261102\"],\"width_m\":[\"rolls_s6_gc2_20261102\"]}","height_m":0.279,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S6 GC2","name":"Rolls Battery S6 GC2","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"22226a13-eae8-54dc-9f12-299cf5c6c856","record_scope":"configuration","sources":["rolls_s6_gc2_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.181}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.318,"document_revision":"Rev.#3 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":512.0,\"current_a\":5.12,\"hours\":100,\"table_row\":24},{\"capacity_ah\":498.0,\"current_a\":6.92,\"hours\":72,\"table_row\":25},{\"capacity_ah\":481.0,\"current_a\":9.61,\"hours\":50,\"table_row\":26},{\"capacity_ah\":445.0,\"current_a\":22.25,\"hours\":20,\"table_row\":27},{\"capacity_ah\":418.0,\"current_a\":27.89,\"hours\":15,\"table_row\":28},{\"capacity_ah\":401.0,\"current_a\":40.05,\"hours\":10,\"table_row\":29},{\"capacity_ah\":383.0,\"current_a\":47.84,\"hours\":8,\"table_row\":30},{\"capacity_ah\":356.0,\"current_a\":71.2,\"hours\":5,\"table_row\":31},{\"capacity_ah\":209.0,\"current_a\":209.15,\"hours\":1,\"table_row\":32}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"High Density Polypropylene\",\"cover_material\":\"High Density Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"57 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":85.0,\"plates_per_cell_reported\":\"17\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":50.0,\"sample_mass_kg\":55.5,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"LT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s6_l16_hc_20261102\"],\"capacity_scope\":[\"rolls_s6_l16_hc_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s6_l16_hc_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s6_l16_hc_20261102\"],\"depth_m\":[\"rolls_s6_l16_hc_20261102\"],\"document_revision\":[\"rolls_s6_l16_hc_20261102\"],\"extensions_json\":[\"rolls_s6_l16_hc_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s6_l16_hc_20261102\"],\"manufacturer\":[\"rolls_s6_l16_hc_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s6_l16_hc_20261102\"],\"name\":[\"rolls_s6_l16_hc_20261102\"],\"product_family\":[\"rolls_s6_l16_hc_20261102\"],\"product_status\":[\"rolls_s6_l16_hc_20261102\"],\"record_scope\":[\"rolls_s6_l16_hc_20261102\"],\"variant\":[\"rolls_s6_l16_hc_20261102\"],\"width_m\":[\"rolls_s6_l16_hc_20261102\"]}","height_m":0.4255,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S6 L16-HC","name":"Rolls Battery S6 L16-HC","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"3be12c89-50d6-56ae-bba7-4043917c550b","record_scope":"configuration","sources":["rolls_s6_l16_hc_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.181}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.559,"document_revision":"Rev.#5 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":916.0,\"current_a\":9.16,\"hours\":100,\"table_row\":21},{\"capacity_ah\":867.0,\"current_a\":12.04,\"hours\":72,\"table_row\":22},{\"capacity_ah\":820.0,\"current_a\":16.41,\"hours\":50,\"table_row\":23},{\"capacity_ah\":710.0,\"current_a\":35.52,\"hours\":20,\"table_row\":24},{\"capacity_ah\":661.0,\"current_a\":44.04,\"hours\":15,\"table_row\":25},{\"capacity_ah\":632.0,\"current_a\":63.22,\"hours\":10,\"table_row\":26},{\"capacity_ah\":611.0,\"current_a\":76.36,\"hours\":8,\"table_row\":27},{\"capacity_ah\":568.0,\"current_a\":113.65,\"hours\":5,\"table_row\":28},{\"capacity_ah\":320.0,\"current_a\":319.64,\"hours\":1,\"table_row\":29}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":null,\"cover_material\":null,\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"95 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":null,\"plates_per_cell_reported\":\"21\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":null,\"sample_mass_kg\":122.5,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"Flag\",\"warranty_page_claim\":\"See Warranty Terms\"}}","field_sources_json":"{\"architecture\":[\"rolls_6_cs_21p_20261102\"],\"capacity_scope\":[\"rolls_6_cs_21p_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_6_cs_21p_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_6_cs_21p_20261102\"],\"depth_m\":[\"rolls_6_cs_21p_20261102\"],\"document_revision\":[\"rolls_6_cs_21p_20261102\"],\"extensions_json\":[\"rolls_6_cs_21p_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_6_cs_21p_20261102\"],\"manufacturer\":[\"rolls_6_cs_21p_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_6_cs_21p_20261102\"],\"name\":[\"rolls_6_cs_21p_20261102\"],\"product_family\":[\"rolls_6_cs_21p_20261102\"],\"product_status\":[\"rolls_6_cs_21p_20261102\"],\"record_scope\":[\"rolls_6_cs_21p_20261102\"],\"variant\":[\"rolls_6_cs_21p_20261102\"],\"width_m\":[\"rolls_6_cs_21p_20261102\"]}","height_m":0.464,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"6 CS 21P","name":"Rolls Battery 6 CS 21P","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 5000","product_status":"documented","quality_status":"source_backed","record_id":"554bb694-0e63-5482-babc-95c5ec21b8ef","record_scope":"configuration","sources":["rolls_6_cs_21p_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.248}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.559,"document_revision":"Rev.#5 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":1100.0,\"current_a\":11.0,\"hours\":100,\"table_row\":21},{\"capacity_ah\":1040.0,\"current_a\":14.45,\"hours\":72,\"table_row\":22},{\"capacity_ah\":985.0,\"current_a\":19.7,\"hours\":50,\"table_row\":23},{\"capacity_ah\":853.0,\"current_a\":42.64,\"hours\":20,\"table_row\":24},{\"capacity_ah\":793.0,\"current_a\":52.87,\"hours\":15,\"table_row\":25},{\"capacity_ah\":759.0,\"current_a\":75.9,\"hours\":10,\"table_row\":26},{\"capacity_ah\":733.0,\"current_a\":91.68,\"hours\":8,\"table_row\":27},{\"capacity_ah\":682.0,\"current_a\":136.45,\"hours\":5,\"table_row\":28},{\"capacity_ah\":384.0,\"current_a\":383.76,\"hours\":1,\"table_row\":29}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":null,\"cover_material\":null,\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"95 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":null,\"plates_per_cell_reported\":\"25\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":null,\"sample_mass_kg\":144.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"Flag\",\"warranty_page_claim\":\"See Warranty Terms\"}}","field_sources_json":"{\"architecture\":[\"rolls_6_cs_25p_20261102\"],\"capacity_scope\":[\"rolls_6_cs_25p_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_6_cs_25p_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_6_cs_25p_20261102\"],\"depth_m\":[\"rolls_6_cs_25p_20261102\"],\"document_revision\":[\"rolls_6_cs_25p_20261102\"],\"extensions_json\":[\"rolls_6_cs_25p_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_6_cs_25p_20261102\"],\"manufacturer\":[\"rolls_6_cs_25p_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_6_cs_25p_20261102\"],\"name\":[\"rolls_6_cs_25p_20261102\"],\"product_family\":[\"rolls_6_cs_25p_20261102\"],\"product_status\":[\"rolls_6_cs_25p_20261102\"],\"record_scope\":[\"rolls_6_cs_25p_20261102\"],\"variant\":[\"rolls_6_cs_25p_20261102\"],\"width_m\":[\"rolls_6_cs_25p_20261102\"]}","height_m":0.464,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"6 CS 25P","name":"Rolls Battery 6 CS 25P","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 5000","product_status":"documented","quality_status":"source_backed","record_id":"5efb784a-1ece-5356-8a58-37b942b7f53e","record_scope":"configuration","sources":["rolls_6_cs_25p_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.286}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.33,"document_revision":"Rev.#3 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":173.0,\"current_a\":1.73,\"hours\":100,\"table_row\":23},{\"capacity_ah\":130.0,\"current_a\":6.5,\"hours\":20,\"table_row\":24},{\"capacity_ah\":111.0,\"current_a\":11.05,\"hours\":10,\"table_row\":25},{\"capacity_ah\":98.0,\"current_a\":19.5,\"hours\":5,\"table_row\":26}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":6,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"Polypropylene\",\"cover_material\":\"Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":null,\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":25.0,\"plates_per_cell_reported\":\"11\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":15.0,\"sample_mass_kg\":29.5,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s12_31_20261102\"],\"capacity_scope\":[\"rolls_s12_31_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s12_31_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s12_31_20261102\"],\"depth_m\":[\"rolls_s12_31_20261102\"],\"document_revision\":[\"rolls_s12_31_20261102\"],\"extensions_json\":[\"rolls_s12_31_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s12_31_20261102\"],\"manufacturer\":[\"rolls_s12_31_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s12_31_20261102\"],\"name\":[\"rolls_s12_31_20261102\"],\"product_family\":[\"rolls_s12_31_20261102\"],\"product_status\":[\"rolls_s12_31_20261102\"],\"record_scope\":[\"rolls_s12_31_20261102\"],\"variant\":[\"rolls_s12_31_20261102\"],\"width_m\":[\"rolls_s12_31_20261102\"]}","height_m":0.241,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S12 31","name":"Rolls Battery S12 31","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"7a6af142-d3e4-5a63-9345-39e944a404f6","record_scope":"configuration","sources":["rolls_s12_31_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.171}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":4.0,"depth_m":0.365,"document_revision":"Rev.#5 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":733.0,\"current_a\":7.33,\"hours\":100,\"table_row\":22},{\"capacity_ah\":693.0,\"current_a\":9.62,\"hours\":72,\"table_row\":23},{\"capacity_ah\":656.0,\"current_a\":13.12,\"hours\":50,\"table_row\":24},{\"capacity_ah\":568.0,\"current_a\":28.39,\"hours\":20,\"table_row\":25},{\"capacity_ah\":528.0,\"current_a\":35.21,\"hours\":15,\"table_row\":26},{\"capacity_ah\":505.0,\"current_a\":50.54,\"hours\":10,\"table_row\":27},{\"capacity_ah\":488.0,\"current_a\":61.04,\"hours\":8,\"table_row\":28},{\"capacity_ah\":454.0,\"current_a\":90.85,\"hours\":5,\"table_row\":29},{\"capacity_ah\":256.0,\"current_a\":255.53,\"hours\":1,\"table_row\":30}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":2,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":null,\"cover_material\":null,\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"95 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":null,\"plates_per_cell_reported\":\"17\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":null,\"sample_mass_kg\":58.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"Flag\",\"warranty_page_claim\":\"5 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_4_cs_17p_20261102\"],\"capacity_scope\":[\"rolls_4_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_4_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_4_cs_17p_20261102\"],\"depth_m\":[\"rolls_4_cs_17p_20261102\"],\"document_revision\":[\"rolls_4_cs_17p_20261102\"],\"extensions_json\":[\"rolls_4_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_4_cs_17p_20261102\"],\"manufacturer\":[\"rolls_4_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_4_cs_17p_20261102\"],\"name\":[\"rolls_4_cs_17p_20261102\"],\"product_family\":[\"rolls_4_cs_17p_20261102\"],\"product_status\":[\"rolls_4_cs_17p_20261102\"],\"record_scope\":[\"rolls_4_cs_17p_20261102\"],\"variant\":[\"rolls_4_cs_17p_20261102\"],\"width_m\":[\"rolls_4_cs_17p_20261102\"]}","height_m":0.464,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"4 CS 17P","name":"Rolls Battery 4 CS 17P","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 5000","product_status":"documented","quality_status":"source_backed","record_id":"84e153f6-a155-539e-b80f-497e747e728a","record_scope":"configuration","sources":["rolls_4_cs_17p_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.21}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.321,"document_revision":"Rev.#2 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":140.0,\"current_a\":1.4,\"hours\":100,\"table_row\":21},{\"capacity_ah\":105.0,\"current_a\":5.25,\"hours\":20,\"table_row\":22},{\"capacity_ah\":99.0,\"current_a\":6.58,\"hours\":15,\"table_row\":23},{\"capacity_ah\":89.0,\"current_a\":8.93,\"hours\":10,\"table_row\":24},{\"capacity_ah\":87.0,\"current_a\":10.89,\"hours\":8,\"table_row\":25},{\"capacity_ah\":85.0,\"current_a\":17.01,\"hours\":5,\"table_row\":26},{\"capacity_ah\":38.0,\"current_a\":37.8,\"hours\":1,\"table_row\":27}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":6,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"ABS\",\"cover_material\":\"ABS\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":null,\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":25.0,\"plates_per_cell_reported\":null,\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":15.0,\"sample_mass_kg\":24.5,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s12_27_20261102\"],\"capacity_scope\":[\"rolls_s12_27_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s12_27_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s12_27_20261102\"],\"depth_m\":[\"rolls_s12_27_20261102\"],\"document_revision\":[\"rolls_s12_27_20261102\"],\"extensions_json\":[\"rolls_s12_27_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s12_27_20261102\"],\"manufacturer\":[\"rolls_s12_27_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s12_27_20261102\"],\"name\":[\"rolls_s12_27_20261102\"],\"product_family\":[\"rolls_s12_27_20261102\"],\"product_status\":[\"rolls_s12_27_20261102\"],\"record_scope\":[\"rolls_s12_27_20261102\"],\"variant\":[\"rolls_s12_27_20261102\"],\"width_m\":[\"rolls_s12_27_20261102\"]}","height_m":0.238,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S12 27","name":"Rolls Battery S12 27","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"94623bc2-a7ec-5fa8-b34f-dd97a98a0d3e","record_scope":"configuration","sources":["rolls_s12_27_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.171}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.311,"document_revision":"Rev.#3 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":410.0,\"current_a\":4.1,\"hours\":100,\"table_row\":24},{\"capacity_ah\":403.0,\"current_a\":5.6,\"hours\":72,\"table_row\":25},{\"capacity_ah\":381.0,\"current_a\":7.62,\"hours\":50,\"table_row\":26},{\"capacity_ah\":320.0,\"current_a\":16.0,\"hours\":20,\"table_row\":27},{\"capacity_ah\":304.0,\"current_a\":20.27,\"hours\":15,\"table_row\":28},{\"capacity_ah\":282.0,\"current_a\":28.16,\"hours\":10,\"table_row\":29},{\"capacity_ah\":275.0,\"current_a\":34.4,\"hours\":8,\"table_row\":30},{\"capacity_ah\":253.0,\"current_a\":50.56,\"hours\":5,\"table_row\":31},{\"capacity_ah\":128.0,\"current_a\":128.0,\"hours\":1,\"table_row\":32}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"Polypropylene\",\"cover_material\":\"Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"44 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":65.0,\"plates_per_cell_reported\":\"17\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":40.0,\"sample_mass_kg\":44.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s6_305_20261102\"],\"capacity_scope\":[\"rolls_s6_305_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s6_305_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s6_305_20261102\"],\"depth_m\":[\"rolls_s6_305_20261102\"],\"document_revision\":[\"rolls_s6_305_20261102\"],\"extensions_json\":[\"rolls_s6_305_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s6_305_20261102\"],\"manufacturer\":[\"rolls_s6_305_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s6_305_20261102\"],\"name\":[\"rolls_s6_305_20261102\"],\"product_family\":[\"rolls_s6_305_20261102\"],\"product_status\":[\"rolls_s6_305_20261102\"],\"record_scope\":[\"rolls_s6_305_20261102\"],\"variant\":[\"rolls_s6_305_20261102\"],\"width_m\":[\"rolls_s6_305_20261102\"]}","height_m":0.362,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S6-305","name":"Rolls Battery S6-305","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"99c801c4-bb48-5893-b0ed-9050dc946fec","record_scope":"configuration","sources":["rolls_s6_305_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.181}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.391,"document_revision":"Rev.#2 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":279.0,\"current_a\":2.79,\"hours\":100,\"table_row\":24},{\"capacity_ah\":265.0,\"current_a\":3.68,\"hours\":72,\"table_row\":25},{\"capacity_ah\":250.0,\"current_a\":5.0,\"hours\":50,\"table_row\":26},{\"capacity_ah\":210.0,\"current_a\":10.5,\"hours\":20,\"table_row\":27},{\"capacity_ah\":200.0,\"current_a\":13.3,\"hours\":15,\"table_row\":28},{\"capacity_ah\":185.0,\"current_a\":18.48,\"hours\":10,\"table_row\":29},{\"capacity_ah\":181.0,\"current_a\":22.58,\"hours\":8,\"table_row\":30},{\"capacity_ah\":166.0,\"current_a\":33.18,\"hours\":5,\"table_row\":31},{\"capacity_ah\":84.0,\"current_a\":84.0,\"hours\":1,\"table_row\":32}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":6,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"Polypropylene\",\"cover_material\":\"Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"51 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":40.0,\"plates_per_cell_reported\":\"11\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":25.0,\"sample_mass_kg\":52.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s12_185_20261102\"],\"capacity_scope\":[\"rolls_s12_185_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s12_185_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s12_185_20261102\"],\"depth_m\":[\"rolls_s12_185_20261102\"],\"document_revision\":[\"rolls_s12_185_20261102\"],\"extensions_json\":[\"rolls_s12_185_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s12_185_20261102\"],\"manufacturer\":[\"rolls_s12_185_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s12_185_20261102\"],\"name\":[\"rolls_s12_185_20261102\"],\"product_family\":[\"rolls_s12_185_20261102\"],\"product_status\":[\"rolls_s12_185_20261102\"],\"record_scope\":[\"rolls_s12_185_20261102\"],\"variant\":[\"rolls_s12_185_20261102\"],\"width_m\":[\"rolls_s12_185_20261102\"]}","height_m":0.365,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S12 185","name":"Rolls Battery S12 185","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"9d5e0ccd-a90b-508b-a2b2-970f8eb3be0f","record_scope":"configuration","sources":["rolls_s12_185_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.178}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","conflicts_json":"{\"charge_voltage\":{\"reported\":\"14.7-15 V/cell @ 25°C (77°F)\",\"resolution\":\"Printed V/cell wording conflicts with scale of this 12 V six-cell monobloc; keep raw, no reinterpretation as whole-battery volts or normalized limit.\",\"source_id\":\"rolls_12_cs_11p_20261102\"}}","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.559,"document_revision":"Rev.#4 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":479.0,\"current_a\":4.79,\"hours\":100,\"table_row\":23},{\"capacity_ah\":453.0,\"current_a\":6.29,\"hours\":72,\"table_row\":24},{\"capacity_ah\":429.0,\"current_a\":8.58,\"hours\":50,\"table_row\":25},{\"capacity_ah\":371.0,\"current_a\":18.56,\"hours\":20,\"table_row\":26},{\"capacity_ah\":345.0,\"current_a\":23.02,\"hours\":15,\"table_row\":27},{\"capacity_ah\":330.0,\"current_a\":33.04,\"hours\":10,\"table_row\":28},{\"capacity_ah\":319.0,\"current_a\":39.91,\"hours\":8,\"table_row\":29},{\"capacity_ah\":297.0,\"current_a\":59.4,\"hours\":5,\"table_row\":30},{\"capacity_ah\":167.0,\"current_a\":167.08,\"hours\":1,\"table_row\":31}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":6,\"container_material\":null,\"cover_material\":null,\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"95 mm\",\"float_voltage_reported\":null,\"maximum_charge_current_a\":70.0,\"plates_per_cell_reported\":\"11\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":45.0,\"sample_mass_kg\":123.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"Flag L\",\"warranty_page_claim\":\"5 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_12_cs_11p_20261102\"],\"capacity_scope\":[\"rolls_12_cs_11p_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_12_cs_11p_20261102\",\"rolls_catalogue_20261102\"],\"conflicts_json\":[\"rolls_12_cs_11p_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_12_cs_11p_20261102\"],\"depth_m\":[\"rolls_12_cs_11p_20261102\"],\"document_revision\":[\"rolls_12_cs_11p_20261102\"],\"extensions_json\":[\"rolls_12_cs_11p_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_12_cs_11p_20261102\"],\"manufacturer\":[\"rolls_12_cs_11p_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_12_cs_11p_20261102\"],\"name\":[\"rolls_12_cs_11p_20261102\"],\"product_family\":[\"rolls_12_cs_11p_20261102\"],\"product_status\":[\"rolls_12_cs_11p_20261102\"],\"record_scope\":[\"rolls_12_cs_11p_20261102\"],\"variant\":[\"rolls_12_cs_11p_20261102\"],\"width_m\":[\"rolls_12_cs_11p_20261102\"]}","height_m":0.464,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"12 CS 11P","name":"Rolls Battery 12 CS 11P","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 5000","product_status":"documented","quality_status":"needs_review","record_id":"aa5aa086-5e58-5d32-8880-8f53f53d2a9d","record_scope":"configuration","sources":["rolls_12_cs_11p_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.286}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.318,"document_revision":"Rev.#4 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":449.0,\"current_a\":4.49,\"hours\":100,\"table_row\":24},{\"capacity_ah\":437.0,\"current_a\":6.07,\"hours\":72,\"table_row\":25},{\"capacity_ah\":421.0,\"current_a\":8.42,\"hours\":50,\"table_row\":26},{\"capacity_ah\":390.0,\"current_a\":19.5,\"hours\":20,\"table_row\":27},{\"capacity_ah\":367.0,\"current_a\":24.44,\"hours\":15,\"table_row\":28},{\"capacity_ah\":351.0,\"current_a\":35.1,\"hours\":10,\"table_row\":29},{\"capacity_ah\":335.0,\"current_a\":41.93,\"hours\":8,\"table_row\":30},{\"capacity_ah\":312.0,\"current_a\":62.4,\"hours\":5,\"table_row\":31},{\"capacity_ah\":183.0,\"current_a\":183.3,\"hours\":1,\"table_row\":32}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"High Density Polypropylene\",\"cover_material\":\"High Density Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"57 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":75.0,\"plates_per_cell_reported\":\"15\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":45.0,\"sample_mass_kg\":51.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"LT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s6_l16_20261102\"],\"capacity_scope\":[\"rolls_s6_l16_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s6_l16_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s6_l16_20261102\"],\"depth_m\":[\"rolls_s6_l16_20261102\"],\"document_revision\":[\"rolls_s6_l16_20261102\"],\"extensions_json\":[\"rolls_s6_l16_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s6_l16_20261102\"],\"manufacturer\":[\"rolls_s6_l16_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s6_l16_20261102\"],\"name\":[\"rolls_s6_l16_20261102\"],\"product_family\":[\"rolls_s6_l16_20261102\"],\"product_status\":[\"rolls_s6_l16_20261102\"],\"record_scope\":[\"rolls_s6_l16_20261102\"],\"variant\":[\"rolls_s6_l16_20261102\"],\"width_m\":[\"rolls_s6_l16_20261102\"]}","height_m":0.4255,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S6 L16","name":"Rolls Battery S6 L16","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"ad74dab0-e90d-5ade-aae2-5793b06f6a5b","record_scope":"configuration","sources":["rolls_s6_l16_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.181}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.318,"document_revision":"Rev.#3 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":479.0,\"current_a\":4.79,\"hours\":100,\"table_row\":24},{\"capacity_ah\":453.0,\"current_a\":6.29,\"hours\":72,\"table_row\":25},{\"capacity_ah\":429.0,\"current_a\":8.57,\"hours\":50,\"table_row\":26},{\"capacity_ah\":371.0,\"current_a\":18.55,\"hours\":20,\"table_row\":27},{\"capacity_ah\":345.0,\"current_a\":23.0,\"hours\":15,\"table_row\":28},{\"capacity_ah\":330.0,\"current_a\":33.02,\"hours\":10,\"table_row\":29},{\"capacity_ah\":319.0,\"current_a\":39.88,\"hours\":8,\"table_row\":30},{\"capacity_ah\":297.0,\"current_a\":59.36,\"hours\":5,\"table_row\":31},{\"capacity_ah\":167.0,\"current_a\":166.95,\"hours\":1,\"table_row\":32}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"High Density Polypropylene\",\"cover_material\":\"High Density Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"57 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":70.0,\"plates_per_cell_reported\":\"11\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":45.0,\"sample_mass_kg\":59.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"LT\",\"warranty_page_claim\":\"4 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s6_l16_ex_20261102\"],\"capacity_scope\":[\"rolls_s6_l16_ex_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s6_l16_ex_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s6_l16_ex_20261102\"],\"depth_m\":[\"rolls_s6_l16_ex_20261102\"],\"document_revision\":[\"rolls_s6_l16_ex_20261102\"],\"extensions_json\":[\"rolls_s6_l16_ex_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s6_l16_ex_20261102\"],\"manufacturer\":[\"rolls_s6_l16_ex_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s6_l16_ex_20261102\"],\"name\":[\"rolls_s6_l16_ex_20261102\"],\"product_family\":[\"rolls_s6_l16_ex_20261102\"],\"product_status\":[\"rolls_s6_l16_ex_20261102\"],\"record_scope\":[\"rolls_s6_l16_ex_20261102\"],\"variant\":[\"rolls_s6_l16_ex_20261102\"],\"width_m\":[\"rolls_s6_l16_ex_20261102\"]}","height_m":0.4255,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S6 L16-EX","name":"Rolls Battery S6 L16-EX","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4500","product_status":"documented","quality_status":"source_backed","record_id":"bd9d470a-4c99-507a-962b-7942bc9b65e5","record_scope":"configuration","sources":["rolls_s6_l16_ex_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.181}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.559,"document_revision":"Rev.#5 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":733.0,\"current_a\":7.33,\"hours\":100,\"table_row\":21},{\"capacity_ah\":693.0,\"current_a\":9.62,\"hours\":72,\"table_row\":22},{\"capacity_ah\":656.0,\"current_a\":13.12,\"hours\":50,\"table_row\":23},{\"capacity_ah\":568.0,\"current_a\":28.39,\"hours\":20,\"table_row\":24},{\"capacity_ah\":528.0,\"current_a\":35.21,\"hours\":15,\"table_row\":25},{\"capacity_ah\":505.0,\"current_a\":50.54,\"hours\":10,\"table_row\":26},{\"capacity_ah\":488.0,\"current_a\":61.04,\"hours\":8,\"table_row\":27},{\"capacity_ah\":454.0,\"current_a\":90.85,\"hours\":5,\"table_row\":28},{\"capacity_ah\":256.0,\"current_a\":255.53,\"hours\":1,\"table_row\":29}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":null,\"cover_material\":null,\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"95 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":null,\"plates_per_cell_reported\":\"17\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":null,\"sample_mass_kg\":100.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"Flag\",\"warranty_page_claim\":\"See Warranty Terms\"}}","field_sources_json":"{\"architecture\":[\"rolls_6_cs_17p_20261102\"],\"capacity_scope\":[\"rolls_6_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_6_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_6_cs_17p_20261102\"],\"depth_m\":[\"rolls_6_cs_17p_20261102\"],\"document_revision\":[\"rolls_6_cs_17p_20261102\"],\"extensions_json\":[\"rolls_6_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_6_cs_17p_20261102\"],\"manufacturer\":[\"rolls_6_cs_17p_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_6_cs_17p_20261102\"],\"name\":[\"rolls_6_cs_17p_20261102\"],\"product_family\":[\"rolls_6_cs_17p_20261102\"],\"product_status\":[\"rolls_6_cs_17p_20261102\"],\"record_scope\":[\"rolls_6_cs_17p_20261102\"],\"variant\":[\"rolls_6_cs_17p_20261102\"],\"width_m\":[\"rolls_6_cs_17p_20261102\"]}","height_m":0.464,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"6 CS 17P","name":"Rolls Battery 6 CS 17P","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 5000","product_status":"documented","quality_status":"source_backed","record_id":"c492db64-f896-5522-bf86-4d4e817e2820","record_scope":"configuration","sources":["rolls_6_cs_17p_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.21}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.259,"document_revision":"Rev.#2 | August 2024","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":308.0,\"current_a\":3.08,\"hours\":100,\"table_row\":23},{\"capacity_ah\":304.0,\"current_a\":4.22,\"hours\":72,\"table_row\":24},{\"capacity_ah\":287.0,\"current_a\":5.74,\"hours\":50,\"table_row\":25},{\"capacity_ah\":241.0,\"current_a\":12.05,\"hours\":20,\"table_row\":26},{\"capacity_ah\":229.0,\"current_a\":15.26,\"hours\":15,\"table_row\":27},{\"capacity_ah\":212.0,\"current_a\":21.21,\"hours\":10,\"table_row\":28},{\"capacity_ah\":207.0,\"current_a\":25.91,\"hours\":8,\"table_row\":29},{\"capacity_ah\":190.0,\"current_a\":38.08,\"hours\":5,\"table_row\":30},{\"capacity_ah\":96.0,\"current_a\":96.4,\"hours\":1,\"table_row\":31}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"Polypropylene\",\"cover_material\":\"Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"57 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":45.0,\"plates_per_cell_reported\":\"17\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":30.0,\"sample_mass_kg\":31.5,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s6_gc2_hc_20261102\"],\"capacity_scope\":[\"rolls_s6_gc2_hc_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s6_gc2_hc_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s6_gc2_hc_20261102\"],\"depth_m\":[\"rolls_s6_gc2_hc_20261102\"],\"document_revision\":[\"rolls_s6_gc2_hc_20261102\"],\"extensions_json\":[\"rolls_s6_gc2_hc_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s6_gc2_hc_20261102\"],\"manufacturer\":[\"rolls_s6_gc2_hc_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s6_gc2_hc_20261102\"],\"name\":[\"rolls_s6_gc2_hc_20261102\"],\"product_family\":[\"rolls_s6_gc2_hc_20261102\"],\"product_status\":[\"rolls_s6_gc2_hc_20261102\"],\"record_scope\":[\"rolls_s6_gc2_hc_20261102\"],\"variant\":[\"rolls_s6_gc2_hc_20261102\"],\"width_m\":[\"rolls_s6_gc2_hc_20261102\"]}","height_m":0.279,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S6 GC2-HC","name":"Rolls Battery S6 GC2-HC","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"d2415199-a4bf-525a-a2bf-308c1d0acea7","record_scope":"configuration","sources":["rolls_s6_gc2_hc_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.181}
{"architecture":"unspecified","capacity_scope":"One flooded battery monobloc; excludes series/parallel banks and alternative terminal options.","chemistry":"Flooded lead-acid","created_at":"2026-11-02T17:03:49.439266+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.259,"document_revision":"Rev.#1 | March 2019","entity_type":"systems","extensions_json":"{\"rolls\":{\"application_scope\":\"Renewable energy, also marine (OEM index).\",\"capacity_by_discharge_rate\":[{\"capacity_ah\":320.0,\"current_a\":3.2,\"hours\":100,\"table_row\":23},{\"capacity_ah\":315.0,\"current_a\":4.38,\"hours\":72,\"table_row\":24},{\"capacity_ah\":298.0,\"current_a\":5.95,\"hours\":50,\"table_row\":25},{\"capacity_ah\":250.0,\"current_a\":12.5,\"hours\":20,\"table_row\":26},{\"capacity_ah\":238.0,\"current_a\":15.83,\"hours\":15,\"table_row\":27},{\"capacity_ah\":220.0,\"current_a\":22.0,\"hours\":10,\"table_row\":28},{\"capacity_ah\":215.0,\"current_a\":26.88,\"hours\":8,\"table_row\":29},{\"capacity_ah\":198.0,\"current_a\":39.5,\"hours\":5,\"table_row\":30},{\"capacity_ah\":100.0,\"current_a\":100.0,\"hours\":1,\"table_row\":31}],\"capacity_test_cutoff_voltage\":null,\"capacity_test_temperature_c\":null,\"cells\":3,\"charge_voltage_reported\":\"2.45-2.5 V/cell @ 25°C (77°F)\",\"container_material\":\"Polypropylene\",\"cover_material\":\"Polypropylene\",\"dimensions_basis\":\"Sample measurements; manufacturing/component variation; height includes terminals\",\"electrolyte_reserve_reported\":\"28.6 mm\",\"float_voltage_reported\":\"2.25 V/cell @ 25°C (77°F)\",\"maximum_charge_current_a\":50.0,\"plates_per_cell_reported\":\"17\",\"product_level\":\"battery_monobloc\",\"recommended_charge_current_a\":30.0,\"sample_mass_kg\":32.0,\"self_discharge_reported\":\"5%-10% per month at 25°C (77°F)\",\"terminal_thread\":\"5/16\\\"-18\",\"terminal_type\":\"DT\",\"warranty_page_claim\":\"3 Years\"}}","field_sources_json":"{\"architecture\":[\"rolls_s6_145_20261102\"],\"capacity_scope\":[\"rolls_s6_145_20261102\",\"rolls_catalogue_20261102\"],\"chemistry\":[\"rolls_s6_145_20261102\",\"rolls_catalogue_20261102\"],\"dc_voltage_nominal_v\":[\"rolls_s6_145_20261102\"],\"depth_m\":[\"rolls_s6_145_20261102\"],\"document_revision\":[\"rolls_s6_145_20261102\"],\"extensions_json\":[\"rolls_s6_145_20261102\",\"rolls_catalogue_20261102\"],\"height_m\":[\"rolls_s6_145_20261102\"],\"manufacturer\":[\"rolls_s6_145_20261102\",\"rolls_catalogue_20261102\"],\"model\":[\"rolls_s6_145_20261102\"],\"name\":[\"rolls_s6_145_20261102\"],\"product_family\":[\"rolls_s6_145_20261102\"],\"product_status\":[\"rolls_s6_145_20261102\"],\"record_scope\":[\"rolls_s6_145_20261102\"],\"variant\":[\"rolls_s6_145_20261102\"],\"width_m\":[\"rolls_s6_145_20261102\"]}","height_m":0.29,"last_verified_at":"2026-11-02T17:03:49.439266+00:00","manufacturer":"Rolls Battery","model":"S6 145","name":"Rolls Battery S6 145","notes":"Rate-dependent Ah are monobloc capacities, not cell_capacity_ah and not energy MWh. No power, energy, RTE, cycle count or operating-temperature limit inferred. Dimensions and mass are sample-based; length maps to depth and height includes terminals. Listed warranty duration is an unadjudicated product-page claim, not a verified warranty contract. No link to an installed project.","product_family":"FLA SERIES 4000","product_status":"documented","quality_status":"source_backed","record_id":"dc44f318-e37f-58a9-84e4-669752b74d1d","record_scope":"configuration","sources":["rolls_s6_145_20261102","rolls_catalogue_20261102"],"updated_at":"2026-11-02T17:03:49.439266+00:00","variant":"Flooded deep-cycle monobloc; published standard terminal configuration","width_m":0.181}
