{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":358.4,"dc_voltage_nominal_v":410,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.12874,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_128_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":8,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":128740,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"pdftotext-layout with named rows reviewed\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_128_20261103\"],\"architecture\":[\"bluenova_128_20261103\"],\"capacity_scope\":[\"bluenova_128_20261103\"],\"cell_capacity_ah\":[\"bluenova_128_20261103\"],\"chemistry\":[\"bluenova_128_20261103\"],\"communication_protocols\":[\"bluenova_128_20261103\"],\"compliance_claims_json\":[\"bluenova_128_20261103\"],\"cooling\":[\"bluenova_128_20261103\"],\"dc_voltage_max_v\":[\"bluenova_128_20261103\"],\"dc_voltage_min_v\":[\"bluenova_128_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_128_20261103\"],\"depth_m\":[\"bluenova_128_20261103\"],\"energy_basis\":[\"bluenova_128_20261103\"],\"energy_boundary\":[\"bluenova_128_20261103\"],\"energy_capacity_mwh\":[\"bluenova_128_20261103\"],\"energy_conditions\":[\"bluenova_128_20261103\"],\"extensions_json\":[\"bluenova_128_20261103\"],\"fire_protection\":[\"bluenova_128_20261103\"],\"height_m\":[\"bluenova_128_20261103\"],\"ingress_protection\":[\"bluenova_128_20261103\"],\"manufacturer\":[\"bluenova_128_20261103\"],\"model\":[\"bluenova_128_20261103\"],\"name\":[\"bluenova_128_20261103\"],\"operating_temperature_max_c\":[\"bluenova_128_20261103\"],\"operating_temperature_min_c\":[\"bluenova_128_20261103\"],\"product_status\":[\"bluenova_128_20261103\"],\"record_scope\":[\"bluenova_128_20261103\"],\"variant\":[\"bluenova_128_20261103\"],\"weight_kg\":[\"bluenova_128_20261103\"],\"width_m\":[\"bluenova_128_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 128k AC","name":"BlueNova iESS-cab 128k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"0f50a5ab-92fe-5810-93a3-90efabdd2a2f","record_scope":"configuration","sources":["bluenova_128_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":448,"dc_voltage_nominal_v":512,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.16076,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_160_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":10,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":160760,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"pdftotext-layout with named rows reviewed\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_160_20261103\"],\"architecture\":[\"bluenova_160_20261103\"],\"capacity_scope\":[\"bluenova_160_20261103\"],\"cell_capacity_ah\":[\"bluenova_160_20261103\"],\"chemistry\":[\"bluenova_160_20261103\"],\"communication_protocols\":[\"bluenova_160_20261103\"],\"compliance_claims_json\":[\"bluenova_160_20261103\"],\"cooling\":[\"bluenova_160_20261103\"],\"dc_voltage_max_v\":[\"bluenova_160_20261103\"],\"dc_voltage_min_v\":[\"bluenova_160_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_160_20261103\"],\"depth_m\":[\"bluenova_160_20261103\"],\"energy_basis\":[\"bluenova_160_20261103\"],\"energy_boundary\":[\"bluenova_160_20261103\"],\"energy_capacity_mwh\":[\"bluenova_160_20261103\"],\"energy_conditions\":[\"bluenova_160_20261103\"],\"extensions_json\":[\"bluenova_160_20261103\"],\"fire_protection\":[\"bluenova_160_20261103\"],\"height_m\":[\"bluenova_160_20261103\"],\"ingress_protection\":[\"bluenova_160_20261103\"],\"manufacturer\":[\"bluenova_160_20261103\"],\"model\":[\"bluenova_160_20261103\"],\"name\":[\"bluenova_160_20261103\"],\"operating_temperature_max_c\":[\"bluenova_160_20261103\"],\"operating_temperature_min_c\":[\"bluenova_160_20261103\"],\"product_status\":[\"bluenova_160_20261103\"],\"record_scope\":[\"bluenova_160_20261103\"],\"variant\":[\"bluenova_160_20261103\"],\"weight_kg\":[\"bluenova_160_20261103\"],\"width_m\":[\"bluenova_160_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 160k AC","name":"BlueNova iESS-cab 160k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"27f48854-5219-58d1-94b0-f8a86311d422","record_scope":"configuration","sources":["bluenova_160_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","conflicts_json":"{\"parallel_energy_claim\":{\"page_1_claim\":\">4.8MWh at20parallel units\",\"page_2_graph_20_units_kwh\":4502,\"resolution\":\"Parallel energy claim quarantined; exact one-cabinet rated energy retained from table; no aggregate record\",\"source_id\":\"bluenova_225_20261103\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":806.4,"dc_voltage_min_v":627.2,"dc_voltage_nominal_v":717,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.22513,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_225_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":14,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":225130,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"pdftotext-layout with named rows reviewed\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_225_20261103\"],\"architecture\":[\"bluenova_225_20261103\"],\"capacity_scope\":[\"bluenova_225_20261103\"],\"cell_capacity_ah\":[\"bluenova_225_20261103\"],\"chemistry\":[\"bluenova_225_20261103\"],\"communication_protocols\":[\"bluenova_225_20261103\"],\"compliance_claims_json\":[\"bluenova_225_20261103\"],\"conflicts_json\":[\"bluenova_225_20261103\"],\"cooling\":[\"bluenova_225_20261103\"],\"dc_voltage_max_v\":[\"bluenova_225_20261103\"],\"dc_voltage_min_v\":[\"bluenova_225_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_225_20261103\"],\"depth_m\":[\"bluenova_225_20261103\"],\"energy_basis\":[\"bluenova_225_20261103\"],\"energy_boundary\":[\"bluenova_225_20261103\"],\"energy_capacity_mwh\":[\"bluenova_225_20261103\"],\"energy_conditions\":[\"bluenova_225_20261103\"],\"extensions_json\":[\"bluenova_225_20261103\"],\"fire_protection\":[\"bluenova_225_20261103\"],\"height_m\":[\"bluenova_225_20261103\"],\"ingress_protection\":[\"bluenova_225_20261103\"],\"manufacturer\":[\"bluenova_225_20261103\"],\"model\":[\"bluenova_225_20261103\"],\"name\":[\"bluenova_225_20261103\"],\"operating_temperature_max_c\":[\"bluenova_225_20261103\"],\"operating_temperature_min_c\":[\"bluenova_225_20261103\"],\"product_status\":[\"bluenova_225_20261103\"],\"record_scope\":[\"bluenova_225_20261103\"],\"variant\":[\"bluenova_225_20261103\"],\"weight_kg\":[\"bluenova_225_20261103\"],\"width_m\":[\"bluenova_225_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 225k AC","name":"BlueNova iESS-cab 225k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"3c4bb03e-6ef4-51bf-9d8e-006fc789aa01","record_scope":"configuration","sources":["bluenova_225_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":691.2,"dc_voltage_min_v":537.6,"dc_voltage_nominal_v":615,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.19311,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_193_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":12,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":193110,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"pdftotext-layout with named rows reviewed\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_193_20261103\"],\"architecture\":[\"bluenova_193_20261103\"],\"capacity_scope\":[\"bluenova_193_20261103\"],\"cell_capacity_ah\":[\"bluenova_193_20261103\"],\"chemistry\":[\"bluenova_193_20261103\"],\"communication_protocols\":[\"bluenova_193_20261103\"],\"compliance_claims_json\":[\"bluenova_193_20261103\"],\"cooling\":[\"bluenova_193_20261103\"],\"dc_voltage_max_v\":[\"bluenova_193_20261103\"],\"dc_voltage_min_v\":[\"bluenova_193_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_193_20261103\"],\"depth_m\":[\"bluenova_193_20261103\"],\"energy_basis\":[\"bluenova_193_20261103\"],\"energy_boundary\":[\"bluenova_193_20261103\"],\"energy_capacity_mwh\":[\"bluenova_193_20261103\"],\"energy_conditions\":[\"bluenova_193_20261103\"],\"extensions_json\":[\"bluenova_193_20261103\"],\"fire_protection\":[\"bluenova_193_20261103\"],\"height_m\":[\"bluenova_193_20261103\"],\"ingress_protection\":[\"bluenova_193_20261103\"],\"manufacturer\":[\"bluenova_193_20261103\"],\"model\":[\"bluenova_193_20261103\"],\"name\":[\"bluenova_193_20261103\"],\"operating_temperature_max_c\":[\"bluenova_193_20261103\"],\"operating_temperature_min_c\":[\"bluenova_193_20261103\"],\"product_status\":[\"bluenova_193_20261103\"],\"record_scope\":[\"bluenova_193_20261103\"],\"variant\":[\"bluenova_193_20261103\"],\"weight_kg\":[\"bluenova_193_20261103\"],\"width_m\":[\"bluenova_193_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 193k AC","name":"BlueNova iESS-cab 193k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"44e41169-6ae1-5fe9-9027-3ae414b1f082","record_scope":"configuration","sources":["bluenova_193_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
{"architecture":"unspecified","capacity_scope":"One battery monitoring/control communications module, not a battery or PCS","communication_interfaces":["CAN","RS485","USB","Wi-Fi"],"communication_protocols":["CAN bus"],"created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":100,"dc_voltage_min_v":12,"document_revision":"v4.1, 2024-10-28","entity_type":"systems","extensions_json":"{\"document_compatibility_scope\":{\"CAN_inverter_brands\":[\"Victron\",\"SMA\",\"Studer\",\"Ingeteam\",\"GoodWe\",\"Sunsynk\"],\"RS485_inverters\":[\"Axpert King 5kVA\",\"Axpert King 8kVA\"],\"basis\":\"Manual page6 matrix, dated2024-10-28; not universal or current compatibility guarantee\",\"battery_ranges\":[\"Standard Range HC\",\"RacPower BP/DU\"]},\"identity_caution\":\"Manual explicitly version D; BMAC-E/HV-BMAC listing labels are not treated as aliases without reconciliation\",\"ports\":{\"BMS_CAN\":\"battery CAN RJ45\",\"INV_CAN\":\"inverter CAN RJ45\",\"RS485\":\"RJ45\",\"USB\":\"firmware updates and data logging\"},\"power_supply\":\"Included separate fused DC supply may connect to battery; direct controller input instructions exclude direct battery use\",\"product_level\":\"battery_monitoring_control_gateway\",\"remote_monitoring\":\"BMAC Online Platform\",\"voltage_boundary\":\"Direct controller power input; not compatible battery voltage range\",\"wireless\":\"Built-in local Wi-Fi hotspot; network connection for internet monitoring\"}","field_sources_json":"{\"architecture\":[\"bluenova_manual_20261103\"],\"capacity_scope\":[\"bluenova_manual_20261103\"],\"communication_interfaces\":[\"bluenova_manual_20261103\"],\"communication_protocols\":[\"bluenova_manual_20261103\"],\"dc_voltage_max_v\":[\"bluenova_manual_20261103\"],\"dc_voltage_min_v\":[\"bluenova_manual_20261103\"],\"document_revision\":[\"bluenova_manual_20261103\"],\"extensions_json\":[\"bluenova_manual_20261103\"],\"manufacturer\":[\"bluenova_manual_20261103\"],\"model\":[\"bluenova_manual_20261103\"],\"name\":[\"bluenova_manual_20261103\"],\"product_status\":[\"bluenova_manual_20261103\"],\"record_scope\":[\"bluenova_manual_20261103\"],\"variant\":[\"bluenova_manual_20261103\"]}","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"BMAC Module","name":"BlueNova BMAC Module version D","notes":"Exact manual identity retained. No battery energy/charge power, dimensions from older undifferentiated BMAC sheets, or BMAC-E rebrand equivalence inferred.","product_status":"documented","quality_status":"source_backed","record_id":"6c5356fa-03d1-56dc-b91e-817532b8c5ea","record_scope":"configuration","sources":["bluenova_manual_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"version D"}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":633.6,"dc_voltage_min_v":492.8,"dc_voltage_nominal_v":564,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.17709,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_177_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":11,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":177090,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"pdftotext-layout with named rows reviewed\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_177_20261103\"],\"architecture\":[\"bluenova_177_20261103\"],\"capacity_scope\":[\"bluenova_177_20261103\"],\"cell_capacity_ah\":[\"bluenova_177_20261103\"],\"chemistry\":[\"bluenova_177_20261103\"],\"communication_protocols\":[\"bluenova_177_20261103\"],\"compliance_claims_json\":[\"bluenova_177_20261103\"],\"cooling\":[\"bluenova_177_20261103\"],\"dc_voltage_max_v\":[\"bluenova_177_20261103\"],\"dc_voltage_min_v\":[\"bluenova_177_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_177_20261103\"],\"depth_m\":[\"bluenova_177_20261103\"],\"energy_basis\":[\"bluenova_177_20261103\"],\"energy_boundary\":[\"bluenova_177_20261103\"],\"energy_capacity_mwh\":[\"bluenova_177_20261103\"],\"energy_conditions\":[\"bluenova_177_20261103\"],\"extensions_json\":[\"bluenova_177_20261103\"],\"fire_protection\":[\"bluenova_177_20261103\"],\"height_m\":[\"bluenova_177_20261103\"],\"ingress_protection\":[\"bluenova_177_20261103\"],\"manufacturer\":[\"bluenova_177_20261103\"],\"model\":[\"bluenova_177_20261103\"],\"name\":[\"bluenova_177_20261103\"],\"operating_temperature_max_c\":[\"bluenova_177_20261103\"],\"operating_temperature_min_c\":[\"bluenova_177_20261103\"],\"product_status\":[\"bluenova_177_20261103\"],\"record_scope\":[\"bluenova_177_20261103\"],\"variant\":[\"bluenova_177_20261103\"],\"weight_kg\":[\"bluenova_177_20261103\"],\"width_m\":[\"bluenova_177_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 177k AC","name":"BlueNova iESS-cab 177k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"71e54718-a447-5fca-87d4-fa27e6616aa3","record_scope":"configuration","sources":["bluenova_177_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One liquid-cooled DC battery cabinet, dimensions include lifting hooks","chemistry":"LFP","communication_interfaces":["Ethernet","RS485"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"EN/IEC 61000:2019\",\"IEC 61000:2018\",\"IEC 62477:2012\",\"IEC 62619:2000\",\"UN38.3\"],\"status\":\"Source wording/year retained, including unusual standard years; certificates and exact applicable parts not independently verified; UN38.3 is transport testing\"}}","cooling":"Liquid cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":728,"dc_voltage_nominal_v":832,"depth_m":1.3,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.261,"energy_conditions":"Rated capacity; nominal versus usable basis and test conditions unspecified","entity_type":"systems","extensions_json":"{\"altitude_max_qualifier\":\"strictly less than\",\"bms\":\"integrated active balancing; exact standalone model not stated\",\"dimension_tolerance_mm\":3,\"document_table_locator\":\"PDF page2 left table, visually reviewed; values not preserved by text extraction\",\"excluded_graph_scope\":\"Maximum PCS power graph is a parallel-system compatibility guide, not explicit cabinet active power\",\"height_without_lifting_hooks_m\":2.015,\"humidity_condition\":\"non-condensing\",\"mass_interpretation\":\"Approximate/ambiguous source notation retained; unqualified weight_kg null\",\"mass_reported\":\"±2.55t\",\"maximum_charge_discharge_current_a\":157,\"maximum_parallel_cabinets\":20,\"module_count\":5,\"product_level\":\"dc_battery_cabinet\",\"rated_charge_discharge_current_a\":157,\"relative_humidity_pct_range\":[5,95],\"sensors\":[\"humidity\",\"smoke\",\"leak detection\"],\"storage_temperature_c_range\":[-30,60],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_261_20261103\"],\"architecture\":[\"bluenova_261_20261103\"],\"capacity_scope\":[\"bluenova_261_20261103\"],\"chemistry\":[\"bluenova_261_20261103\"],\"communication_interfaces\":[\"bluenova_261_20261103\"],\"compliance_claims_json\":[\"bluenova_261_20261103\"],\"cooling\":[\"bluenova_261_20261103\"],\"dc_voltage_max_v\":[\"bluenova_261_20261103\"],\"dc_voltage_min_v\":[\"bluenova_261_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_261_20261103\"],\"depth_m\":[\"bluenova_261_20261103\"],\"energy_basis\":[\"bluenova_261_20261103\"],\"energy_boundary\":[\"bluenova_261_20261103\"],\"energy_capacity_mwh\":[\"bluenova_261_20261103\"],\"energy_conditions\":[\"bluenova_261_20261103\"],\"extensions_json\":[\"bluenova_261_20261103\"],\"fire_protection\":[\"bluenova_261_20261103\"],\"height_m\":[\"bluenova_261_20261103\"],\"ingress_protection\":[\"bluenova_261_20261103\"],\"manufacturer\":[\"bluenova_261_20261103\"],\"model\":[\"bluenova_261_20261103\"],\"name\":[\"bluenova_261_20261103\"],\"operating_temperature_max_c\":[\"bluenova_261_20261103\"],\"operating_temperature_min_c\":[\"bluenova_261_20261103\"],\"product_status\":[\"bluenova_261_20261103\"],\"record_scope\":[\"bluenova_261_20261103\"],\"variant\":[\"bluenova_261_20261103\"],\"width_m\":[\"bluenova_261_20261103\"]}","fire_protection":"Autonomous fire suppression; agent unspecified","height_m":2.06,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 261k LC","name":"BlueNova iESS-cab 261k LC","notes":"No power computed from current and voltage; no RTE, warranty, cell capacity/manufacturer or installed project assignment inferred. Dimensions tolerance and ambiguous mass notation retained in extensions.","operating_temperature_max_c":50,"operating_temperature_min_c":-30,"product_status":"documented","quality_status":"source_backed","record_id":"89915b23-1cf4-59e8-b8a4-724c6e4705c7","record_scope":"configuration","sources":["bluenova_261_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"Liquid-cooled cabinet","width_m":1.35}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.24115,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_241_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":15,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":241150,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"pdftotext-layout with named rows reviewed\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_241_20261103\"],\"architecture\":[\"bluenova_241_20261103\"],\"capacity_scope\":[\"bluenova_241_20261103\"],\"cell_capacity_ah\":[\"bluenova_241_20261103\"],\"chemistry\":[\"bluenova_241_20261103\"],\"communication_protocols\":[\"bluenova_241_20261103\"],\"compliance_claims_json\":[\"bluenova_241_20261103\"],\"cooling\":[\"bluenova_241_20261103\"],\"dc_voltage_max_v\":[\"bluenova_241_20261103\"],\"dc_voltage_min_v\":[\"bluenova_241_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_241_20261103\"],\"depth_m\":[\"bluenova_241_20261103\"],\"energy_basis\":[\"bluenova_241_20261103\"],\"energy_boundary\":[\"bluenova_241_20261103\"],\"energy_capacity_mwh\":[\"bluenova_241_20261103\"],\"energy_conditions\":[\"bluenova_241_20261103\"],\"extensions_json\":[\"bluenova_241_20261103\"],\"fire_protection\":[\"bluenova_241_20261103\"],\"height_m\":[\"bluenova_241_20261103\"],\"ingress_protection\":[\"bluenova_241_20261103\"],\"manufacturer\":[\"bluenova_241_20261103\"],\"model\":[\"bluenova_241_20261103\"],\"name\":[\"bluenova_241_20261103\"],\"operating_temperature_max_c\":[\"bluenova_241_20261103\"],\"operating_temperature_min_c\":[\"bluenova_241_20261103\"],\"product_status\":[\"bluenova_241_20261103\"],\"record_scope\":[\"bluenova_241_20261103\"],\"variant\":[\"bluenova_241_20261103\"],\"weight_kg\":[\"bluenova_241_20261103\"],\"width_m\":[\"bluenova_241_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 241k AC","name":"BlueNova iESS-cab 241k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"908a53e5-90a9-5bee-b9b7-f1919ab2cf51","record_scope":"configuration","sources":["bluenova_241_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One liquid-cooled DC battery cabinet, dimensions include lifting hooks","chemistry":"LFP","communication_interfaces":["Ethernet","RS485"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"EN/IEC 61000:2019\",\"IEC 61000:2018\",\"IEC 62477:2012\",\"IEC 62619:2000\",\"UN38.3\"],\"status\":\"Source wording/year retained, including unusual standard years; certificates and exact applicable parts not independently verified; UN38.3 is transport testing\"}}","conflicts_json":"{\"dc_voltage_scope\":{\"page_1_claim\":\"Designed for <1000VDC applications\",\"page_2_table\":{\"maximum_charge_voltage_v\":1497.6,\"minimum_discharge_voltage_v\":1164.8,\"rated_voltage_v\":1331.2},\"resolution\":\"Canonical voltage scalars null pending manufacturer clarification; preserve exact table observations\",\"source_id\":\"bluenova_418_20261103\"}}","cooling":"Liquid cooling","created_at":"2026-11-03T11:02:37.588594+00:00","depth_m":1.3,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.418,"energy_conditions":"Rated capacity; nominal versus usable basis and test conditions unspecified","entity_type":"systems","extensions_json":"{\"altitude_max_qualifier\":\"strictly less than\",\"bms\":\"integrated active balancing; exact standalone model not stated\",\"dimension_tolerance_mm\":3,\"document_table_locator\":\"PDF page2 left table, visually reviewed; values not preserved by text extraction\",\"excluded_graph_scope\":\"Maximum PCS power graph is a parallel-system compatibility guide, not explicit cabinet active power\",\"height_without_lifting_hooks_m\":2.365,\"humidity_condition\":\"non-condensing\",\"mass_interpretation\":\"Approximate/ambiguous source notation retained; unqualified weight_kg null\",\"mass_reported\":\"±3.65t\",\"maximum_charge_discharge_current_a\":200,\"maximum_parallel_cabinets\":20,\"module_count\":8,\"product_level\":\"dc_battery_cabinet\",\"rated_charge_discharge_current_a\":157,\"relative_humidity_pct_range\":[5,95],\"sensors\":[\"humidity\",\"smoke\",\"leak detection\"],\"storage_temperature_c_range\":[-30,60],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_418_20261103\"],\"architecture\":[\"bluenova_418_20261103\"],\"capacity_scope\":[\"bluenova_418_20261103\"],\"chemistry\":[\"bluenova_418_20261103\"],\"communication_interfaces\":[\"bluenova_418_20261103\"],\"compliance_claims_json\":[\"bluenova_418_20261103\"],\"conflicts_json\":[\"bluenova_418_20261103\"],\"cooling\":[\"bluenova_418_20261103\"],\"depth_m\":[\"bluenova_418_20261103\"],\"energy_basis\":[\"bluenova_418_20261103\"],\"energy_boundary\":[\"bluenova_418_20261103\"],\"energy_capacity_mwh\":[\"bluenova_418_20261103\"],\"energy_conditions\":[\"bluenova_418_20261103\"],\"extensions_json\":[\"bluenova_418_20261103\"],\"fire_protection\":[\"bluenova_418_20261103\"],\"height_m\":[\"bluenova_418_20261103\"],\"ingress_protection\":[\"bluenova_418_20261103\"],\"manufacturer\":[\"bluenova_418_20261103\"],\"model\":[\"bluenova_418_20261103\"],\"name\":[\"bluenova_418_20261103\"],\"operating_temperature_max_c\":[\"bluenova_418_20261103\"],\"operating_temperature_min_c\":[\"bluenova_418_20261103\"],\"product_status\":[\"bluenova_418_20261103\"],\"record_scope\":[\"bluenova_418_20261103\"],\"variant\":[\"bluenova_418_20261103\"],\"width_m\":[\"bluenova_418_20261103\"]}","fire_protection":"Autonomous fire suppression; agent unspecified","height_m":2.41,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 418k LC","name":"BlueNova iESS-cab 418k LC","notes":"No power computed from current and voltage; no RTE, warranty, cell capacity/manufacturer or installed project assignment inferred. Dimensions tolerance and ambiguous mass notation retained in extensions.","operating_temperature_max_c":50,"operating_temperature_min_c":-30,"product_status":"documented","quality_status":"needs_review","record_id":"b50ca788-40dd-54bd-9578-35f46ba63b5b","record_scope":"configuration","sources":["bluenova_418_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"Liquid-cooled cabinet","width_m":1.35}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":403.2,"dc_voltage_nominal_v":461,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.14475,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_144_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":9,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":144750,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"pdftotext-layout with named rows reviewed\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_144_20261103\"],\"architecture\":[\"bluenova_144_20261103\"],\"capacity_scope\":[\"bluenova_144_20261103\"],\"cell_capacity_ah\":[\"bluenova_144_20261103\"],\"chemistry\":[\"bluenova_144_20261103\"],\"communication_protocols\":[\"bluenova_144_20261103\"],\"compliance_claims_json\":[\"bluenova_144_20261103\"],\"cooling\":[\"bluenova_144_20261103\"],\"dc_voltage_max_v\":[\"bluenova_144_20261103\"],\"dc_voltage_min_v\":[\"bluenova_144_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_144_20261103\"],\"depth_m\":[\"bluenova_144_20261103\"],\"energy_basis\":[\"bluenova_144_20261103\"],\"energy_boundary\":[\"bluenova_144_20261103\"],\"energy_capacity_mwh\":[\"bluenova_144_20261103\"],\"energy_conditions\":[\"bluenova_144_20261103\"],\"extensions_json\":[\"bluenova_144_20261103\"],\"fire_protection\":[\"bluenova_144_20261103\"],\"height_m\":[\"bluenova_144_20261103\"],\"ingress_protection\":[\"bluenova_144_20261103\"],\"manufacturer\":[\"bluenova_144_20261103\"],\"model\":[\"bluenova_144_20261103\"],\"name\":[\"bluenova_144_20261103\"],\"operating_temperature_max_c\":[\"bluenova_144_20261103\"],\"operating_temperature_min_c\":[\"bluenova_144_20261103\"],\"product_status\":[\"bluenova_144_20261103\"],\"record_scope\":[\"bluenova_144_20261103\"],\"variant\":[\"bluenova_144_20261103\"],\"weight_kg\":[\"bluenova_144_20261103\"],\"width_m\":[\"bluenova_144_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 144k AC","name":"BlueNova iESS-cab 144k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"bbb8b01f-2458-56b2-ab31-94cc47a9e0c8","record_scope":"configuration","sources":["bluenova_144_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; parallel systems and external PCS excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; certificates not independently checked. UN38.3 is a transport test and MSDS a safety data sheet, not product certification.\"}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:02:37.588594+00:00","dc_voltage_max_v":748.8,"dc_voltage_min_v":582.4,"dc_voltage_nominal_v":666,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.20912,"energy_conditions":"Rated energy in Wh; nominal/usable basis not explicitly stated","entity_type":"systems","extensions_json":"{\"bms\":\"integrated multi-tier balancing; no exact standalone BMS model assigned\",\"cell_capacity_test_conditions\":\"C2, 25°C as printed\",\"energy_basis_note\":\"Rated energy; usable/DoD boundary not stated\",\"evidence_locators\":{\"bluenova_209_20261103\":\"PDF page 1 features and page 2 each left technical table\"},\"excluded_graph_scope\":\"Parallel PCS compatibility graph is not a single cabinet power rating\",\"humidity_condition\":\"non-condensing\",\"humidity_max_pct\":95,\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"module_count\":13,\"module_energy_kwh_reported_rounded\":16,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":209120,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM not stated\",\"text_extraction_method\":\"visual page render\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_209_20261103\"],\"architecture\":[\"bluenova_209_20261103\"],\"capacity_scope\":[\"bluenova_209_20261103\"],\"cell_capacity_ah\":[\"bluenova_209_20261103\"],\"chemistry\":[\"bluenova_209_20261103\"],\"communication_protocols\":[\"bluenova_209_20261103\"],\"compliance_claims_json\":[\"bluenova_209_20261103\"],\"cooling\":[\"bluenova_209_20261103\"],\"dc_voltage_max_v\":[\"bluenova_209_20261103\"],\"dc_voltage_min_v\":[\"bluenova_209_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_209_20261103\"],\"depth_m\":[\"bluenova_209_20261103\"],\"energy_basis\":[\"bluenova_209_20261103\"],\"energy_boundary\":[\"bluenova_209_20261103\"],\"energy_capacity_mwh\":[\"bluenova_209_20261103\"],\"energy_conditions\":[\"bluenova_209_20261103\"],\"extensions_json\":[\"bluenova_209_20261103\"],\"fire_protection\":[\"bluenova_209_20261103\"],\"height_m\":[\"bluenova_209_20261103\"],\"ingress_protection\":[\"bluenova_209_20261103\"],\"manufacturer\":[\"bluenova_209_20261103\"],\"model\":[\"bluenova_209_20261103\"],\"name\":[\"bluenova_209_20261103\"],\"operating_temperature_max_c\":[\"bluenova_209_20261103\"],\"operating_temperature_min_c\":[\"bluenova_209_20261103\"],\"product_status\":[\"bluenova_209_20261103\"],\"record_scope\":[\"bluenova_209_20261103\"],\"variant\":[\"bluenova_209_20261103\"],\"weight_kg\":[\"bluenova_209_20261103\"],\"width_m\":[\"bluenova_209_20261103\"]}","fire_protection":"Aerosol / Novec1230","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:02:37.588594+00:00","manufacturer":"BlueNova","model":"iESS-cab 209k AC","name":"BlueNova iESS-cab 209k AC","notes":"AC in model name means air-cooled, not AC electrical output. No active power inferred from C-rate/PCS graph; no cell manufacturer, warranty, RTE, exact BMS model or project assignment inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"f9c75afc-c6aa-5b8e-b6b5-17e581ae61f3","record_scope":"configuration","sources":["bluenova_209_20261103"],"updated_at":"2026-11-03T11:02:37.588594+00:00","variant":"314Ah air-cooled cabinet","weight_kg":2000,"width_m":1.2}
