{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":358.4,"dc_voltage_nominal_v":409.6,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.114688,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy0_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":8,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":114688,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy0_20261103\"],\"architecture\":[\"bluenova_legacy0_20261103\"],\"capacity_scope\":[\"bluenova_legacy0_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy0_20261103\"],\"chemistry\":[\"bluenova_legacy0_20261103\"],\"communication_protocols\":[\"bluenova_legacy0_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy0_20261103\"],\"conflicts_json\":[\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy0_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy0_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy0_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy0_20261103\"],\"depth_m\":[\"bluenova_legacy0_20261103\"],\"energy_basis\":[\"bluenova_legacy0_20261103\"],\"energy_boundary\":[\"bluenova_legacy0_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy0_20261103\"],\"energy_conditions\":[\"bluenova_legacy0_20261103\"],\"extensions_json\":[\"bluenova_legacy0_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy0_20261103\"],\"height_m\":[\"bluenova_legacy0_20261103\"],\"ingress_protection\":[\"bluenova_legacy0_20261103\"],\"manufacturer\":[\"bluenova_legacy0_20261103\"],\"model\":[\"bluenova_legacy0_20261103\"],\"name\":[\"bluenova_legacy0_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy0_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy0_20261103\"],\"product_status\":[\"bluenova_legacy0_20261103\"],\"record_scope\":[\"bluenova_legacy0_20261103\"],\"variant\":[\"bluenova_legacy0_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"weight_max_kg\":[\"bluenova_legacy0_20261103\"],\"width_m\":[\"bluenova_legacy0_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 115k AC","name":"BlueNova iESS-cab 115k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"0c442a37-6d9c-5ba3-8d1f-8b436a600d8f","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy0_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"weight_max_kg":2000,"width_m":1.2}
{"ac_voltage_v":400,"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One integrated cabinet including battery and PCS with documented PV MPPT configuration","chemistry":"LFP","communication_protocols":["Modbus"],"cooling":"Air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":1.14,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.241,"energy_conditions":"Rated battery energy; nominal/usable distinction unspecified; C2, 25°C stated for battery capacity","entity_type":"systems","extensions_json":"{\"ac_standards_claims\":[\"IEC/EN 62477\",\"IEC/EN 61000\"],\"altitude_qualifier\":\"strictly less than\",\"bms\":\"Integrated multi-tier balancing; exact standalone model unknown\",\"claims_status\":\"Manufacturer-listed standards; no independently verified certification\",\"co_branding_observed\":\"Poweroad logo; exact original model/rebrand equivalence not established\",\"evidence_locators\":{\"bluenova_aio1_20261103\":\"Page1 configuration and safety; page2 exact AC/DC/general rows\"},\"grid_configuration\":[\"3P+N+PE\",\"3P+PE\"],\"grid_frequency_hz\":[50,60],\"grid_standards_claims\":[\"EN 50549-1/-2\",\"G99\",\"VDE 4105\",\"NRS 097\",\"C10/11\",\"NTS 631\",\"VDE 4110\"],\"humidity_condition\":\"non-condensing\",\"mass_note\":\"Approximate/ambiguous source notation; unqualified mass null\",\"mass_reported\":\"±2.4t\",\"maximum_ac_power_duration\":null,\"maximum_ac_power_kw\":115,\"maximum_parallel_cabinets\":20,\"module_count\":15,\"product_level\":\"integrated_bess_cabinet\",\"pv_input\":{\"ambiguity\":\"Slash alternatives lack a mapping; not silently assigned to the configuration\",\"configuration\":\"1 x 50kWp\",\"maximum_current_a_reported\":\"300 / 550\",\"maximum_kwp\":150,\"mppt_number_reported\":\"3 / 2\",\"rated_power_kwp\":50,\"voltage_v_range\":[300,720]},\"relative_humidity_pct_range\":[5,95],\"storage_temperature_c_range\":[-30,60],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"ac_voltage_v\":[\"bluenova_aio1_20261103\"],\"altitude_max_m\":[\"bluenova_aio1_20261103\"],\"architecture\":[\"bluenova_aio1_20261103\"],\"capacity_scope\":[\"bluenova_aio1_20261103\"],\"chemistry\":[\"bluenova_aio1_20261103\"],\"communication_protocols\":[\"bluenova_aio1_20261103\"],\"cooling\":[\"bluenova_aio1_20261103\"],\"dc_voltage_max_v\":[\"bluenova_aio1_20261103\"],\"dc_voltage_min_v\":[\"bluenova_aio1_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_aio1_20261103\"],\"depth_m\":[\"bluenova_aio1_20261103\"],\"energy_basis\":[\"bluenova_aio1_20261103\"],\"energy_boundary\":[\"bluenova_aio1_20261103\"],\"energy_capacity_mwh\":[\"bluenova_aio1_20261103\"],\"energy_conditions\":[\"bluenova_aio1_20261103\"],\"extensions_json\":[\"bluenova_aio1_20261103\"],\"fire_protection\":[\"bluenova_aio1_20261103\"],\"height_m\":[\"bluenova_aio1_20261103\"],\"ingress_protection\":[\"bluenova_aio1_20261103\"],\"manufacturer\":[\"bluenova_aio1_20261103\"],\"model\":[\"bluenova_aio1_20261103\"],\"name\":[\"bluenova_aio1_20261103\"],\"operating_temperature_max_c\":[\"bluenova_aio1_20261103\"],\"operating_temperature_min_c\":[\"bluenova_aio1_20261103\"],\"pcs_included\":[\"bluenova_aio1_20261103\"],\"power_basis\":[\"bluenova_aio1_20261103\"],\"power_capacity_mw\":[\"bluenova_aio1_20261103\"],\"power_conditions\":[\"bluenova_aio1_20261103\"],\"power_rating_kind\":[\"bluenova_aio1_20261103\"],\"product_status\":[\"bluenova_aio1_20261103\"],\"record_scope\":[\"bluenova_aio1_20261103\"],\"variant\":[\"bluenova_aio1_20261103\"],\"width_m\":[\"bluenova_aio1_20261103\"]}","fire_protection":"Autonomous fire suppression; agent unspecified","height_m":2.24,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:58:16.746899+00:00","manufacturer":"BlueNova","model":"AIO 105kW-241kWh-50kWp AC","name":"BlueNova AIO 105kW-241kWh-50kWp AC","notes":"DC energy and AC power kept distinct; no derived duration, usable energy, RTE, warranty, cell OEM or project assignment. AC suffix means air cooled; electrical AC integration separately evidenced by PCS and AC table.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.105,"power_conditions":"AC rated power; 115kW maximum separately reported without duration. Charge/discharge-specific conditions not specified.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"1ad51b16-4c92-5614-a654-523a921e8230","record_scope":"configuration","sources":["bluenova_aio1_20261103"],"updated_at":"2026-11-03T11:58:16.746899+00:00","variant":"Air-cooled integrated cabinet","width_m":1.6}
{"ac_voltage_v":400,"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One integrated cabinet including battery and PCS","chemistry":"LFP","communication_protocols":["Modbus"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LDV\",\"IEC 62619\",\"IEC 63056\",\"CEI-016/-021\",\"UN38.3\"],\"status\":\"Source spelling retained, including CE-LDV; manufacturer-listed, not independently verified certification; UN38.3 transport testing\"}}","cooling":"Air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":1.14,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.241,"energy_conditions":"Rated battery energy; nominal/usable distinction unspecified","entity_type":"systems","extensions_json":"{\"ac_standards_claims\":[\"IEC/EN 62477\",\"IEC/EN 61000\"],\"altitude_qualifier\":\"strictly less than\",\"bms\":\"Integrated multi-tier balancing; exact standalone model unknown\",\"claims_status\":\"Manufacturer-listed standards; no independently verified certification\",\"co_branding_observed\":\"Poweroad logo; exact original model/rebrand equivalence not established\",\"current_thd_max_pct\":5,\"evidence_locators\":{\"bluenova_aio0_20261103\":\"Page1 configuration and safety; page2 exact AC/DC/general rows\"},\"grid_configuration\":[\"3P+N+PE\",\"3P+PE\"],\"grid_frequency_hz\":[50,60],\"grid_standards_claims\":[\"EN 50549-1/-2\",\"G99\",\"VDE 4105\",\"NRS 097\",\"C10/11\",\"NTS 631\",\"VDE 4110\"],\"humidity_condition\":\"non-condensing\",\"mass_note\":\"Approximate/ambiguous source notation; unqualified mass null\",\"mass_reported\":\"±2.4t\",\"maximum_ac_power_duration\":null,\"maximum_ac_power_kw\":115,\"maximum_parallel_cabinets\":20,\"module_count\":15,\"product_level\":\"integrated_bess_cabinet\",\"relative_humidity_pct_range\":[5,95],\"storage_temperature_c_range\":[-30,60],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"ac_voltage_v\":[\"bluenova_aio0_20261103\"],\"altitude_max_m\":[\"bluenova_aio0_20261103\"],\"architecture\":[\"bluenova_aio0_20261103\"],\"capacity_scope\":[\"bluenova_aio0_20261103\"],\"chemistry\":[\"bluenova_aio0_20261103\"],\"communication_protocols\":[\"bluenova_aio0_20261103\"],\"compliance_claims_json\":[\"bluenova_aio0_20261103\"],\"cooling\":[\"bluenova_aio0_20261103\"],\"dc_voltage_max_v\":[\"bluenova_aio0_20261103\"],\"dc_voltage_min_v\":[\"bluenova_aio0_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_aio0_20261103\"],\"depth_m\":[\"bluenova_aio0_20261103\"],\"energy_basis\":[\"bluenova_aio0_20261103\"],\"energy_boundary\":[\"bluenova_aio0_20261103\"],\"energy_capacity_mwh\":[\"bluenova_aio0_20261103\"],\"energy_conditions\":[\"bluenova_aio0_20261103\"],\"extensions_json\":[\"bluenova_aio0_20261103\"],\"fire_protection\":[\"bluenova_aio0_20261103\"],\"height_m\":[\"bluenova_aio0_20261103\"],\"ingress_protection\":[\"bluenova_aio0_20261103\"],\"manufacturer\":[\"bluenova_aio0_20261103\"],\"model\":[\"bluenova_aio0_20261103\"],\"name\":[\"bluenova_aio0_20261103\"],\"operating_temperature_max_c\":[\"bluenova_aio0_20261103\"],\"operating_temperature_min_c\":[\"bluenova_aio0_20261103\"],\"pcs_included\":[\"bluenova_aio0_20261103\"],\"power_basis\":[\"bluenova_aio0_20261103\"],\"power_capacity_mw\":[\"bluenova_aio0_20261103\"],\"power_conditions\":[\"bluenova_aio0_20261103\"],\"power_rating_kind\":[\"bluenova_aio0_20261103\"],\"product_status\":[\"bluenova_aio0_20261103\"],\"record_scope\":[\"bluenova_aio0_20261103\"],\"variant\":[\"bluenova_aio0_20261103\"],\"width_m\":[\"bluenova_aio0_20261103\"]}","fire_protection":"Autonomous fire suppression; agent unspecified","height_m":2.24,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:58:16.746899+00:00","manufacturer":"BlueNova","model":"AIO 105kW-241kWh AC","name":"BlueNova AIO 105kW-241kWh AC","notes":"DC energy and AC power kept distinct; no derived duration, usable energy, RTE, warranty, cell OEM or project assignment. AC suffix means air cooled; electrical AC integration separately evidenced by PCS and AC table.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.105,"power_conditions":"AC rated power; 115kW maximum separately reported without duration. Charge/discharge-specific conditions not specified.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"1e7a1d78-7eff-58b6-844c-e16ec99cb303","record_scope":"configuration","sources":["bluenova_aio0_20261103"],"updated_at":"2026-11-03T11:58:16.746899+00:00","variant":"Air-cooled integrated cabinet","width_m":1.6}
{"ac_voltage_v":400,"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One integrated cabinet including battery and PCS with documented PV MPPT configuration","chemistry":"LFP","communication_protocols":["Modbus"],"cooling":"Air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":1.14,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.241,"energy_conditions":"Rated battery energy; nominal/usable distinction unspecified; C2, 25°C stated for battery capacity","entity_type":"systems","extensions_json":"{\"ac_standards_claims\":[\"IEC/EN 62477\",\"IEC/EN 61000\"],\"altitude_qualifier\":\"strictly less than\",\"bms\":\"Integrated multi-tier balancing; exact standalone model unknown\",\"claims_status\":\"Manufacturer-listed standards; no independently verified certification\",\"co_branding_observed\":\"Poweroad logo; exact original model/rebrand equivalence not established\",\"evidence_locators\":{\"bluenova_aio3_20261103\":\"Page1 configuration and safety; page2 exact AC/DC/general rows\"},\"grid_configuration\":[\"3P+N+PE\",\"3P+PE\"],\"grid_frequency_hz\":[50,60],\"grid_standards_claims\":[\"EN 50549-1/-2\",\"G99\",\"VDE 4105\",\"NRS 097\",\"C10/11\",\"NTS 631\",\"VDE 4110\"],\"humidity_condition\":\"non-condensing\",\"mass_note\":\"Approximate/ambiguous source notation; unqualified mass null\",\"mass_reported\":\"±2.4t\",\"maximum_ac_power_duration\":null,\"maximum_ac_power_kw\":115,\"maximum_parallel_cabinets\":20,\"module_count\":15,\"product_level\":\"integrated_bess_cabinet\",\"pv_input\":{\"ambiguity\":\"Slash alternatives lack a mapping; not silently assigned to the configuration\",\"configuration\":\"3 x 50kWp\",\"maximum_current_a_reported\":\"300 / 550\",\"maximum_kwp\":150,\"mppt_number_reported\":\"3 / 2\",\"rated_power_kwp\":150,\"voltage_v_range\":[300,720]},\"relative_humidity_pct_range\":[5,95],\"storage_temperature_c_range\":[-30,60],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"ac_voltage_v\":[\"bluenova_aio3_20261103\"],\"altitude_max_m\":[\"bluenova_aio3_20261103\"],\"architecture\":[\"bluenova_aio3_20261103\"],\"capacity_scope\":[\"bluenova_aio3_20261103\"],\"chemistry\":[\"bluenova_aio3_20261103\"],\"communication_protocols\":[\"bluenova_aio3_20261103\"],\"cooling\":[\"bluenova_aio3_20261103\"],\"dc_voltage_max_v\":[\"bluenova_aio3_20261103\"],\"dc_voltage_min_v\":[\"bluenova_aio3_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_aio3_20261103\"],\"depth_m\":[\"bluenova_aio3_20261103\"],\"energy_basis\":[\"bluenova_aio3_20261103\"],\"energy_boundary\":[\"bluenova_aio3_20261103\"],\"energy_capacity_mwh\":[\"bluenova_aio3_20261103\"],\"energy_conditions\":[\"bluenova_aio3_20261103\"],\"extensions_json\":[\"bluenova_aio3_20261103\"],\"fire_protection\":[\"bluenova_aio3_20261103\"],\"height_m\":[\"bluenova_aio3_20261103\"],\"ingress_protection\":[\"bluenova_aio3_20261103\"],\"manufacturer\":[\"bluenova_aio3_20261103\"],\"model\":[\"bluenova_aio3_20261103\"],\"name\":[\"bluenova_aio3_20261103\"],\"operating_temperature_max_c\":[\"bluenova_aio3_20261103\"],\"operating_temperature_min_c\":[\"bluenova_aio3_20261103\"],\"pcs_included\":[\"bluenova_aio3_20261103\"],\"power_basis\":[\"bluenova_aio3_20261103\"],\"power_capacity_mw\":[\"bluenova_aio3_20261103\"],\"power_conditions\":[\"bluenova_aio3_20261103\"],\"power_rating_kind\":[\"bluenova_aio3_20261103\"],\"product_status\":[\"bluenova_aio3_20261103\"],\"record_scope\":[\"bluenova_aio3_20261103\"],\"variant\":[\"bluenova_aio3_20261103\"],\"width_m\":[\"bluenova_aio3_20261103\"]}","fire_protection":"Autonomous fire suppression; agent unspecified","height_m":2.24,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:58:16.746899+00:00","manufacturer":"BlueNova","model":"AIO 105kW-241kWh-150kWp AC","name":"BlueNova AIO 105kW-241kWh-150kWp AC","notes":"DC energy and AC power kept distinct; no derived duration, usable energy, RTE, warranty, cell OEM or project assignment. AC suffix means air cooled; electrical AC integration separately evidenced by PCS and AC table.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.105,"power_conditions":"AC rated power; 115kW maximum separately reported without duration. Charge/discharge-specific conditions not specified.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"39574226-c2e6-5aa2-b954-77e49244431c","record_scope":"configuration","sources":["bluenova_aio3_20261103"],"updated_at":"2026-11-03T11:58:16.746899+00:00","variant":"Air-cooled integrated cabinet","width_m":1.6}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":633.6,"dc_voltage_min_v":492.8,"dc_voltage_nominal_v":563.2,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.157696,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy3_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":11,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":157696,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy3_20261103\"],\"architecture\":[\"bluenova_legacy3_20261103\"],\"capacity_scope\":[\"bluenova_legacy3_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy3_20261103\"],\"chemistry\":[\"bluenova_legacy3_20261103\"],\"communication_protocols\":[\"bluenova_legacy3_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy3_20261103\"],\"conflicts_json\":[\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy3_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy3_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy3_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy3_20261103\"],\"depth_m\":[\"bluenova_legacy3_20261103\"],\"energy_basis\":[\"bluenova_legacy3_20261103\"],\"energy_boundary\":[\"bluenova_legacy3_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy3_20261103\"],\"energy_conditions\":[\"bluenova_legacy3_20261103\"],\"extensions_json\":[\"bluenova_legacy3_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy3_20261103\"],\"height_m\":[\"bluenova_legacy3_20261103\"],\"ingress_protection\":[\"bluenova_legacy3_20261103\"],\"manufacturer\":[\"bluenova_legacy3_20261103\"],\"model\":[\"bluenova_legacy3_20261103\"],\"name\":[\"bluenova_legacy3_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy3_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy3_20261103\"],\"product_status\":[\"bluenova_legacy3_20261103\"],\"record_scope\":[\"bluenova_legacy3_20261103\"],\"variant\":[\"bluenova_legacy3_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"weight_max_kg\":[\"bluenova_legacy3_20261103\"],\"width_m\":[\"bluenova_legacy3_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 158k AC","name":"BlueNova iESS-cab 158k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"4a5bf5c8-fdde-5810-b8db-5a12ff0fc172","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy3_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"weight_max_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.21504,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy7_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"mass_note\":\"Approximate/ambiguous notation retained; unqualified weight and upper bound null\",\"mass_reported\":\"±2.0t\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":15,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":215040,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy7_20261103\"],\"architecture\":[\"bluenova_legacy7_20261103\"],\"capacity_scope\":[\"bluenova_legacy7_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy7_20261103\"],\"chemistry\":[\"bluenova_legacy7_20261103\"],\"communication_protocols\":[\"bluenova_legacy7_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy7_20261103\"],\"conflicts_json\":[\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy7_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy7_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy7_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy7_20261103\"],\"depth_m\":[\"bluenova_legacy7_20261103\"],\"energy_basis\":[\"bluenova_legacy7_20261103\"],\"energy_boundary\":[\"bluenova_legacy7_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy7_20261103\"],\"energy_conditions\":[\"bluenova_legacy7_20261103\"],\"extensions_json\":[\"bluenova_legacy7_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy7_20261103\"],\"height_m\":[\"bluenova_legacy7_20261103\"],\"ingress_protection\":[\"bluenova_legacy7_20261103\"],\"manufacturer\":[\"bluenova_legacy7_20261103\"],\"model\":[\"bluenova_legacy7_20261103\"],\"name\":[\"bluenova_legacy7_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy7_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy7_20261103\"],\"product_status\":[\"bluenova_legacy7_20261103\"],\"record_scope\":[\"bluenova_legacy7_20261103\"],\"variant\":[\"bluenova_legacy7_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_legacy7_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 215k AC","name":"BlueNova iESS-cab 215k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"5366c527-4694-55c0-aff4-675fe80ad275","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy7_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":448,"dc_voltage_nominal_v":512,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.14336,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy2_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":10,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":143360,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy2_20261103\"],\"architecture\":[\"bluenova_legacy2_20261103\"],\"capacity_scope\":[\"bluenova_legacy2_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy2_20261103\"],\"chemistry\":[\"bluenova_legacy2_20261103\"],\"communication_protocols\":[\"bluenova_legacy2_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy2_20261103\"],\"conflicts_json\":[\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy2_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy2_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy2_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy2_20261103\"],\"depth_m\":[\"bluenova_legacy2_20261103\"],\"energy_basis\":[\"bluenova_legacy2_20261103\"],\"energy_boundary\":[\"bluenova_legacy2_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy2_20261103\"],\"energy_conditions\":[\"bluenova_legacy2_20261103\"],\"extensions_json\":[\"bluenova_legacy2_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy2_20261103\"],\"height_m\":[\"bluenova_legacy2_20261103\"],\"ingress_protection\":[\"bluenova_legacy2_20261103\"],\"manufacturer\":[\"bluenova_legacy2_20261103\"],\"model\":[\"bluenova_legacy2_20261103\"],\"name\":[\"bluenova_legacy2_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy2_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy2_20261103\"],\"product_status\":[\"bluenova_legacy2_20261103\"],\"record_scope\":[\"bluenova_legacy2_20261103\"],\"variant\":[\"bluenova_legacy2_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"weight_max_kg\":[\"bluenova_legacy2_20261103\"],\"width_m\":[\"bluenova_legacy2_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 143k AC","name":"BlueNova iESS-cab 143k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"66a54c0c-0509-50d7-bd99-3d7f9c3340f4","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy2_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"weight_max_kg":2000,"width_m":1.2}
{"ac_voltage_v":400,"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One integrated cabinet including battery and PCS with documented PV MPPT configuration","chemistry":"LFP","communication_protocols":["Modbus"],"cooling":"Air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":1.14,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.241,"energy_conditions":"Rated battery energy; nominal/usable distinction unspecified; C2, 25°C stated for battery capacity","entity_type":"systems","extensions_json":"{\"ac_standards_claims\":[\"IEC/EN 62477\",\"IEC/EN 61000\"],\"altitude_qualifier\":\"strictly less than\",\"bms\":\"Integrated multi-tier balancing; exact standalone model unknown\",\"claims_status\":\"Manufacturer-listed standards; no independently verified certification\",\"co_branding_observed\":\"Poweroad logo; exact original model/rebrand equivalence not established\",\"evidence_locators\":{\"bluenova_aio2_20261103\":\"Page1 configuration and safety; page2 exact AC/DC/general rows\"},\"grid_configuration\":[\"3P+N+PE\",\"3P+PE\"],\"grid_frequency_hz\":[50,60],\"grid_standards_claims\":[\"EN 50549-1/-2\",\"G99\",\"VDE 4105\",\"NRS 097\",\"C10/11\",\"NTS 631\",\"VDE 4110\"],\"humidity_condition\":\"non-condensing\",\"mass_note\":\"Approximate/ambiguous source notation; unqualified mass null\",\"mass_reported\":\"±2.4t\",\"maximum_ac_power_duration\":null,\"maximum_ac_power_kw\":115,\"maximum_parallel_cabinets\":20,\"module_count\":15,\"product_level\":\"integrated_bess_cabinet\",\"pv_input\":{\"ambiguity\":\"Slash alternatives lack a mapping; not silently assigned to the configuration\",\"configuration\":\"2 x 50kWp\",\"maximum_current_a_reported\":\"300 / 550\",\"maximum_kwp\":150,\"mppt_number_reported\":\"3 / 2\",\"rated_power_kwp\":100,\"voltage_v_range\":[300,720]},\"relative_humidity_pct_range\":[5,95],\"storage_temperature_c_range\":[-30,60],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"ac_voltage_v\":[\"bluenova_aio2_20261103\"],\"altitude_max_m\":[\"bluenova_aio2_20261103\"],\"architecture\":[\"bluenova_aio2_20261103\"],\"capacity_scope\":[\"bluenova_aio2_20261103\"],\"chemistry\":[\"bluenova_aio2_20261103\"],\"communication_protocols\":[\"bluenova_aio2_20261103\"],\"cooling\":[\"bluenova_aio2_20261103\"],\"dc_voltage_max_v\":[\"bluenova_aio2_20261103\"],\"dc_voltage_min_v\":[\"bluenova_aio2_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_aio2_20261103\"],\"depth_m\":[\"bluenova_aio2_20261103\"],\"energy_basis\":[\"bluenova_aio2_20261103\"],\"energy_boundary\":[\"bluenova_aio2_20261103\"],\"energy_capacity_mwh\":[\"bluenova_aio2_20261103\"],\"energy_conditions\":[\"bluenova_aio2_20261103\"],\"extensions_json\":[\"bluenova_aio2_20261103\"],\"fire_protection\":[\"bluenova_aio2_20261103\"],\"height_m\":[\"bluenova_aio2_20261103\"],\"ingress_protection\":[\"bluenova_aio2_20261103\"],\"manufacturer\":[\"bluenova_aio2_20261103\"],\"model\":[\"bluenova_aio2_20261103\"],\"name\":[\"bluenova_aio2_20261103\"],\"operating_temperature_max_c\":[\"bluenova_aio2_20261103\"],\"operating_temperature_min_c\":[\"bluenova_aio2_20261103\"],\"pcs_included\":[\"bluenova_aio2_20261103\"],\"power_basis\":[\"bluenova_aio2_20261103\"],\"power_capacity_mw\":[\"bluenova_aio2_20261103\"],\"power_conditions\":[\"bluenova_aio2_20261103\"],\"power_rating_kind\":[\"bluenova_aio2_20261103\"],\"product_status\":[\"bluenova_aio2_20261103\"],\"record_scope\":[\"bluenova_aio2_20261103\"],\"variant\":[\"bluenova_aio2_20261103\"],\"width_m\":[\"bluenova_aio2_20261103\"]}","fire_protection":"Autonomous fire suppression; agent unspecified","height_m":2.24,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:58:16.746899+00:00","manufacturer":"BlueNova","model":"AIO 105kW-241kWh-100kWp AC","name":"BlueNova AIO 105kW-241kWh-100kWp AC","notes":"DC energy and AC power kept distinct; no derived duration, usable energy, RTE, warranty, cell OEM or project assignment. AC suffix means air cooled; electrical AC integration separately evidenced by PCS and AC table.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.105,"power_conditions":"AC rated power; 115kW maximum separately reported without duration. Charge/discharge-specific conditions not specified.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"8e188e05-0dcf-5d85-b9cb-379003137ce3","record_scope":"configuration","sources":["bluenova_aio2_20261103"],"updated_at":"2026-11-03T11:58:16.746899+00:00","variant":"Air-cooled integrated cabinet","width_m":1.6}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"parallel_energy\":{\"page1_20_parallel_mwh_approx\":2.85,\"page2_20_parallel_kwh\":2580,\"resolution\":\"Aggregate claim quarantined; one-cabinet exact rated energy from technical table retained, no aggregate record\",\"source_id\":\"bluenova_legacy1_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":403.2,"dc_voltage_nominal_v":460.8,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.129024,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy1_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":9,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":129024,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy1_20261103\"],\"architecture\":[\"bluenova_legacy1_20261103\"],\"capacity_scope\":[\"bluenova_legacy1_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy1_20261103\"],\"chemistry\":[\"bluenova_legacy1_20261103\"],\"communication_protocols\":[\"bluenova_legacy1_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy1_20261103\"],\"conflicts_json\":[\"bluenova_legacy1_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy1_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy1_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy1_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy1_20261103\"],\"depth_m\":[\"bluenova_legacy1_20261103\"],\"energy_basis\":[\"bluenova_legacy1_20261103\"],\"energy_boundary\":[\"bluenova_legacy1_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy1_20261103\"],\"energy_conditions\":[\"bluenova_legacy1_20261103\"],\"extensions_json\":[\"bluenova_legacy1_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy1_20261103\"],\"height_m\":[\"bluenova_legacy1_20261103\"],\"ingress_protection\":[\"bluenova_legacy1_20261103\"],\"manufacturer\":[\"bluenova_legacy1_20261103\"],\"model\":[\"bluenova_legacy1_20261103\"],\"name\":[\"bluenova_legacy1_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy1_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy1_20261103\"],\"product_status\":[\"bluenova_legacy1_20261103\"],\"record_scope\":[\"bluenova_legacy1_20261103\"],\"variant\":[\"bluenova_legacy1_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"weight_max_kg\":[\"bluenova_legacy1_20261103\"],\"width_m\":[\"bluenova_legacy1_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 129k AC","name":"BlueNova iESS-cab 129k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"a7d6e3e5-6234-5cb6-88a8-a3648ce84f3c","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy1_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"weight_max_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":748.8,"dc_voltage_min_v":582.4,"dc_voltage_nominal_v":665.6,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.186368,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy5_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":13,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":186368,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy5_20261103\"],\"architecture\":[\"bluenova_legacy5_20261103\"],\"capacity_scope\":[\"bluenova_legacy5_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy5_20261103\"],\"chemistry\":[\"bluenova_legacy5_20261103\"],\"communication_protocols\":[\"bluenova_legacy5_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy5_20261103\"],\"conflicts_json\":[\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy5_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy5_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy5_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy5_20261103\"],\"depth_m\":[\"bluenova_legacy5_20261103\"],\"energy_basis\":[\"bluenova_legacy5_20261103\"],\"energy_boundary\":[\"bluenova_legacy5_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy5_20261103\"],\"energy_conditions\":[\"bluenova_legacy5_20261103\"],\"extensions_json\":[\"bluenova_legacy5_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy5_20261103\"],\"height_m\":[\"bluenova_legacy5_20261103\"],\"ingress_protection\":[\"bluenova_legacy5_20261103\"],\"manufacturer\":[\"bluenova_legacy5_20261103\"],\"model\":[\"bluenova_legacy5_20261103\"],\"name\":[\"bluenova_legacy5_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy5_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy5_20261103\"],\"product_status\":[\"bluenova_legacy5_20261103\"],\"record_scope\":[\"bluenova_legacy5_20261103\"],\"variant\":[\"bluenova_legacy5_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"weight_max_kg\":[\"bluenova_legacy5_20261103\"],\"width_m\":[\"bluenova_legacy5_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 186k AC","name":"BlueNova iESS-cab 186k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"c18bbaaa-6064-52b1-9743-157189c5d416","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy5_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"weight_max_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"apparent_power_mva":0.125,"architecture":"ac_integrated","capacity_scope":"One full assembly including battery, inverter, overhead cover and distribution box; inverter ratings do not guarantee battery-only output","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"battery\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed; UN38.3 transport test and MSDS safety sheet, not independent product certification\"},\"inverter\":{\"claims\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-2/-4\",\"EN55011\"],\"status\":\"Manufacturer-listed, exact installed certification not verified\"}}","cooling":"Air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":1.04,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.24115,"energy_conditions":"Rated energy 241150Wh; usable/nominal basis unspecified. Cell capacity C2, 25°C.","entity_type":"systems","extensions_json":"{\"co_branding_observed\":\"Poweroad logo; original battery model equivalence unproven\",\"dimensions_boundary\":\"Full assembly including battery, inverter, overhead cover and distribution box\",\"evidence_locators\":{\"bluenova_aio4_20261103\":\"Page1 module count/brand; page2 battery and assembly; page3 inverter rows with separate electrical boundaries\"},\"humidity_condition\":\"non-condensing\",\"inverter\":{\"backup_peak_output\":[{\"duration_seconds_max\":10,\"power_kw\":175},{\"duration_seconds_max\":0.2,\"power_kw\":200}],\"backup_switch_over_ms_upper_bound\":10,\"backup_switch_over_qualifier\":\"strictly less than\",\"battery_bms_ports\":2,\"battery_voltage_v_range\":[300,950],\"communications\":[\"CAN\",\"RS485\"],\"frequency_hz\":50,\"generator_max_input_kw\":125,\"grid_input_voltage_v_range\":[304,460],\"grid_max_input_current_a\":250,\"grid_max_input_kw_reported\":\"164.5 / 173.2\",\"ingress_protection\":\"IP66\",\"manufacturer\":\"Solis\",\"maximum_altitude_m_exclusive\":3000,\"maximum_charge_discharge_current_a_reported\":\"2 x 100\",\"maximum_current_a_per_port\":100,\"maximum_output_per_phase_pct_of_rated\":33,\"model\":\"S6-EH3P(125)K10-NV-YD-H\",\"operating_temperature_c_range\":[-25,60],\"pv\":{\"input_voltage_max_v\":1000,\"maximum_input_current_a_reported\":\"10 x 42 per DC input\",\"maximum_input_strings\":20,\"maximum_short_circuit_current_a_reported\":\"10 x 60 per DC input\",\"mppt_count\":10,\"mppt_voltage_v_range\":[150,950],\"rated_voltage_v\":600,\"recommended_array_max_kw\":250,\"start_voltage_v\":180,\"usable_input_max_kw\":250},\"rated_ac_voltage_reported\":\"3/N/PE, 220V/380V, 230V/400V\",\"rated_current_a_reported\":\"189.9 / 180.4\",\"relative_humidity_pct_range\":[0,100],\"self_consumption_qualifier\":\"strictly less than; inverter only, not full cabinet auxiliaries\",\"self_consumption_w_upper_bound\":45,\"topology\":\"Transformerless\"},\"mass_note\":\"Approximate/ambiguous notation; unqualified mass null\",\"mass_reported\":\"±2580kg\",\"maximum_battery_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":15,\"module_energy_kwh_rounded\":16,\"product_level\":\"integrated_bess_cabinet\",\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; Solis inverter explicitly identified; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_aio4_20261103\"],\"apparent_power_mva\":[\"bluenova_aio4_20261103\"],\"architecture\":[\"bluenova_aio4_20261103\"],\"capacity_scope\":[\"bluenova_aio4_20261103\"],\"cell_capacity_ah\":[\"bluenova_aio4_20261103\"],\"chemistry\":[\"bluenova_aio4_20261103\"],\"communication_protocols\":[\"bluenova_aio4_20261103\"],\"compliance_claims_json\":[\"bluenova_aio4_20261103\"],\"cooling\":[\"bluenova_aio4_20261103\"],\"dc_voltage_max_v\":[\"bluenova_aio4_20261103\"],\"dc_voltage_min_v\":[\"bluenova_aio4_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_aio4_20261103\"],\"depth_m\":[\"bluenova_aio4_20261103\"],\"energy_basis\":[\"bluenova_aio4_20261103\"],\"energy_boundary\":[\"bluenova_aio4_20261103\"],\"energy_capacity_mwh\":[\"bluenova_aio4_20261103\"],\"energy_conditions\":[\"bluenova_aio4_20261103\"],\"extensions_json\":[\"bluenova_aio4_20261103\"],\"fire_protection\":[\"bluenova_aio4_20261103\"],\"height_m\":[\"bluenova_aio4_20261103\"],\"ingress_protection\":[\"bluenova_aio4_20261103\"],\"manufacturer\":[\"bluenova_aio4_20261103\"],\"model\":[\"bluenova_aio4_20261103\"],\"name\":[\"bluenova_aio4_20261103\"],\"operating_temperature_max_c\":[\"bluenova_aio4_20261103\"],\"operating_temperature_min_c\":[\"bluenova_aio4_20261103\"],\"pcs_included\":[\"bluenova_aio4_20261103\"],\"pcs_model\":[\"bluenova_aio4_20261103\"],\"power_basis\":[\"bluenova_aio4_20261103\"],\"power_capacity_mw\":[\"bluenova_aio4_20261103\"],\"power_conditions\":[\"bluenova_aio4_20261103\"],\"power_rating_kind\":[\"bluenova_aio4_20261103\"],\"product_status\":[\"bluenova_aio4_20261103\"],\"record_scope\":[\"bluenova_aio4_20261103\"],\"variant\":[\"bluenova_aio4_20261103\"],\"width_m\":[\"bluenova_aio4_20261103\"]}","fire_protection":"Aerosol","height_m":2.255,"ingress_protection":"IP55","last_verified_at":"2026-11-03T11:58:16.746899+00:00","manufacturer":"BlueNova","model":"AIO 125kW-241kWh AC","name":"BlueNova AIO 125kW-241kWh AC","notes":"Listing labels a 250kWp variant; exact PDF title and inverter identity retained. 250kW is PV input capability, not battery power. Inverter IP66/temperature/altitude do not replace whole battery cabinet limits. No duration or RTE inferred.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"pcs_included":true,"pcs_model":"Solis S6-EH3P(125)K10-NV-YD-H","power_basis":"ac","power_capacity_mw":0.125,"power_conditions":"Integrated inverter AC rated output in passthrough/backup modes; not guaranteed battery-only continuous discharge. Battery maximum 0.5C retained separately.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"cc4c2700-fa87-5cbf-82e1-e74d033b5901","record_scope":"configuration","sources":["bluenova_aio4_20261103"],"updated_at":"2026-11-03T11:58:16.746899+00:00","variant":"Solis S6-EH3P(125)K10-NV-YD-H integrated configuration","width_m":2.06}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":806.4,"dc_voltage_min_v":627.2,"dc_voltage_nominal_v":716.8,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.200704,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy6_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":14,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":200704,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy6_20261103\"],\"architecture\":[\"bluenova_legacy6_20261103\"],\"capacity_scope\":[\"bluenova_legacy6_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy6_20261103\"],\"chemistry\":[\"bluenova_legacy6_20261103\"],\"communication_protocols\":[\"bluenova_legacy6_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy6_20261103\"],\"conflicts_json\":[\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy6_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy6_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy6_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy6_20261103\"],\"depth_m\":[\"bluenova_legacy6_20261103\"],\"energy_basis\":[\"bluenova_legacy6_20261103\"],\"energy_boundary\":[\"bluenova_legacy6_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy6_20261103\"],\"energy_conditions\":[\"bluenova_legacy6_20261103\"],\"extensions_json\":[\"bluenova_legacy6_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy6_20261103\"],\"height_m\":[\"bluenova_legacy6_20261103\"],\"ingress_protection\":[\"bluenova_legacy6_20261103\"],\"manufacturer\":[\"bluenova_legacy6_20261103\"],\"model\":[\"bluenova_legacy6_20261103\"],\"name\":[\"bluenova_legacy6_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy6_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy6_20261103\"],\"product_status\":[\"bluenova_legacy6_20261103\"],\"record_scope\":[\"bluenova_legacy6_20261103\"],\"variant\":[\"bluenova_legacy6_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"weight_max_kg\":[\"bluenova_legacy6_20261103\"],\"width_m\":[\"bluenova_legacy6_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 201k AC","name":"BlueNova iESS-cab 201k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"cf078b85-c6e3-5294-b643-b7b675e1fdf6","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy6_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"weight_max_kg":2000,"width_m":1.2}
{"altitude_max_m":2000,"architecture":"battery_cabinet","capacity_scope":"One DC battery cabinet; external PCS and parallel systems excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"compliance_claims_json":"{\"manufacturer_list\":{\"claims\":[\"CE-EMC\",\"CE-LVD\",\"IEC62619\",\"UN38.3\",\"MSDS\"],\"status\":\"Manufacturer-listed, certificates not independently checked; UN38.3 transport test and MSDS safety data sheet are not product certifications.\"}}","conflicts_json":"{\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Autonomous air cooling","created_at":"2026-11-03T11:58:16.746899+00:00","dc_voltage_max_v":691.2,"dc_voltage_min_v":537.6,"dc_voltage_nominal_v":614.4,"depth_m":1,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.172032,"energy_conditions":"Rated energy in Wh; usable/nominal basis unspecified. Cell capacity tested at C2, 25°C.","entity_type":"systems","extensions_json":"{\"bms\":\"Integrated multi-tier balancing; no separate exact BMS model identified\",\"cell_capacity_test_conditions\":\"C2, 25°C\",\"co_branding_observed\":\"Poweroad logo present; exact original model/rebrand equivalence not established\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"evidence_locators\":{\"bluenova_legacy4_20261103\":\"Page1 features; page2 left voltage, environment, supporting systems and physical tables; graph only used to identify a conflicting aggregate claim\"},\"filename_revision_label\":\"v202606; no printed publication date identified\",\"humidity_condition\":\"non-condensing\",\"maximum_charge_discharge_c_rate\":0.5,\"maximum_parallel_cabinets\":20,\"maximum_relative_humidity_pct\":95,\"module_count\":12,\"module_energy_kwh_rounded\":14.3,\"product_level\":\"dc_battery_cabinet\",\"rated_energy_wh\":172032,\"storage_temperature_c_range\":[-30,55],\"supplier_role\":\"BlueNova brand/system supplier; cell OEM unknown\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_legacy4_20261103\"],\"architecture\":[\"bluenova_legacy4_20261103\"],\"capacity_scope\":[\"bluenova_legacy4_20261103\"],\"cell_capacity_ah\":[\"bluenova_legacy4_20261103\"],\"chemistry\":[\"bluenova_legacy4_20261103\"],\"communication_protocols\":[\"bluenova_legacy4_20261103\"],\"compliance_claims_json\":[\"bluenova_legacy4_20261103\"],\"conflicts_json\":[\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_legacy4_20261103\"],\"dc_voltage_max_v\":[\"bluenova_legacy4_20261103\"],\"dc_voltage_min_v\":[\"bluenova_legacy4_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_legacy4_20261103\"],\"depth_m\":[\"bluenova_legacy4_20261103\"],\"energy_basis\":[\"bluenova_legacy4_20261103\"],\"energy_boundary\":[\"bluenova_legacy4_20261103\"],\"energy_capacity_mwh\":[\"bluenova_legacy4_20261103\"],\"energy_conditions\":[\"bluenova_legacy4_20261103\"],\"extensions_json\":[\"bluenova_legacy4_20261103\",\"bluenova_hv_warranty_202604\"],\"fire_protection\":[\"bluenova_legacy4_20261103\"],\"height_m\":[\"bluenova_legacy4_20261103\"],\"ingress_protection\":[\"bluenova_legacy4_20261103\"],\"manufacturer\":[\"bluenova_legacy4_20261103\"],\"model\":[\"bluenova_legacy4_20261103\"],\"name\":[\"bluenova_legacy4_20261103\"],\"operating_temperature_max_c\":[\"bluenova_legacy4_20261103\"],\"operating_temperature_min_c\":[\"bluenova_legacy4_20261103\"],\"product_status\":[\"bluenova_legacy4_20261103\"],\"record_scope\":[\"bluenova_legacy4_20261103\"],\"variant\":[\"bluenova_legacy4_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"weight_max_kg\":[\"bluenova_legacy4_20261103\"],\"width_m\":[\"bluenova_legacy4_20261103\"]}","fire_protection":"Aerosol","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-cab 172k AC","name":"BlueNova iESS-cab 172k AC","notes":"Legacy 280Ah configuration, distinct from current 314Ah series. AC means air cooled. No active power inferred from the external PCS compatibility plot, no RTE or project assignment inferred. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"fbc4d11d-6535-5957-be50-0a8cbd2047c4","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_legacy4_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"280Ah air-cooled cabinet","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"weight_max_kg":2000,"width_m":1.2}
