{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One DC battery container; external PCS and parallel combinations excluded","chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"Liquid cooled","created_at":"2026-11-03T14:00:53.504261+00:00","dc_voltage_max_v":1456,"dc_voltage_min_v":1248,"dc_voltage_nominal_v":1331.2,"depth_m":2.438,"ems":"BlueNova SMMaC-EMS compatible","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":3.727,"energy_conditions":"Battery-side energy at C2 and 25°C; excludes PCS conversion and auxiliary losses. Not system AC deliverable energy.","entity_type":"systems","extensions_json":"{\"battery_altitude_max_m\":3000,\"battery_capacity_ah\":2800,\"battery_container_configuration\":\"8S10P modules\",\"battery_container_count\":1,\"battery_energy_basis\":\"Reported energy at C2,25°C; nominal/usable not explicitly labelled\",\"battery_fire_sensors\":[\"smoke\",\"temperature\",\"humidity\",\"flammable gas\"],\"battery_humidity_pct\":[5,95],\"battery_ip\":\"IP55\",\"battery_module_configuration\":\"52S1P cells\",\"battery_operating_temperature_c\":[-30,55],\"battery_storage_temperature_c\":[-30,60],\"battery_unit_dimensions_m\":{\"depth\":2.438,\"height\":2.896,\"width\":6.058},\"evidence_locators\":{\"bluenova_container_0_20261103\":\"Page 1 model; page 2 component-specific technical columns; page 3 battery columns for PowerBlock\"},\"humidity_condition\":\"non-condensing\",\"maximum_charge_c_rate\":0.5,\"maximum_discharge_c_rate\":1,\"model_marketing_mwh\":3.72,\"module_capacity_ah\":280,\"module_count_per_container\":80,\"module_energy_wh_at_C2_25C\":46592,\"module_voltage_nominal_v\":166.4,\"module_voltage_range_v\":[145.6,187.2],\"parallel_container_limit\":2,\"product_level\":\"dc_battery_container\",\"remote_monitoring\":\"BlueNova Aware\",\"supplier_role\":\"BlueNova brand and system supplier; cell OEM not named\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_container_0_20261103\"],\"architecture\":[\"bluenova_container_0_20261103\"],\"capacity_scope\":[\"bluenova_container_0_20261103\"],\"chemistry\":[\"bluenova_container_0_20261103\"],\"communication_protocols\":[\"bluenova_container_0_20261103\"],\"cooling\":[\"bluenova_container_0_20261103\"],\"dc_voltage_max_v\":[\"bluenova_container_0_20261103\"],\"dc_voltage_min_v\":[\"bluenova_container_0_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_container_0_20261103\"],\"depth_m\":[\"bluenova_container_0_20261103\"],\"ems\":[\"bluenova_container_0_20261103\"],\"energy_basis\":[\"bluenova_container_0_20261103\"],\"energy_boundary\":[\"bluenova_container_0_20261103\"],\"energy_capacity_mwh\":[\"bluenova_container_0_20261103\"],\"energy_conditions\":[\"bluenova_container_0_20261103\"],\"extensions_json\":[\"bluenova_container_0_20261103\"],\"fire_protection\":[\"bluenova_container_0_20261103\"],\"height_m\":[\"bluenova_container_0_20261103\"],\"ingress_protection\":[\"bluenova_container_0_20261103\"],\"manufacturer\":[\"bluenova_container_0_20261103\"],\"model\":[\"bluenova_container_0_20261103\"],\"name\":[\"bluenova_container_0_20261103\"],\"operating_temperature_max_c\":[\"bluenova_container_0_20261103\"],\"operating_temperature_min_c\":[\"bluenova_container_0_20261103\"],\"pcs_included\":[\"bluenova_container_0_20261103\"],\"product_status\":[\"bluenova_container_0_20261103\"],\"record_scope\":[\"bluenova_container_0_20261103\"],\"variant\":[\"bluenova_container_0_20261103\"],\"weight_kg\":[\"bluenova_container_0_20261103\"],\"width_m\":[\"bluenova_container_0_20261103\"]}","fire_protection":"Sensor-triggered aerosol suppression in battery assembly","height_m":2.896,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:00:53.504261+00:00","manufacturer":"BlueNova","model":"iESS-Con 3720k LC","name":"BlueNova iESS-Con 3720k LC","notes":"Model marketing capacity differs from detailed battery table. Component-specific limits retained; no blended whole-system temperature/dimensions or derived duration. PCS conversion efficiency is not round-trip efficiency.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"pcs_included":false,"product_status":"documented","quality_status":"source_backed","record_id":"24d8af3b-9308-5f54-989f-b92342541e41","record_scope":"configuration","sources":["bluenova_container_0_20261103"],"updated_at":"2026-11-03T14:00:53.504261+00:00","variant":"Single DC battery container","weight_kg":31500,"width_m":6.058}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One DC battery container; external PCS and parallel combinations excluded","chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"Liquid cooled","created_at":"2026-11-03T14:00:53.504261+00:00","dc_voltage_max_v":1456,"dc_voltage_min_v":1248,"dc_voltage_nominal_v":1331.2,"depth_m":2.438,"ems":"BlueNova SMMaC-EMS compatible","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":5.016,"energy_conditions":"Battery-side energy at C2 and 25°C; excludes PCS conversion and auxiliary losses. Not system AC deliverable energy.","entity_type":"systems","extensions_json":"{\"battery_altitude_max_m\":3000,\"battery_capacity_ah\":3768,\"battery_container_configuration\":\"8S12P modules\",\"battery_container_count\":1,\"battery_energy_basis\":\"Reported energy at C2,25°C; nominal/usable not explicitly labelled\",\"battery_fire_sensors\":[\"smoke\",\"temperature\",\"humidity\",\"flammable gas\"],\"battery_humidity_pct\":[5,95],\"battery_ip\":\"IP55\",\"battery_mass_kg_observation\":{\"qualifier\":\"approximate; source ± notation\",\"value\":42400},\"battery_module_configuration\":\"52S1P cells\",\"battery_operating_temperature_c\":[-30,55],\"battery_storage_temperature_c\":[-30,60],\"battery_unit_dimensions_m\":{\"depth\":2.438,\"height\":2.896,\"width\":6.058},\"evidence_locators\":{\"bluenova_container_1_20261103\":\"Page 1 model; page 2 component-specific technical columns; page 3 battery columns for PowerBlock\"},\"humidity_condition\":\"non-condensing\",\"maximum_charge_c_rate\":0.5,\"maximum_discharge_c_rate\":1,\"model_marketing_mwh\":5,\"module_capacity_ah\":314,\"module_count_per_container\":96,\"module_energy_wh_at_C2_25C\":52250,\"module_voltage_nominal_v\":166.4,\"module_voltage_range_v\":[145.6,187.2],\"parallel_container_limit\":2,\"product_level\":\"dc_battery_container\",\"remote_monitoring\":\"BlueNova Aware\",\"supplier_role\":\"BlueNova brand and system supplier; cell OEM not named\"}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_container_1_20261103\"],\"architecture\":[\"bluenova_container_1_20261103\"],\"capacity_scope\":[\"bluenova_container_1_20261103\"],\"chemistry\":[\"bluenova_container_1_20261103\"],\"communication_protocols\":[\"bluenova_container_1_20261103\"],\"cooling\":[\"bluenova_container_1_20261103\"],\"dc_voltage_max_v\":[\"bluenova_container_1_20261103\"],\"dc_voltage_min_v\":[\"bluenova_container_1_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_container_1_20261103\"],\"depth_m\":[\"bluenova_container_1_20261103\"],\"ems\":[\"bluenova_container_1_20261103\"],\"energy_basis\":[\"bluenova_container_1_20261103\"],\"energy_boundary\":[\"bluenova_container_1_20261103\"],\"energy_capacity_mwh\":[\"bluenova_container_1_20261103\"],\"energy_conditions\":[\"bluenova_container_1_20261103\"],\"extensions_json\":[\"bluenova_container_1_20261103\"],\"fire_protection\":[\"bluenova_container_1_20261103\"],\"height_m\":[\"bluenova_container_1_20261103\"],\"ingress_protection\":[\"bluenova_container_1_20261103\"],\"manufacturer\":[\"bluenova_container_1_20261103\"],\"model\":[\"bluenova_container_1_20261103\"],\"name\":[\"bluenova_container_1_20261103\"],\"operating_temperature_max_c\":[\"bluenova_container_1_20261103\"],\"operating_temperature_min_c\":[\"bluenova_container_1_20261103\"],\"pcs_included\":[\"bluenova_container_1_20261103\"],\"product_status\":[\"bluenova_container_1_20261103\"],\"record_scope\":[\"bluenova_container_1_20261103\"],\"variant\":[\"bluenova_container_1_20261103\"],\"width_m\":[\"bluenova_container_1_20261103\"]}","fire_protection":"Sensor-triggered aerosol suppression in battery assembly","height_m":2.896,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:00:53.504261+00:00","manufacturer":"BlueNova","model":"iESS-Con 5000k LC","name":"BlueNova iESS-Con 5000k LC","notes":"Model marketing capacity differs from detailed battery table. Component-specific limits retained; no blended whole-system temperature/dimensions or derived duration. PCS conversion efficiency is not round-trip efficiency.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"pcs_included":false,"product_status":"documented","quality_status":"source_backed","record_id":"4b55ae71-6d9c-5364-885c-2ecd6901d4c1","record_scope":"configuration","sources":["bluenova_container_1_20261103"],"updated_at":"2026-11-03T14:00:53.504261+00:00","variant":"Single DC battery container","width_m":6.058}
{"ac_voltage_v":690,"architecture":"ac_integrated","capacity_scope":"One complete named PowerBlock, battery and separate PCS assembly; component dimensions and limits kept separate","chemistry":"LFP","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP/IP","Modbus RTU","IEC 61850","IEC 60870-5-104"],"conflicts_json":"{\"battery_energy_unit\":{\"component_container_energy_kwh\":5016,\"container_count\":2,\"locator\":\"Page3 energy row, final column and model header\",\"model_marketing_mwh\":10,\"resolution\":\"Unit mismatch quarantined; canonical energy null. Do not silently rescale table or derive 10.032MWh.\",\"source_id\":\"bluenova_container_4_20261103\",\"table_reported\":\"10032Wh\"},\"configuration_label\":{\"locator\":\"Page3 container configuration\",\"reported\":\"8S12P LiFePO4 cells\",\"resolution\":\"Module/cell label ambiguous; arrangement retained as source observation, no total cell count derived\",\"source_id\":\"bluenova_container_4_20261103\"}}","cooling":"Liquid cooled battery; air cooled PCS","created_at":"2026-11-03T14:00:53.504261+00:00","dc_voltage_max_v":1456,"dc_voltage_min_v":1248,"dc_voltage_nominal_v":1331.2,"ems":"BlueNova SMMaC-EMS compatible","energy_basis":"unspecified","energy_boundary":"dc","energy_conditions":"Battery-side energy at C2 and 25°C; excludes PCS conversion and auxiliary losses. Not system AC deliverable energy.","entity_type":"systems","extensions_json":"{\"battery_altitude_max_m\":3000,\"battery_capacity_ah\":7536,\"battery_container_configuration\":\"8S12P modules\",\"battery_container_count\":2,\"battery_energy_basis\":\"Reported energy at C2,25°C; nominal/usable not explicitly labelled\",\"battery_fire_sensors\":[\"smoke\",\"temperature\",\"humidity\",\"flammable gas\"],\"battery_humidity_pct\":[5,95],\"battery_ip\":\"IP55\",\"battery_mass_kg_observation\":{\"qualifier\":\"approximate; source ± notation\",\"value\":84800},\"battery_model\":\"iESS-Con 5000k LC\",\"battery_module_configuration\":\"52S1P cells\",\"battery_operating_temperature_c\":[-30,55],\"battery_storage_temperature_c\":[-30,60],\"battery_unit_dimensions_m\":{\"depth\":2.438,\"height\":2.896,\"width\":6.058},\"evidence_locators\":{\"bluenova_container_4_20261103\":\"Page 1 model; page 2 component-specific technical columns; page 3 battery columns for PowerBlock\"},\"humidity_condition\":\"non-condensing\",\"maximum_charge_c_rate\":0.5,\"maximum_discharge_c_rate\":1,\"model_marketing_energy_mwh\":10,\"module_capacity_ah\":314,\"module_count_per_container\":96,\"module_energy_wh_at_C2_25C\":52250,\"module_voltage_nominal_v\":166.4,\"module_voltage_range_v\":[145.6,187.2],\"pcs_ac_output_current_a\":4602,\"pcs_altitude_derating_above_m\":2000,\"pcs_altitude_max_m\":4000,\"pcs_assembly_dimensions_m\":{\"depth\":2.438,\"height\":2.896,\"width\":6.058},\"pcs_compliance_claims\":{\"items\":[\"EN/IEC 62477-1\",\"EN/IEC 61000-6-2\",\"EN 50549-2\",\"IEC 62116\",\"IEC 61727\",\"EN 50549-10\",\"IEC 60068-2-1/2/14/30\"],\"status\":\"OEM datasheet certification label, certificate not independently checked\"},\"pcs_dc_input_count\":4,\"pcs_dc_voltage_full_load_v\":[1060,1500],\"pcs_efficiency\":{\"boundary\":\"PCS conversion only; not RTE\",\"label\":\"maximum efficiency\",\"pct\":99,\"qualifier\":\"greater_than_or_equal\"},\"pcs_frequency_hz\":50,\"pcs_humidity_pct\":[0,100],\"pcs_ip\":\"IP65\",\"pcs_mass_upper_bound_exclusive_kg\":33000,\"pcs_maximum_apparent_output_kva\":5500,\"pcs_maximum_dc_current_a\":null,\"pcs_maximum_dc_current_a_per_input\":1403,\"pcs_overload_duration\":null,\"pcs_overload_pct\":110,\"pcs_temperature_c\":[-35,60],\"pcs_temperature_derating_above_c\":45,\"pcs_thdi_condition\":\"rated power\",\"pcs_thdi_pct_upper_bound_exclusive\":3,\"pcs_voltage_tolerance_pct\":[-15,10],\"product_level\":\"integrated_bess\",\"remote_monitoring\":\"BlueNova Aware\",\"supplier_role\":\"BlueNova brand and system supplier; cell OEM not named\",\"transformer_kva\":5000,\"transformer_type\":\"oil immersed\",\"transformer_voltage_ratio_kv\":\"0.69/(6–35)\"}","field_sources_json":"{\"ac_voltage_v\":[\"bluenova_container_4_20261103\"],\"architecture\":[\"bluenova_container_4_20261103\"],\"capacity_scope\":[\"bluenova_container_4_20261103\"],\"chemistry\":[\"bluenova_container_4_20261103\"],\"communication_interfaces\":[\"bluenova_container_4_20261103\"],\"communication_protocols\":[\"bluenova_container_4_20261103\"],\"conflicts_json\":[\"bluenova_container_4_20261103\"],\"cooling\":[\"bluenova_container_4_20261103\"],\"dc_voltage_max_v\":[\"bluenova_container_4_20261103\"],\"dc_voltage_min_v\":[\"bluenova_container_4_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_container_4_20261103\"],\"ems\":[\"bluenova_container_4_20261103\"],\"energy_basis\":[\"bluenova_container_4_20261103\"],\"energy_boundary\":[\"bluenova_container_4_20261103\"],\"energy_conditions\":[\"bluenova_container_4_20261103\"],\"extensions_json\":[\"bluenova_container_4_20261103\"],\"fire_protection\":[\"bluenova_container_4_20261103\"],\"manufacturer\":[\"bluenova_container_4_20261103\"],\"model\":[\"bluenova_container_4_20261103\"],\"name\":[\"bluenova_container_4_20261103\"],\"pcs_included\":[\"bluenova_container_4_20261103\"],\"pcs_model\":[\"bluenova_container_4_20261103\"],\"power_basis\":[\"bluenova_container_4_20261103\"],\"power_capacity_mw\":[\"bluenova_container_4_20261103\"],\"power_conditions\":[\"bluenova_container_4_20261103\"],\"power_rating_kind\":[\"bluenova_container_4_20261103\"],\"product_status\":[\"bluenova_container_4_20261103\"],\"record_scope\":[\"bluenova_container_4_20261103\"],\"variant\":[\"bluenova_container_4_20261103\"]}","fire_protection":"Sensor-triggered aerosol suppression in battery assembly","last_verified_at":"2026-11-03T14:00:53.504261+00:00","manufacturer":"BlueNova","model":"PowerBlock 5MW / 10MWh","name":"BlueNova PowerBlock 5MW / 10MWh","notes":"Model marketing capacity differs from detailed battery table. Component-specific limits retained; no blended whole-system temperature/dimensions or derived duration. PCS conversion efficiency is not round-trip efficiency.","pcs_included":true,"pcs_model":"BCS5000K-C-HUD/T4S","power_basis":"ac","power_capacity_mw":5,"power_conditions":"Rated AC output at PCS LV side,690V; PCS derates above45°C and2000m; not a separately measured whole-plant net guarantee.","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"642893d2-dd5e-51d3-9d7b-2daac4b799f2","record_scope":"configuration","sources":["bluenova_container_4_20261103"],"updated_at":"2026-11-03T14:00:53.504261+00:00","variant":"Integrated PCS and battery configuration"}
{"ac_voltage_v":690,"architecture":"ac_integrated","capacity_scope":"One complete named PowerBlock, battery and separate PCS assembly; component dimensions and limits kept separate","chemistry":"LFP","communication_interfaces":["RS485","Ethernet"],"communication_protocols":["Modbus TCP/IP","Modbus RTU","IEC 61850","IEC 60870-5-104"],"cooling":"Liquid cooled battery; air cooled PCS","created_at":"2026-11-03T14:00:53.504261+00:00","dc_voltage_max_v":1456,"dc_voltage_min_v":1248,"dc_voltage_nominal_v":1331.2,"ems":"BlueNova SMMaC-EMS compatible","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":3.727,"energy_conditions":"Battery-side energy at C2 and 25°C; excludes PCS conversion and auxiliary losses. Not system AC deliverable energy.","entity_type":"systems","extensions_json":"{\"battery_altitude_max_m\":3000,\"battery_assembly_mass_kg\":31500,\"battery_capacity_ah\":2800,\"battery_container_configuration\":\"8S10P modules\",\"battery_container_count\":1,\"battery_energy_basis\":\"Reported energy at C2,25°C; nominal/usable not explicitly labelled\",\"battery_fire_sensors\":[\"smoke\",\"temperature\",\"humidity\",\"flammable gas\"],\"battery_humidity_pct\":[5,95],\"battery_ip\":\"IP55\",\"battery_model\":\"iESS-Con 3720k LC\",\"battery_module_configuration\":\"52S1P cells\",\"battery_operating_temperature_c\":[-30,55],\"battery_storage_temperature_c\":[-30,60],\"battery_unit_dimensions_m\":{\"depth\":2.438,\"height\":2.896,\"width\":6.058},\"evidence_locators\":{\"bluenova_container_2_20261103\":\"Page 1 model; page 2 component-specific technical columns; page 3 battery columns for PowerBlock\"},\"humidity_condition\":\"non-condensing\",\"maximum_charge_c_rate\":0.5,\"maximum_discharge_c_rate\":1,\"model_marketing_energy_mwh\":3.72,\"module_capacity_ah\":280,\"module_count_per_container\":80,\"module_energy_wh_at_C2_25C\":46592,\"module_voltage_nominal_v\":166.4,\"module_voltage_range_v\":[145.6,187.2],\"pcs_ac_output_current_a\":1588,\"pcs_altitude_derating_above_m\":2000,\"pcs_altitude_max_m\":4000,\"pcs_assembly_dimensions_m\":{\"depth\":2.896,\"height\":2.438,\"width\":6.058},\"pcs_assembly_mass_kg\":11500,\"pcs_compliance_claims\":{\"items\":[\"EN/IEC 62477-1\",\"EN/IEC 61000-6-2\",\"EN 50549-2\",\"IEC 62116\",\"IEC 61727\",\"EN/IEC 61000-6-4\",\"NC RfG\"],\"status\":\"OEM datasheet certification label, certificate not independently checked\"},\"pcs_dc_voltage_full_load_v\":[1000,1500],\"pcs_efficiency\":{\"boundary\":\"PCS conversion only; not RTE\",\"label\":\"maximum efficiency\",\"pct\":99,\"qualifier\":\"greater_than_or_equal\"},\"pcs_frequency_hz\":50,\"pcs_humidity_pct\":[0,100],\"pcs_ip\":\"IP65\",\"pcs_maximum_apparent_output_kva\":1867.5,\"pcs_maximum_dc_current_a\":1936,\"pcs_overload_duration\":null,\"pcs_overload_pct\":110,\"pcs_temperature_c\":[-35,60],\"pcs_temperature_derating_above_c\":45,\"pcs_thdi_condition\":\"rated power\",\"pcs_thdi_pct_upper_bound_exclusive\":3,\"pcs_voltage_tolerance_pct\":[-15,10],\"product_level\":\"integrated_bess\",\"remote_monitoring\":\"BlueNova Aware\",\"supplier_role\":\"BlueNova brand and system supplier; cell OEM not named\",\"transformer_kva\":1725,\"transformer_type\":\"oil immersed or dry type\",\"transformer_voltage_ratio_kv\":\"0.69/(6–35)\"}","field_sources_json":"{\"ac_voltage_v\":[\"bluenova_container_2_20261103\"],\"architecture\":[\"bluenova_container_2_20261103\"],\"capacity_scope\":[\"bluenova_container_2_20261103\"],\"chemistry\":[\"bluenova_container_2_20261103\"],\"communication_interfaces\":[\"bluenova_container_2_20261103\"],\"communication_protocols\":[\"bluenova_container_2_20261103\"],\"cooling\":[\"bluenova_container_2_20261103\"],\"dc_voltage_max_v\":[\"bluenova_container_2_20261103\"],\"dc_voltage_min_v\":[\"bluenova_container_2_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_container_2_20261103\"],\"ems\":[\"bluenova_container_2_20261103\"],\"energy_basis\":[\"bluenova_container_2_20261103\"],\"energy_boundary\":[\"bluenova_container_2_20261103\"],\"energy_capacity_mwh\":[\"bluenova_container_2_20261103\"],\"energy_conditions\":[\"bluenova_container_2_20261103\"],\"extensions_json\":[\"bluenova_container_2_20261103\"],\"fire_protection\":[\"bluenova_container_2_20261103\"],\"grid_forming\":[\"bluenova_container_2_20261103\"],\"manufacturer\":[\"bluenova_container_2_20261103\"],\"model\":[\"bluenova_container_2_20261103\"],\"name\":[\"bluenova_container_2_20261103\"],\"pcs_included\":[\"bluenova_container_2_20261103\"],\"pcs_model\":[\"bluenova_container_2_20261103\"],\"power_basis\":[\"bluenova_container_2_20261103\"],\"power_capacity_mw\":[\"bluenova_container_2_20261103\"],\"power_conditions\":[\"bluenova_container_2_20261103\"],\"power_rating_kind\":[\"bluenova_container_2_20261103\"],\"product_status\":[\"bluenova_container_2_20261103\"],\"record_scope\":[\"bluenova_container_2_20261103\"],\"variant\":[\"bluenova_container_2_20261103\"]}","fire_protection":"Sensor-triggered aerosol suppression in battery assembly","grid_forming":true,"last_verified_at":"2026-11-03T14:00:53.504261+00:00","manufacturer":"BlueNova","model":"PowerBlock 1.72MW / 3.72MWh","name":"BlueNova PowerBlock 1.72MW / 3.72MWh","notes":"Model marketing capacity differs from detailed battery table. Component-specific limits retained; no blended whole-system temperature/dimensions or derived duration. PCS conversion efficiency is not round-trip efficiency.","pcs_included":true,"pcs_model":"BCS1725K-B-HUD/T","power_basis":"ac","power_capacity_mw":1.725,"power_conditions":"Rated AC output at PCS LV side,690V; PCS derates above45°C and2000m; not a separately measured whole-plant net guarantee.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"b6c7f09c-5af1-5993-af1f-137bc9ff9c35","record_scope":"configuration","sources":["bluenova_container_2_20261103"],"updated_at":"2026-11-03T14:00:53.504261+00:00","variant":"Integrated PCS and battery configuration"}
{"ac_voltage_v":690,"architecture":"ac_integrated","capacity_scope":"One complete named PowerBlock, battery and separate PCS assembly; component dimensions and limits kept separate","chemistry":"LFP","communication_interfaces":["RS485","Ethernet"],"communication_protocols":["Modbus TCP/IP","Modbus RTU","IEC 61850","IEC 60870-5-104"],"cooling":"Liquid cooled battery; air cooled PCS","created_at":"2026-11-03T14:00:53.504261+00:00","dc_voltage_max_v":1456,"dc_voltage_min_v":1248,"dc_voltage_nominal_v":1331.2,"ems":"BlueNova SMMaC-EMS compatible","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":7.455,"energy_conditions":"Battery-side energy at C2 and 25°C; excludes PCS conversion and auxiliary losses. Not system AC deliverable energy.","entity_type":"systems","extensions_json":"{\"battery_altitude_max_m\":3000,\"battery_assembly_mass_kg\":63000,\"battery_capacity_ah\":5600,\"battery_container_configuration\":\"8S10P modules\",\"battery_container_count\":2,\"battery_energy_basis\":\"Reported energy at C2,25°C; nominal/usable not explicitly labelled\",\"battery_fire_sensors\":[\"smoke\",\"temperature\",\"humidity\",\"flammable gas\"],\"battery_humidity_pct\":[5,95],\"battery_ip\":\"IP55\",\"battery_model\":\"iESS-Con 3720k LC\",\"battery_module_configuration\":\"52S1P cells\",\"battery_operating_temperature_c\":[-30,55],\"battery_storage_temperature_c\":[-30,60],\"battery_unit_dimensions_m\":{\"depth\":2.438,\"height\":2.896,\"width\":6.058},\"evidence_locators\":{\"bluenova_container_3_20261103\":\"Page 1 model; page 2 component-specific technical columns; page 3 battery columns for PowerBlock\"},\"humidity_condition\":\"non-condensing\",\"maximum_charge_c_rate\":0.5,\"maximum_discharge_c_rate\":1,\"model_marketing_energy_mwh\":7.44,\"module_capacity_ah\":280,\"module_count_per_container\":80,\"module_energy_wh_at_C2_25C\":46592,\"module_voltage_nominal_v\":166.4,\"module_voltage_range_v\":[145.6,187.2],\"pcs_ac_output_current_a\":3176,\"pcs_altitude_derating_above_m\":2000,\"pcs_altitude_max_m\":4000,\"pcs_assembly_dimensions_m\":{\"depth\":2.896,\"height\":2.438,\"width\":6.058},\"pcs_assembly_mass_kg\":13000,\"pcs_compliance_claims\":{\"items\":[\"EN/IEC 62477-1\",\"EN/IEC 61000-6-2\",\"EN 50549-2\",\"IEC 62116\",\"IEC 61727\",\"EN/IEC 61000-6-4\",\"NC RfG\"],\"status\":\"OEM datasheet certification label, certificate not independently checked\"},\"pcs_dc_voltage_full_load_v\":[1000,1500],\"pcs_efficiency\":{\"boundary\":\"PCS conversion only; not RTE\",\"label\":\"maximum efficiency\",\"pct\":99,\"qualifier\":\"greater_than_or_equal\"},\"pcs_frequency_hz\":50,\"pcs_humidity_pct\":[0,100],\"pcs_ip\":\"IP54\",\"pcs_maximum_apparent_output_kva\":3795,\"pcs_maximum_dc_current_a\":3872,\"pcs_overload_duration\":null,\"pcs_overload_pct\":110,\"pcs_temperature_c\":[-35,60],\"pcs_temperature_derating_above_c\":45,\"pcs_thdi_condition\":\"rated power\",\"pcs_thdi_pct_upper_bound_exclusive\":3,\"pcs_voltage_tolerance_pct\":[-15,10],\"product_level\":\"integrated_bess\",\"remote_monitoring\":\"BlueNova Aware\",\"supplier_role\":\"BlueNova brand and system supplier; cell OEM not named\",\"transformer_kva\":3450,\"transformer_type\":\"oil immersed or dry type\",\"transformer_voltage_ratio_kv\":\"0.69/(6–35)\"}","field_sources_json":"{\"ac_voltage_v\":[\"bluenova_container_3_20261103\"],\"architecture\":[\"bluenova_container_3_20261103\"],\"capacity_scope\":[\"bluenova_container_3_20261103\"],\"chemistry\":[\"bluenova_container_3_20261103\"],\"communication_interfaces\":[\"bluenova_container_3_20261103\"],\"communication_protocols\":[\"bluenova_container_3_20261103\"],\"cooling\":[\"bluenova_container_3_20261103\"],\"dc_voltage_max_v\":[\"bluenova_container_3_20261103\"],\"dc_voltage_min_v\":[\"bluenova_container_3_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_container_3_20261103\"],\"ems\":[\"bluenova_container_3_20261103\"],\"energy_basis\":[\"bluenova_container_3_20261103\"],\"energy_boundary\":[\"bluenova_container_3_20261103\"],\"energy_capacity_mwh\":[\"bluenova_container_3_20261103\"],\"energy_conditions\":[\"bluenova_container_3_20261103\"],\"extensions_json\":[\"bluenova_container_3_20261103\"],\"fire_protection\":[\"bluenova_container_3_20261103\"],\"manufacturer\":[\"bluenova_container_3_20261103\"],\"model\":[\"bluenova_container_3_20261103\"],\"name\":[\"bluenova_container_3_20261103\"],\"pcs_included\":[\"bluenova_container_3_20261103\"],\"pcs_model\":[\"bluenova_container_3_20261103\"],\"power_basis\":[\"bluenova_container_3_20261103\"],\"power_capacity_mw\":[\"bluenova_container_3_20261103\"],\"power_conditions\":[\"bluenova_container_3_20261103\"],\"power_rating_kind\":[\"bluenova_container_3_20261103\"],\"product_status\":[\"bluenova_container_3_20261103\"],\"record_scope\":[\"bluenova_container_3_20261103\"],\"variant\":[\"bluenova_container_3_20261103\"]}","fire_protection":"Sensor-triggered aerosol suppression in battery assembly","last_verified_at":"2026-11-03T14:00:53.504261+00:00","manufacturer":"BlueNova","model":"PowerBlock 3.45MW / 7.44MWh","name":"BlueNova PowerBlock 3.45MW / 7.44MWh","notes":"Model marketing capacity differs from detailed battery table. Component-specific limits retained; no blended whole-system temperature/dimensions or derived duration. PCS conversion efficiency is not round-trip efficiency.","pcs_included":true,"pcs_model":"BCS3450K-B-HUD/T","power_basis":"ac","power_capacity_mw":3.45,"power_conditions":"Rated AC output at PCS LV side,690V; PCS derates above45°C and2000m; not a separately measured whole-plant net guarantee.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"ddf8f64a-648e-5ae6-a267-9ff44008a180","record_scope":"configuration","sources":["bluenova_container_3_20261103"],"updated_at":"2026-11-03T14:00:53.504261+00:00","variant":"Integrated PCS and battery configuration"}
