{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_160_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":448,"dc_voltage_nominal_v":512,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.160768,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_160_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":905,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":102400,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":80384,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":160768,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_160_20261103\"],\"architecture\":[\"bluenova_rack_160_20261103\"],\"capacity_scope\":[\"bluenova_rack_160_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_160_20261103\"],\"conflicts_json\":[\"bluenova_rack_160_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_160_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_160_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_160_20261103\"],\"depth_m\":[\"bluenova_rack_160_20261103\"],\"energy_basis\":[\"bluenova_rack_160_20261103\"],\"energy_boundary\":[\"bluenova_rack_160_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_160_20261103\"],\"energy_conditions\":[\"bluenova_rack_160_20261103\"],\"extensions_json\":[\"bluenova_rack_160_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_160_20261103\"],\"manufacturer\":[\"bluenova_rack_160_20261103\"],\"model\":[\"bluenova_rack_160_20261103\"],\"name\":[\"bluenova_rack_160_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_160_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_160_20261103\"],\"product_status\":[\"bluenova_rack_160_20261103\"],\"record_scope\":[\"bluenova_rack_160_20261103\"],\"variant\":[\"bluenova_rack_160_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_160_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 160k AC","name":"BlueNova iESS-rack 160k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"0ea5b1f0-c24a-5ab8-81b2-fe5be61640da","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_160_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_144_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":403.2,"dc_voltage_nominal_v":461,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.144754,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_144_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":815,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":92200,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":72377,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":144754,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_144_20261103\"],\"architecture\":[\"bluenova_rack_144_20261103\"],\"capacity_scope\":[\"bluenova_rack_144_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_144_20261103\"],\"conflicts_json\":[\"bluenova_rack_144_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_144_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_144_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_144_20261103\"],\"depth_m\":[\"bluenova_rack_144_20261103\"],\"energy_basis\":[\"bluenova_rack_144_20261103\"],\"energy_boundary\":[\"bluenova_rack_144_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_144_20261103\"],\"energy_conditions\":[\"bluenova_rack_144_20261103\"],\"extensions_json\":[\"bluenova_rack_144_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_144_20261103\"],\"manufacturer\":[\"bluenova_rack_144_20261103\"],\"model\":[\"bluenova_rack_144_20261103\"],\"name\":[\"bluenova_rack_144_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_144_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_144_20261103\"],\"product_status\":[\"bluenova_rack_144_20261103\"],\"record_scope\":[\"bluenova_rack_144_20261103\"],\"variant\":[\"bluenova_rack_144_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_144_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 144k AC","name":"BlueNova iESS-rack 144k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"3bf30cfa-1ead-5c74-b166-cdaf89f7686f","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_144_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_209_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":748.8,"dc_voltage_min_v":582.4,"dc_voltage_nominal_v":666,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.209124,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_209_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1180,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":133200,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":104562,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":209124,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_209_20261103\"],\"architecture\":[\"bluenova_rack_209_20261103\"],\"capacity_scope\":[\"bluenova_rack_209_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_209_20261103\"],\"conflicts_json\":[\"bluenova_rack_209_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_209_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_209_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_209_20261103\"],\"depth_m\":[\"bluenova_rack_209_20261103\"],\"energy_basis\":[\"bluenova_rack_209_20261103\"],\"energy_boundary\":[\"bluenova_rack_209_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_209_20261103\"],\"energy_conditions\":[\"bluenova_rack_209_20261103\"],\"extensions_json\":[\"bluenova_rack_209_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_209_20261103\"],\"manufacturer\":[\"bluenova_rack_209_20261103\"],\"model\":[\"bluenova_rack_209_20261103\"],\"name\":[\"bluenova_rack_209_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_209_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_209_20261103\"],\"product_status\":[\"bluenova_rack_209_20261103\"],\"record_scope\":[\"bluenova_rack_209_20261103\"],\"variant\":[\"bluenova_rack_209_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_209_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 209k AC","name":"BlueNova iESS-rack 209k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"3e85a70a-8f1f-56d5-930a-9b268c8d594e","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_209_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_241_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.241152,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_241_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1360,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":153600,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":120576,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":241152,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_241_20261103\"],\"architecture\":[\"bluenova_rack_241_20261103\"],\"capacity_scope\":[\"bluenova_rack_241_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_241_20261103\"],\"conflicts_json\":[\"bluenova_rack_241_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_241_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_241_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_241_20261103\"],\"depth_m\":[\"bluenova_rack_241_20261103\"],\"energy_basis\":[\"bluenova_rack_241_20261103\"],\"energy_boundary\":[\"bluenova_rack_241_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_241_20261103\"],\"energy_conditions\":[\"bluenova_rack_241_20261103\"],\"extensions_json\":[\"bluenova_rack_241_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_241_20261103\"],\"manufacturer\":[\"bluenova_rack_241_20261103\"],\"model\":[\"bluenova_rack_241_20261103\"],\"name\":[\"bluenova_rack_241_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_241_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_241_20261103\"],\"product_status\":[\"bluenova_rack_241_20261103\"],\"record_scope\":[\"bluenova_rack_241_20261103\"],\"variant\":[\"bluenova_rack_241_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_241_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 241k AC","name":"BlueNova iESS-rack 241k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"4cd4fb24-f1c8-51e9-9d2f-e156fde5bbd4","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_241_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_128_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":358.4,"dc_voltage_nominal_v":410,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.12874,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_128_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":725,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":82000,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":64370,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":128740,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_128_20261103\"],\"architecture\":[\"bluenova_rack_128_20261103\"],\"capacity_scope\":[\"bluenova_rack_128_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_128_20261103\"],\"conflicts_json\":[\"bluenova_rack_128_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_128_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_128_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_128_20261103\"],\"depth_m\":[\"bluenova_rack_128_20261103\"],\"energy_basis\":[\"bluenova_rack_128_20261103\"],\"energy_boundary\":[\"bluenova_rack_128_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_128_20261103\"],\"energy_conditions\":[\"bluenova_rack_128_20261103\"],\"extensions_json\":[\"bluenova_rack_128_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_128_20261103\"],\"manufacturer\":[\"bluenova_rack_128_20261103\"],\"model\":[\"bluenova_rack_128_20261103\"],\"name\":[\"bluenova_rack_128_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_128_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_128_20261103\"],\"product_status\":[\"bluenova_rack_128_20261103\"],\"record_scope\":[\"bluenova_rack_128_20261103\"],\"variant\":[\"bluenova_rack_128_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_128_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 128k AC","name":"BlueNova iESS-rack 128k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"554dfe07-6438-52ed-9a9c-404b8da824c9","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_128_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_129_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":388.8,"dc_voltage_nominal_v":460.8,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.12902,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_129_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":815,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":79260,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":64510,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":129020,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_129_20261103\"],\"capacity_scope\":[\"bluenova_rack_129_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_129_20261103\"],\"communication_interfaces\":[\"bluenova_rack_129_20261103\"],\"conflicts_json\":[\"bluenova_rack_129_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_129_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_129_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_129_20261103\"],\"depth_m\":[\"bluenova_rack_129_20261103\"],\"energy_basis\":[\"bluenova_rack_129_20261103\"],\"energy_boundary\":[\"bluenova_rack_129_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_129_20261103\"],\"energy_conditions\":[\"bluenova_rack_129_20261103\"],\"extensions_json\":[\"bluenova_rack_129_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_129_20261103\"],\"manufacturer\":[\"bluenova_rack_129_20261103\"],\"model\":[\"bluenova_rack_129_20261103\"],\"name\":[\"bluenova_rack_129_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_129_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_129_20261103\"],\"product_status\":[\"bluenova_rack_129_20261103\"],\"record_scope\":[\"bluenova_rack_129_20261103\"],\"variant\":[\"bluenova_rack_129_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_129_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 129k AC","name":"BlueNova iESS-rack 129k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"6cdd6850-f28e-5c41-8bf8-a9e30f77947a","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_129_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_186_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":748.8,"dc_voltage_min_v":561.6,"dc_voltage_nominal_v":665.6,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.18637,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_186_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1180,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":114480,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":93180,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":186370,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_186_20261103\"],\"capacity_scope\":[\"bluenova_rack_186_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_186_20261103\"],\"communication_interfaces\":[\"bluenova_rack_186_20261103\"],\"conflicts_json\":[\"bluenova_rack_186_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_186_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_186_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_186_20261103\"],\"depth_m\":[\"bluenova_rack_186_20261103\"],\"energy_basis\":[\"bluenova_rack_186_20261103\"],\"energy_boundary\":[\"bluenova_rack_186_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_186_20261103\"],\"energy_conditions\":[\"bluenova_rack_186_20261103\"],\"extensions_json\":[\"bluenova_rack_186_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_186_20261103\"],\"manufacturer\":[\"bluenova_rack_186_20261103\"],\"model\":[\"bluenova_rack_186_20261103\"],\"name\":[\"bluenova_rack_186_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_186_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_186_20261103\"],\"product_status\":[\"bluenova_rack_186_20261103\"],\"record_scope\":[\"bluenova_rack_186_20261103\"],\"variant\":[\"bluenova_rack_186_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_186_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 186k AC","name":"BlueNova iESS-rack 186k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"8d51dd15-d0d0-51c1-9b19-4e7b94afe2c8","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_186_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_143_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":432,"dc_voltage_nominal_v":512,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.14336,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_143_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":905,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":88060,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":71680,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":143360,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_143_20261103\"],\"capacity_scope\":[\"bluenova_rack_143_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_143_20261103\"],\"communication_interfaces\":[\"bluenova_rack_143_20261103\"],\"conflicts_json\":[\"bluenova_rack_143_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_143_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_143_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_143_20261103\"],\"depth_m\":[\"bluenova_rack_143_20261103\"],\"energy_basis\":[\"bluenova_rack_143_20261103\"],\"energy_boundary\":[\"bluenova_rack_143_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_143_20261103\"],\"energy_conditions\":[\"bluenova_rack_143_20261103\"],\"extensions_json\":[\"bluenova_rack_143_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_143_20261103\"],\"manufacturer\":[\"bluenova_rack_143_20261103\"],\"model\":[\"bluenova_rack_143_20261103\"],\"name\":[\"bluenova_rack_143_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_143_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_143_20261103\"],\"product_status\":[\"bluenova_rack_143_20261103\"],\"record_scope\":[\"bluenova_rack_143_20261103\"],\"variant\":[\"bluenova_rack_143_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_143_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 143k AC","name":"BlueNova iESS-rack 143k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"9779687f-761f-5206-a4bb-ed7efefecd0d","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_143_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_177_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":633.6,"dc_voltage_min_v":492.8,"dc_voltage_nominal_v":564,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.177096,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_177_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1000,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":112800,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":88548,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":177096,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_177_20261103\"],\"architecture\":[\"bluenova_rack_177_20261103\"],\"capacity_scope\":[\"bluenova_rack_177_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_177_20261103\"],\"conflicts_json\":[\"bluenova_rack_177_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_177_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_177_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_177_20261103\"],\"depth_m\":[\"bluenova_rack_177_20261103\"],\"energy_basis\":[\"bluenova_rack_177_20261103\"],\"energy_boundary\":[\"bluenova_rack_177_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_177_20261103\"],\"energy_conditions\":[\"bluenova_rack_177_20261103\"],\"extensions_json\":[\"bluenova_rack_177_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_177_20261103\"],\"manufacturer\":[\"bluenova_rack_177_20261103\"],\"model\":[\"bluenova_rack_177_20261103\"],\"name\":[\"bluenova_rack_177_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_177_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_177_20261103\"],\"product_status\":[\"bluenova_rack_177_20261103\"],\"record_scope\":[\"bluenova_rack_177_20261103\"],\"variant\":[\"bluenova_rack_177_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_177_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 177k AC","name":"BlueNova iESS-rack 177k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"a01c265f-5011-58b5-8fc3-020f2030b38d","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_177_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_201_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":806.4,"dc_voltage_min_v":604.8,"dc_voltage_nominal_v":716.8,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.2007,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_201_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1275,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":123290,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":100350,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":200700,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_201_20261103\"],\"capacity_scope\":[\"bluenova_rack_201_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_201_20261103\"],\"communication_interfaces\":[\"bluenova_rack_201_20261103\"],\"conflicts_json\":[\"bluenova_rack_201_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_201_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_201_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_201_20261103\"],\"depth_m\":[\"bluenova_rack_201_20261103\"],\"energy_basis\":[\"bluenova_rack_201_20261103\"],\"energy_boundary\":[\"bluenova_rack_201_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_201_20261103\"],\"energy_conditions\":[\"bluenova_rack_201_20261103\"],\"extensions_json\":[\"bluenova_rack_201_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_201_20261103\"],\"manufacturer\":[\"bluenova_rack_201_20261103\"],\"model\":[\"bluenova_rack_201_20261103\"],\"name\":[\"bluenova_rack_201_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_201_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_201_20261103\"],\"product_status\":[\"bluenova_rack_201_20261103\"],\"record_scope\":[\"bluenova_rack_201_20261103\"],\"variant\":[\"bluenova_rack_201_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_201_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 201k AC","name":"BlueNova iESS-rack 201k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"acadf5c8-b4d7-5ab4-b030-2927658f4dd9","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_201_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_158_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":633.6,"dc_voltage_min_v":475.2,"dc_voltage_nominal_v":563.2,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.15769,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_158_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1000,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":96870,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":78850,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":157690,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_158_20261103\"],\"capacity_scope\":[\"bluenova_rack_158_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_158_20261103\"],\"communication_interfaces\":[\"bluenova_rack_158_20261103\"],\"conflicts_json\":[\"bluenova_rack_158_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_158_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_158_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_158_20261103\"],\"depth_m\":[\"bluenova_rack_158_20261103\"],\"energy_basis\":[\"bluenova_rack_158_20261103\"],\"energy_boundary\":[\"bluenova_rack_158_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_158_20261103\"],\"energy_conditions\":[\"bluenova_rack_158_20261103\"],\"extensions_json\":[\"bluenova_rack_158_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_158_20261103\"],\"manufacturer\":[\"bluenova_rack_158_20261103\"],\"model\":[\"bluenova_rack_158_20261103\"],\"name\":[\"bluenova_rack_158_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_158_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_158_20261103\"],\"product_status\":[\"bluenova_rack_158_20261103\"],\"record_scope\":[\"bluenova_rack_158_20261103\"],\"variant\":[\"bluenova_rack_158_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_158_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 158k AC","name":"BlueNova iESS-rack 158k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"b4aca005-8407-5760-b121-c5ee2bf54d6e","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_158_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_225_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":806.4,"dc_voltage_min_v":627.2,"dc_voltage_nominal_v":717,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.225138,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_225_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1275,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":143400,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":112569,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":225138,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_225_20261103\"],\"architecture\":[\"bluenova_rack_225_20261103\"],\"capacity_scope\":[\"bluenova_rack_225_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_225_20261103\"],\"conflicts_json\":[\"bluenova_rack_225_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_225_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_225_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_225_20261103\"],\"depth_m\":[\"bluenova_rack_225_20261103\"],\"energy_basis\":[\"bluenova_rack_225_20261103\"],\"energy_boundary\":[\"bluenova_rack_225_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_225_20261103\"],\"energy_conditions\":[\"bluenova_rack_225_20261103\"],\"extensions_json\":[\"bluenova_rack_225_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_225_20261103\"],\"manufacturer\":[\"bluenova_rack_225_20261103\"],\"model\":[\"bluenova_rack_225_20261103\"],\"name\":[\"bluenova_rack_225_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_225_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_225_20261103\"],\"product_status\":[\"bluenova_rack_225_20261103\"],\"record_scope\":[\"bluenova_rack_225_20261103\"],\"variant\":[\"bluenova_rack_225_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_225_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 225k AC","name":"BlueNova iESS-rack 225k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"be6d7cde-e970-5ee5-a314-4117886f6d0e","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_225_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_115_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":345.6,"dc_voltage_nominal_v":409.6,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.11469,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_115_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":725,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":70450,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":57340,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":114690,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_115_20261103\"],\"capacity_scope\":[\"bluenova_rack_115_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_115_20261103\"],\"communication_interfaces\":[\"bluenova_rack_115_20261103\"],\"conflicts_json\":[\"bluenova_rack_115_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_115_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_115_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_115_20261103\"],\"depth_m\":[\"bluenova_rack_115_20261103\"],\"energy_basis\":[\"bluenova_rack_115_20261103\"],\"energy_boundary\":[\"bluenova_rack_115_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_115_20261103\"],\"energy_conditions\":[\"bluenova_rack_115_20261103\"],\"extensions_json\":[\"bluenova_rack_115_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_115_20261103\"],\"manufacturer\":[\"bluenova_rack_115_20261103\"],\"model\":[\"bluenova_rack_115_20261103\"],\"name\":[\"bluenova_rack_115_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_115_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_115_20261103\"],\"product_status\":[\"bluenova_rack_115_20261103\"],\"record_scope\":[\"bluenova_rack_115_20261103\"],\"variant\":[\"bluenova_rack_115_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_115_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 115k AC","name":"BlueNova iESS-rack 115k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"c4e05006-940f-5fee-b553-b7e38abddaf5","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_115_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_215_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":864,"dc_voltage_min_v":648,"dc_voltage_nominal_v":768,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.21504,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_215_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1360,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":132100,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":107520,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":215040,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_215_20261103\"],\"capacity_scope\":[\"bluenova_rack_215_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_215_20261103\"],\"communication_interfaces\":[\"bluenova_rack_215_20261103\"],\"conflicts_json\":[\"bluenova_rack_215_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_215_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_215_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_215_20261103\"],\"depth_m\":[\"bluenova_rack_215_20261103\"],\"energy_basis\":[\"bluenova_rack_215_20261103\"],\"energy_boundary\":[\"bluenova_rack_215_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_215_20261103\"],\"energy_conditions\":[\"bluenova_rack_215_20261103\"],\"extensions_json\":[\"bluenova_rack_215_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_215_20261103\"],\"manufacturer\":[\"bluenova_rack_215_20261103\"],\"model\":[\"bluenova_rack_215_20261103\"],\"name\":[\"bluenova_rack_215_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_215_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_215_20261103\"],\"product_status\":[\"bluenova_rack_215_20261103\"],\"record_scope\":[\"bluenova_rack_215_20261103\"],\"variant\":[\"bluenova_rack_215_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_215_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 215k AC","name":"BlueNova iESS-rack 215k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"c5fa2f17-0702-5c5a-b212-d5835bfc734d","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_215_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"16A > Auto-disconnect triggered > 200A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_193_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":691.2,"dc_voltage_min_v":537.6,"dc_voltage_nominal_v":615,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.19311,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_193_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1090,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":200,\"maximum_charge_discharge_power_w\":123000,\"maximum_current_label\":\"peak_duration_unspecified\",\"maximum_power_label\":\"peak_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":44.8,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":157,\"recommended_charge_discharge_power_w\":96555,\"recommended_current_qualifier\":\"reported_C2\",\"recommended_power_qualifier\":\"reported_C2\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":193110,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"bluenova_rack_193_20261103\"],\"architecture\":[\"bluenova_rack_193_20261103\"],\"capacity_scope\":[\"bluenova_rack_193_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_193_20261103\"],\"conflicts_json\":[\"bluenova_rack_193_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_193_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_193_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_193_20261103\"],\"depth_m\":[\"bluenova_rack_193_20261103\"],\"energy_basis\":[\"bluenova_rack_193_20261103\"],\"energy_boundary\":[\"bluenova_rack_193_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_193_20261103\"],\"energy_conditions\":[\"bluenova_rack_193_20261103\"],\"extensions_json\":[\"bluenova_rack_193_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_193_20261103\"],\"manufacturer\":[\"bluenova_rack_193_20261103\"],\"model\":[\"bluenova_rack_193_20261103\"],\"name\":[\"bluenova_rack_193_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_193_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_193_20261103\"],\"product_status\":[\"bluenova_rack_193_20261103\"],\"record_scope\":[\"bluenova_rack_193_20261103\"],\"variant\":[\"bluenova_rack_193_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_193_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 193k AC","name":"BlueNova iESS-rack 193k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"d1c82f7d-952a-570c-95e4-1d25dc1a8591","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_193_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
{"architecture":"dc_block","capacity_scope":"One indoor DC battery rack; external inverter, cabinet versions and parallel assemblies excluded","chemistry":"LFP","communication_interfaces":["CAN"],"conflicts_json":"{\"current_protection\":{\"locator\":\"Page 1 safety/current-protection row\",\"reported\":\"172A < BMS-triggered cut-off < 14A\",\"resolution\":\"Impossible ordered inequality retained as unresolved; no trip threshold inferred\",\"source_id\":\"bluenova_rack_172_20261103\"},\"warranty_retention_remedy\":{\"boundary\":\"AC inverter output divided by FAT certified nameplate energy; nominal-power discharge,25±5°C; table applies2-hour systems\",\"clause_1_4_rebate_trigger_below_pct\":80,\"locator\":\"Exhibit1 page6 table and clause1.4\",\"resolution\":\"Different retention/remedy provisions retained; no single guaranteed retention promoted. Need applicability and remedy clarification before project-specific guarantee.\",\"source_id\":\"bluenova_hv_warranty_202604\",\"table_year10_cycles6000_minimum_retention_pct\":70}}","cooling":"Air cooled","created_at":"2026-11-03T12:58:16.259681+00:00","dc_voltage_max_v":691.2,"dc_voltage_min_v":518.4,"dc_voltage_nominal_v":614.4,"depth_m":0.79,"energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.17203,"energy_conditions":"Usable capacity at C2 and 25°C; exact published Wh retained, not corrected by voltage-times-capacity arithmetic.","entity_type":"systems","extensions_json":"{\"bmmc\":\"Proprietary BMMC electronics; exact standalone controller version unspecified\",\"charge_time_claim_hours\":2,\"charge_time_scope\":\"0–100% SoC marketing claim, not discharge duration\",\"contract_warranty_202604\":{\"cell_annual_capacity_loss_pct_max\":3,\"cell_cycle_limit\":6000,\"cell_start\":\"SAT completion or within30days after FAT, whichever first\",\"cell_term_years\":10,\"charge_ambient_c\":[0,45],\"coverage\":\"LFP cells in explicitly named iESS-cab air/liquid and iESS-rack air series\",\"coverage_is_not_site_specific_warranty_confirmation\":true,\"cycle_capacity_basis\":\"SOH percentage times battery C2 capacity\",\"cycle_dod_pct_max\":80,\"cycle_recharge_soc_pct\":100,\"cycle_temperature_c\":25,\"daily_cycling_schedules\":[{\"cycles_per_day\":1.64,\"days_per_week\":7},{\"cycles_per_day\":2.3,\"days_per_week\":5}],\"discharge_ambient_c\":[-20,45],\"effective_from\":\"2026-04-01\",\"electronics_start\":\"FAT signoff\",\"electronics_years\":3,\"excluded_costs\":[\"transport\",\"taxes\",\"installation/removal\",\"recharging\",\"testing\",\"service calls\"],\"locator\":\"Sections1–4,6,8–9; Exhibit1\",\"repair_does_not_extend_term\":true,\"schedule_weeks_per_year\":52,\"source_id\":\"bluenova_hv_warranty_202604\",\"storage_soc_pct\":[40,50],\"term_rule\":\"earlier of years/cycles/SLA term\",\"weekly_full_recharge_required\":true},\"cycle_observations\":[{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":3600,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":100,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":5000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":9000,\"dod_pct\":80,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":20,\"cycles_lower_bound_exclusive\":7000,\"dod_pct\":70,\"temperature_c\":25},{\"c_rate\":\"C2\",\"capacity_fade_pct_upper_bound_exclusive\":40,\"cycles_lower_bound_exclusive\":12000,\"dod_pct\":70,\"temperature_c\":25}],\"efficiency_observations\":{\"boundary\":\"Not explicitly round-trip; canonical RTE null\",\"label\":\"charge/discharge efficiency\",\"values\":[{\"pct\":96,\"rate\":\"C2\",\"temperature_c\":25},{\"pct\":98,\"rate\":\"C10\",\"temperature_c\":25}]},\"evidence_locators\":{\"bluenova_rack_172_20261103\":\"Page 1 exact-model specification rows\"},\"humidity_condition\":\"non-condensing\",\"inline_fuse_a\":450,\"mass_observation\":{\"kg\":1090,\"qualifier\":\"approximate; source uses ± notation\",\"scope\":\"net unboxed\"},\"maximum_charge_discharge_current_a\":172,\"maximum_charge_discharge_power_w\":105670,\"maximum_current_label\":\"maximum\",\"maximum_power_label\":\"maximum_duration_unspecified\",\"module_overvoltage_disconnect_v\":57.6,\"module_undervoltage_disconnect_v\":43.2,\"parallel_unit_limit\":20,\"product_level\":\"indoor_dc_battery_rack\",\"recommended_charge_discharge_current_a\":140,\"recommended_charge_discharge_power_w\":86010,\"recommended_current_qualifier\":\"less_than_or_equal\",\"recommended_power_qualifier\":\"less_than_or_equal\",\"relative_humidity_pct\":[5,85],\"self_discharge_pct_per_month_upper_bound_exclusive\":2,\"storage_temperature_c\":[-20,45],\"supplier_role\":\"BlueNova brand/system supplier; cell manufacturer unspecified\",\"usable_energy_wh\":172030,\"warranty_claim\":{\"scope\":\"Product-sheet ten-year claim; separately reviewed v202604HV cell/electronics conditions and retention ambiguity retained below\",\"years\":10}}","field_sources_json":"{\"architecture\":[\"bluenova_rack_172_20261103\"],\"capacity_scope\":[\"bluenova_rack_172_20261103\",\"bluenova_indoor_racks_20261103\"],\"chemistry\":[\"bluenova_rack_172_20261103\"],\"communication_interfaces\":[\"bluenova_rack_172_20261103\"],\"conflicts_json\":[\"bluenova_rack_172_20261103\",\"bluenova_hv_warranty_202604\"],\"cooling\":[\"bluenova_indoor_racks_20261103\"],\"dc_voltage_max_v\":[\"bluenova_rack_172_20261103\"],\"dc_voltage_min_v\":[\"bluenova_rack_172_20261103\"],\"dc_voltage_nominal_v\":[\"bluenova_rack_172_20261103\"],\"depth_m\":[\"bluenova_rack_172_20261103\"],\"energy_basis\":[\"bluenova_rack_172_20261103\"],\"energy_boundary\":[\"bluenova_rack_172_20261103\"],\"energy_capacity_mwh\":[\"bluenova_rack_172_20261103\"],\"energy_conditions\":[\"bluenova_rack_172_20261103\"],\"extensions_json\":[\"bluenova_rack_172_20261103\",\"bluenova_hv_warranty_202604\"],\"height_m\":[\"bluenova_rack_172_20261103\"],\"manufacturer\":[\"bluenova_rack_172_20261103\"],\"model\":[\"bluenova_rack_172_20261103\"],\"name\":[\"bluenova_rack_172_20261103\"],\"operating_temperature_max_c\":[\"bluenova_rack_172_20261103\"],\"operating_temperature_min_c\":[\"bluenova_rack_172_20261103\"],\"product_status\":[\"bluenova_rack_172_20261103\"],\"record_scope\":[\"bluenova_rack_172_20261103\"],\"variant\":[\"bluenova_rack_172_20261103\"],\"warranty_conditions\":[\"bluenova_hv_warranty_202604\"],\"warranty_years\":[\"bluenova_hv_warranty_202604\"],\"width_m\":[\"bluenova_rack_172_20261103\"]}","height_m":1.865,"last_verified_at":"2026-11-03T14:06:56.742595+00:00","manufacturer":"BlueNova","model":"iESS-rack 172k AC","name":"BlueNova iESS-rack 172k AC","notes":"AC means air cooled. Peak/maximum and recommended DC powers remain separately qualified in extensions; canonical continuous power, RTE and duration null. Inconsistent current-protection inequality quarantined without repair. Conditional cell warranty is separately sourced from v202604HV; not a full-system ten-year guarantee.","operating_temperature_max_c":45,"operating_temperature_min_c":5,"product_status":"documented","quality_status":"needs_review","record_id":"fc2d5cab-2c1d-5d2e-bfa1-d01bd24b60d7","record_scope":"configuration","sources":["bluenova_hv_warranty_202604","bluenova_indoor_racks_20261103","bluenova_rack_172_20261103"],"updated_at":"2026-11-03T14:06:56.742595+00:00","variant":"Indoor air-cooled rack","warranty_conditions":"Cells only:10years or6000cycles, whichever first; SLA can expire earlier. Applies only to qualifying new purchases under v202604HV, not retroactively to every installed unit. Original owner, accredited supplier/installer and registration within30days required. Electronics:3years from FAT. See structured conditions and unresolved retention provisions.","warranty_years":10,"width_m":0.96}
