{"architecture":"dc_block","capacity_scope":"One rack-mount battery unit; excludes external inverter","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[{\"scope\":\"B-LFP48-300E\",\"standard\":\"UN38.3\",\"status\":\"datasheet claim; certificate not independently checked\"}]}","conflicts_json":"{\"catalogue_2026_energy\":{\"disposition\":\"Undated catalogue versus individual datasheet; applicability/revision unresolved. Existing canonical ratings retained.\",\"locator\":\"PDF p12 exact rack column\",\"new_dod_pct\":95,\"new_usable_kwh\":14.592,\"prior_dod_pct\":90,\"prior_usable_kwh\":13.824,\"source_id\":\"bsl_residential_2026_2348\"},\"dimension_axes\":{\"disposition\":\"Axis label conflicts with rack-height interpretation (3U model reports136 as third value). Preserve verbatim; do not silently swap axes or populate canonical dimensions.\",\"locator\":\"p2 Dimension(mm)(W*H*D)\",\"reported_mm\":\"780*483(442)*222\",\"source_id\":\"bsl_rack_2150\"}}","cooling":"Natural cooling","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"p2 greater than6000 at25C; p1 6000 at90%DoD; rate and end-of-life threshold not stated.","dc_voltage_nominal_v":51.2,"depth_of_discharge_pct":90,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.015359999999999999,"energy_conditions":"Nominal and usable energy explicitly distinguished; usable rating retained in extensions.","entity_type":"systems","extensions_json":"{\"bsl_rack\":{\"altitude_m\":{\"qualifier\":\"strictly_less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":160,\"max_kw\":8.192,\"peak_a\":210,\"peak_duration_s\":null,\"peak_kw\":10.752,\"rated_a\":100,\"rated_kw\":5.12},\"charge_voltage_v\":55,\"cycle_life\":{\"dod_pct\":90,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"discharge\":{\"max_a\":220,\"max_duration_s\":1,\"max_kw\":11.264,\"peak_a\":250,\"peak_duration_s\":1,\"peak_kw\":12.8,\"rated_a\":200},\"discharge_voltage_v\":47,\"locator\":\"PDF p2 exact model column; p1 cycle/application claims\",\"monthly_self_discharge_pct\":{\"qualifier\":\"at_most\",\"value\":3},\"optional_communications\":[\"Wi-Fi\",\"Bluetooth\"],\"parallel_units_max\":63,\"short_circuit\":{\"current_a\":350,\"delay_microseconds\":500},\"source_id\":\"bsl_rack_2150\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"usable_energy_kwh\":13.824}}","field_sources_json":"{\"architecture\":[\"bsl_rack_2150\"],\"capacity_scope\":[\"bsl_rack_2150\"],\"chemistry\":[\"bsl_rack_2150\"],\"communication_interfaces\":[\"bsl_rack_2150\"],\"compliance_claims_json\":[\"bsl_rack_2150\"],\"conflicts_json\":[\"bsl_rack_2150\",\"bsl_residential_2026_2348\"],\"cooling\":[\"bsl_rack_2150\"],\"cycle_life_conditions\":[\"bsl_rack_2150\"],\"dc_voltage_nominal_v\":[\"bsl_rack_2150\"],\"depth_of_discharge_pct\":[\"bsl_rack_2150\"],\"energy_basis\":[\"bsl_rack_2150\"],\"energy_boundary\":[\"bsl_rack_2150\"],\"energy_capacity_mwh\":[\"bsl_rack_2150\"],\"energy_conditions\":[\"bsl_rack_2150\"],\"extensions_json\":[\"bsl_rack_2150\"],\"form_factor\":[\"bsl_rack_2150\"],\"ingress_protection\":[\"bsl_rack_2150\"],\"manufacturer\":[\"bsl_rack_2150\"],\"market_segment\":[\"bsl_rack_2150\"],\"model\":[\"bsl_rack_2150\"],\"name\":[\"bsl_rack_2150\"],\"power_basis\":[\"bsl_rack_2150\"],\"power_capacity_mw\":[\"bsl_rack_2150\"],\"power_conditions\":[\"bsl_rack_2150\"],\"power_rating_kind\":[\"bsl_rack_2150\"],\"product_family\":[\"bsl_rack_2150\"],\"product_status\":[\"bsl_rack_2150\"],\"record_scope\":[\"bsl_rack_2150\"],\"variant\":[\"bsl_rack_2150\"],\"warranty_conditions\":[\"bsl_rack_2150\"],\"warranty_years\":[\"bsl_rack_2150\"],\"weight_kg\":[\"bsl_rack_2150\"]}","form_factor":"Rack battery","ingress_protection":"IP20","last_verified_at":"2026-11-03T23:52:29.485466+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"B-LFP48-300E","name":"BSLBATT B-LFP48-300E","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","power_basis":"dc","power_capacity_mw":0.01024,"power_conditions":"Rated DC discharge row; one-second maximum/peak ratings are separate observations.","power_rating_kind":"rated","product_family":"B-LFP48 Series","product_status":"documented","quality_status":"needs_review","record_id":"0b4b6bfd-b161-5cef-ba84-55357faef585","record_scope":"configuration","sources":["bsl_rack_2150","bsl_residential_2026_2348"],"updated_at":"2026-11-03T23:52:29.485466+00:00","variant":"Standard 51.2 V rack battery","warranty_conditions":"Datasheet term only; contractual eligibility, throughput and retention conditions not provided.","warranty_years":10,"weight_kg":130}
{"architecture":"dc_block","capacity_scope":"One 16-pack DC battery string plus high-voltage control box","cell_capacity_ah":205,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"maximum_current\":{\"assertions\":[{\"locator\":\"p1 features\",\"maximum_c_rate\":0.5},{\"locator\":\"p2 maximum charging/discharging current rows\",\"maximum_current_a\":200}],\"disposition\":\"Unresolved duty/time basis; no canonical maximum current or power inferred. At 205Ah, 0.5C corresponds to102.5A.\",\"source_id\":\"bsl_s205_2150\"}}","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; rate not stated; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":819.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.1679,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"256S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":908.8,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[501,715,250],\"scope\":\"components only, not complete string\",\"single_pack\":[501,721,250],\"tolerance_mm\":null},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":729.6,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S205-16\",\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":205,\"recommended_current_a\":102.5,\"series_pack_count\":16,\"source_id\":\"bsl_s205_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"reported tolerance\",\"kg\":1433,\"tolerance_pct\":3},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s205_2150\"],\"capacity_scope\":[\"bsl_s205_2150\"],\"cell_capacity_ah\":[\"bsl_s205_2150\"],\"chemistry\":[\"bsl_s205_2150\"],\"communication_protocols\":[\"bsl_s205_2150\"],\"conflicts_json\":[\"bsl_s205_2150\"],\"cycle_life_conditions\":[\"bsl_s205_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s205_2150\"],\"energy_basis\":[\"bsl_s205_2150\"],\"energy_boundary\":[\"bsl_s205_2150\"],\"energy_capacity_mwh\":[\"bsl_s205_2150\"],\"energy_conditions\":[\"bsl_s205_2150\"],\"extensions_json\":[\"bsl_s205_2150\"],\"form_factor\":[\"bsl_s205_2150\"],\"ingress_protection\":[\"bsl_s205_2150\"],\"manufacturer\":[\"bsl_s205_2150\"],\"market_segment\":[\"bsl_s205_2150\"],\"model\":[\"bsl_s205_2150\"],\"name\":[\"bsl_s205_2150\"],\"product_family\":[\"bsl_s205_2150\"],\"product_status\":[\"bsl_s205_2150\"],\"record_scope\":[\"bsl_s205_2150\"],\"variant\":[\"bsl_s205_2150\"],\"warranty_conditions\":[\"bsl_s205_2150\"],\"warranty_years\":[\"bsl_s205_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S205-16","name":"BSLBATT ESS-GRID S205-16","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"needs_review","record_id":"1b98c031-c401-5079-a96a-621dc3336e7a","record_scope":"configuration","sources":["bsl_s205_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"16 series packs; 205 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 14-pack DC battery string plus high-voltage control box","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; 0.5C; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":716.8,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.225075,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"224S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":795.2,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[846,518,270],\"scope\":\"components only, not complete string\",\"single_pack\":[846,518,270],\"tolerance_mm\":10},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":0.5,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":638.4,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S314-14\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":314,\"recommended_current_a\":157.0,\"series_pack_count\":14,\"source_id\":\"bsl_s314_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"subject to actual shipment\",\"kg\":1730,\"tolerance_pct\":5},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s314_2150\"],\"capacity_scope\":[\"bsl_s314_2150\"],\"cell_capacity_ah\":[\"bsl_s314_2150\"],\"chemistry\":[\"bsl_s314_2150\"],\"communication_protocols\":[\"bsl_s314_2150\"],\"cycle_life_conditions\":[\"bsl_s314_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s314_2150\"],\"energy_basis\":[\"bsl_s314_2150\"],\"energy_boundary\":[\"bsl_s314_2150\"],\"energy_capacity_mwh\":[\"bsl_s314_2150\"],\"energy_conditions\":[\"bsl_s314_2150\"],\"extensions_json\":[\"bsl_s314_2150\"],\"form_factor\":[\"bsl_s314_2150\"],\"ingress_protection\":[\"bsl_s314_2150\"],\"manufacturer\":[\"bsl_s314_2150\"],\"market_segment\":[\"bsl_s314_2150\"],\"model\":[\"bsl_s314_2150\"],\"name\":[\"bsl_s314_2150\"],\"product_family\":[\"bsl_s314_2150\"],\"product_status\":[\"bsl_s314_2150\"],\"record_scope\":[\"bsl_s314_2150\"],\"variant\":[\"bsl_s314_2150\"],\"warranty_conditions\":[\"bsl_s314_2150\"],\"warranty_years\":[\"bsl_s314_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S314-14","name":"BSLBATT ESS-GRID S314-14","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"source_backed","record_id":"2a461766-c5cb-5954-ae1e-2cb65873e950","record_scope":"configuration","sources":["bsl_s314_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"14 series packs; 314 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One rack-mount battery unit; excludes external inverter","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[{\"scope\":\"B-LFP48-100E 3U\",\"standard\":\"UN38.3\",\"status\":\"datasheet claim; certificate not independently checked\"}]}","conflicts_json":"{\"catalogue_2026_energy\":{\"disposition\":\"Undated catalogue versus individual datasheet; applicability/revision unresolved. Existing canonical ratings retained.\",\"locator\":\"PDF p12 exact rack column\",\"new_dod_pct\":95,\"new_usable_kwh\":4.864,\"prior_dod_pct\":90,\"prior_usable_kwh\":4.608,\"source_id\":\"bsl_residential_2026_2348\"},\"dimension_axes\":{\"disposition\":\"Axis label conflicts with rack-height interpretation (3U model reports136 as third value). Preserve verbatim; do not silently swap axes or populate canonical dimensions.\",\"locator\":\"p2 Dimension(mm)(W*H*D)\",\"reported_mm\":\"538*483(442)*136\",\"source_id\":\"bsl_rack_2150\"}}","cooling":"Natural cooling","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"p2 greater than6000 at25C; p1 6000 at90%DoD; rate and end-of-life threshold not stated.","dc_voltage_nominal_v":51.2,"depth_of_discharge_pct":90,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"energy_conditions":"Nominal and usable energy explicitly distinguished; usable rating retained in extensions.","entity_type":"systems","extensions_json":"{\"bsl_rack\":{\"altitude_m\":{\"qualifier\":\"strictly_less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":80,\"max_kw\":4.096,\"peak_a\":110,\"peak_duration_s\":null,\"peak_kw\":5.632,\"rated_a\":50,\"rated_kw\":2.56},\"charge_voltage_v\":55,\"cycle_life\":{\"dod_pct\":90,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"discharge\":{\"max_a\":120,\"max_duration_s\":1,\"max_kw\":6.144,\"peak_a\":150,\"peak_duration_s\":1,\"peak_kw\":7.68,\"rated_a\":100},\"discharge_voltage_v\":47,\"locator\":\"PDF p2 exact model column; p1 cycle/application claims\",\"monthly_self_discharge_pct\":{\"qualifier\":\"at_most\",\"value\":3},\"optional_communications\":[\"Wi-Fi\",\"Bluetooth\"],\"parallel_units_max\":63,\"short_circuit\":{\"current_a\":350,\"delay_microseconds\":500},\"source_id\":\"bsl_rack_2150\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"usable_energy_kwh\":4.608}}","field_sources_json":"{\"architecture\":[\"bsl_rack_2150\"],\"capacity_scope\":[\"bsl_rack_2150\"],\"chemistry\":[\"bsl_rack_2150\"],\"communication_interfaces\":[\"bsl_rack_2150\"],\"compliance_claims_json\":[\"bsl_rack_2150\"],\"conflicts_json\":[\"bsl_rack_2150\",\"bsl_residential_2026_2348\"],\"cooling\":[\"bsl_rack_2150\"],\"cycle_life_conditions\":[\"bsl_rack_2150\"],\"dc_voltage_nominal_v\":[\"bsl_rack_2150\"],\"depth_of_discharge_pct\":[\"bsl_rack_2150\"],\"energy_basis\":[\"bsl_rack_2150\"],\"energy_boundary\":[\"bsl_rack_2150\"],\"energy_capacity_mwh\":[\"bsl_rack_2150\"],\"energy_conditions\":[\"bsl_rack_2150\"],\"extensions_json\":[\"bsl_rack_2150\"],\"form_factor\":[\"bsl_rack_2150\"],\"ingress_protection\":[\"bsl_rack_2150\"],\"manufacturer\":[\"bsl_rack_2150\"],\"market_segment\":[\"bsl_rack_2150\"],\"model\":[\"bsl_rack_2150\"],\"name\":[\"bsl_rack_2150\"],\"power_basis\":[\"bsl_rack_2150\"],\"power_capacity_mw\":[\"bsl_rack_2150\"],\"power_conditions\":[\"bsl_rack_2150\"],\"power_rating_kind\":[\"bsl_rack_2150\"],\"product_family\":[\"bsl_rack_2150\"],\"product_status\":[\"bsl_rack_2150\"],\"record_scope\":[\"bsl_rack_2150\"],\"variant\":[\"bsl_rack_2150\"],\"warranty_conditions\":[\"bsl_rack_2150\"],\"warranty_years\":[\"bsl_rack_2150\"],\"weight_kg\":[\"bsl_rack_2150\"]}","form_factor":"Rack battery","ingress_protection":"IP20","last_verified_at":"2026-11-03T23:52:29.485466+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"B-LFP48-100E 3U","name":"BSLBATT B-LFP48-100E 3U","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","power_basis":"dc","power_capacity_mw":0.00512,"power_conditions":"Rated DC discharge row; one-second maximum/peak ratings are separate observations.","power_rating_kind":"rated","product_family":"B-LFP48 Series","product_status":"documented","quality_status":"needs_review","record_id":"35269d08-21e9-5708-ba01-fdfc93051de5","record_scope":"configuration","sources":["bsl_rack_2150","bsl_residential_2026_2348"],"updated_at":"2026-11-03T23:52:29.485466+00:00","variant":"Standard 51.2 V rack battery","warranty_conditions":"Datasheet term only; contractual eligibility, throughput and retention conditions not provided.","warranty_years":10,"weight_kg":46}
{"architecture":"dc_block","capacity_scope":"One rack-mount battery unit; excludes external inverter","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[{\"scope\":\"B-LFP48-200E\",\"standard\":\"UN38.3\",\"status\":\"datasheet claim; certificate not independently checked\"},{\"scope\":\"B-LFP48-200E\",\"standard\":\"IEC62619\",\"status\":\"datasheet claim; certificate not independently checked\"}]}","conflicts_json":"{\"catalogue_2026_energy\":{\"disposition\":\"Undated catalogue versus individual datasheet; applicability/revision unresolved. Existing canonical ratings retained.\",\"locator\":\"PDF p12 exact rack column\",\"new_dod_pct\":95,\"new_usable_kwh\":9.728,\"prior_dod_pct\":90,\"prior_usable_kwh\":9.216,\"source_id\":\"bsl_residential_2026_2348\"},\"dimension_axes\":{\"disposition\":\"Axis label conflicts with rack-height interpretation (3U model reports136 as third value). Preserve verbatim; do not silently swap axes or populate canonical dimensions.\",\"locator\":\"p2 Dimension(mm)(W*H*D)\",\"reported_mm\":\"590*483(442)*222\",\"source_id\":\"bsl_rack_2150\"}}","cooling":"Natural cooling","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"p2 greater than6000 at25C; p1 6000 at90%DoD; rate and end-of-life threshold not stated.","dc_voltage_nominal_v":51.2,"depth_of_discharge_pct":90,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01024,"energy_conditions":"Nominal and usable energy explicitly distinguished; usable rating retained in extensions.","entity_type":"systems","extensions_json":"{\"bsl_rack\":{\"altitude_m\":{\"qualifier\":\"strictly_less_than\",\"value\":4000},\"cell_arrangement\":\"16S2P\",\"charge\":{\"max_a\":160,\"max_kw\":8.192,\"peak_a\":210,\"peak_duration_s\":null,\"peak_kw\":10.752,\"rated_a\":100,\"rated_kw\":5.12},\"charge_voltage_v\":55,\"cycle_life\":{\"dod_pct\":90,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"discharge\":{\"max_a\":220,\"max_duration_s\":1,\"max_kw\":11.264,\"peak_a\":250,\"peak_duration_s\":1,\"peak_kw\":12.8,\"rated_a\":200},\"discharge_voltage_v\":47,\"locator\":\"PDF p2 exact model column; p1 cycle/application claims\",\"monthly_self_discharge_pct\":{\"qualifier\":\"at_most\",\"value\":3},\"optional_communications\":[\"Wi-Fi\",\"Bluetooth\"],\"parallel_units_max\":63,\"short_circuit\":{\"current_a\":350,\"delay_microseconds\":500},\"source_id\":\"bsl_rack_2150\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"usable_energy_kwh\":9.216}}","field_sources_json":"{\"architecture\":[\"bsl_rack_2150\"],\"capacity_scope\":[\"bsl_rack_2150\"],\"chemistry\":[\"bsl_rack_2150\"],\"communication_interfaces\":[\"bsl_rack_2150\"],\"compliance_claims_json\":[\"bsl_rack_2150\"],\"conflicts_json\":[\"bsl_rack_2150\",\"bsl_residential_2026_2348\"],\"cooling\":[\"bsl_rack_2150\"],\"cycle_life_conditions\":[\"bsl_rack_2150\"],\"dc_voltage_nominal_v\":[\"bsl_rack_2150\"],\"depth_of_discharge_pct\":[\"bsl_rack_2150\"],\"energy_basis\":[\"bsl_rack_2150\"],\"energy_boundary\":[\"bsl_rack_2150\"],\"energy_capacity_mwh\":[\"bsl_rack_2150\"],\"energy_conditions\":[\"bsl_rack_2150\"],\"extensions_json\":[\"bsl_rack_2150\"],\"form_factor\":[\"bsl_rack_2150\"],\"ingress_protection\":[\"bsl_rack_2150\"],\"manufacturer\":[\"bsl_rack_2150\"],\"market_segment\":[\"bsl_rack_2150\"],\"model\":[\"bsl_rack_2150\"],\"name\":[\"bsl_rack_2150\"],\"power_basis\":[\"bsl_rack_2150\"],\"power_capacity_mw\":[\"bsl_rack_2150\"],\"power_conditions\":[\"bsl_rack_2150\"],\"power_rating_kind\":[\"bsl_rack_2150\"],\"product_family\":[\"bsl_rack_2150\"],\"product_status\":[\"bsl_rack_2150\"],\"record_scope\":[\"bsl_rack_2150\"],\"variant\":[\"bsl_rack_2150\"],\"warranty_conditions\":[\"bsl_rack_2150\"],\"warranty_years\":[\"bsl_rack_2150\"],\"weight_kg\":[\"bsl_rack_2150\"]}","form_factor":"Rack battery","ingress_protection":"IP20","last_verified_at":"2026-11-03T23:52:29.485466+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"B-LFP48-200E","name":"BSLBATT B-LFP48-200E","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","power_basis":"dc","power_capacity_mw":0.01024,"power_conditions":"Rated DC discharge row; one-second maximum/peak ratings are separate observations.","power_rating_kind":"rated","product_family":"B-LFP48 Series","product_status":"documented","quality_status":"needs_review","record_id":"3e0937f1-5cb6-55cb-8503-b03a064bcea5","record_scope":"configuration","sources":["bsl_rack_2150","bsl_residential_2026_2348"],"updated_at":"2026-11-03T23:52:29.485466+00:00","variant":"Standard 51.2 V rack battery","warranty_conditions":"Datasheet term only; contractual eligibility, throughput and retention conditions not provided.","warranty_years":10,"weight_kg":95}
{"architecture":"dc_block","capacity_scope":"One 11-pack DC battery string plus high-voltage control box","cell_capacity_ah":205,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"maximum_current\":{\"assertions\":[{\"locator\":\"p1 features\",\"maximum_c_rate\":0.5},{\"locator\":\"p2 maximum charging/discharging current rows\",\"maximum_current_a\":200}],\"disposition\":\"Unresolved duty/time basis; no canonical maximum current or power inferred. At 205Ah, 0.5C corresponds to102.5A.\",\"source_id\":\"bsl_s205_2150\"}}","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; rate not stated; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":563.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.1155,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"176S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":624.8,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[501,715,250],\"scope\":\"components only, not complete string\",\"single_pack\":[501,721,250],\"tolerance_mm\":null},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":501.6,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S205-11\",\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":205,\"recommended_current_a\":102.5,\"series_pack_count\":11,\"source_id\":\"bsl_s205_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"reported tolerance\",\"kg\":992,\"tolerance_pct\":3},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s205_2150\"],\"capacity_scope\":[\"bsl_s205_2150\"],\"cell_capacity_ah\":[\"bsl_s205_2150\"],\"chemistry\":[\"bsl_s205_2150\"],\"communication_protocols\":[\"bsl_s205_2150\"],\"conflicts_json\":[\"bsl_s205_2150\"],\"cycle_life_conditions\":[\"bsl_s205_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s205_2150\"],\"energy_basis\":[\"bsl_s205_2150\"],\"energy_boundary\":[\"bsl_s205_2150\"],\"energy_capacity_mwh\":[\"bsl_s205_2150\"],\"energy_conditions\":[\"bsl_s205_2150\"],\"extensions_json\":[\"bsl_s205_2150\"],\"form_factor\":[\"bsl_s205_2150\"],\"ingress_protection\":[\"bsl_s205_2150\"],\"manufacturer\":[\"bsl_s205_2150\"],\"market_segment\":[\"bsl_s205_2150\"],\"model\":[\"bsl_s205_2150\"],\"name\":[\"bsl_s205_2150\"],\"product_family\":[\"bsl_s205_2150\"],\"product_status\":[\"bsl_s205_2150\"],\"record_scope\":[\"bsl_s205_2150\"],\"variant\":[\"bsl_s205_2150\"],\"warranty_conditions\":[\"bsl_s205_2150\"],\"warranty_years\":[\"bsl_s205_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S205-11","name":"BSLBATT ESS-GRID S205-11","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"needs_review","record_id":"3e3ffef8-27fe-58fb-8b07-a7afe1f7a925","record_scope":"configuration","sources":["bsl_s205_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"11 series packs; 205 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"One integrated cabinet; optional PV configurations not counted as separate models","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["RS485","CAN2.0","Ethernet"],"compliance_claims_json":"{\"manufacturer_claims\":[{\"scope\":\"system\",\"standard\":\"IEC62619\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC62477\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"EN62477\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC61000\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"EN61000\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"CE\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC62116\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC61683\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC60068\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"}]}","conflicts_json":"{\"ambient_upper_temperature\":{\"assertions\":[{\"locator\":\"PDFp2 system operating temperature\",\"source_id\":\"bsl_cabinet_2150\",\"value_c\":55},{\"locator\":\"web protection feature prose\",\"source_id\":\"bsl_cabinet_web_2150\",\"value_c\":60}],\"disposition\":\"Web table also says55C; canonical upper ambient temperature withheld pending corrected scope/revision.\"},\"dimensions\":{\"assertions\":[{\"locator\":\"p2 Dimension L*W*H\",\"lwh_mm\":[1850,1430,2300],\"source_id\":\"bsl_cabinet_2150\",\"tolerance_mm\":5},{\"locator\":\"web Dimension row\",\"reported_mm\":[1800,1430,2300],\"source_id\":\"bsl_cabinet_web_2150\"}],\"disposition\":\"Revision/scope difference unresolved; canonical dimensions withheld\"}}","cooling":"Air-cooled","created_at":"2026-11-03T22:01:52.181814+00:00","dc_voltage_max_v":795.2,"dc_voltage_min_v":627.2,"dc_voltage_nominal_v":716.8,"derating_notes":"System derates above45C; battery charge0..55C and discharge-20..55C are separate envelopes.","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.225,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_cabinet\":{\"ac_current_a\":{\"maximum\":199,\"rated\":181},\"ac_frequency_hz\":[50,60],\"ac_voltage_options_v\":[400,230],\"battery_temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55]},\"cell_arrangement\":\"1P*16S*14S\",\"dc_max_charge_discharge_a\":157,\"frequency_tolerance_hz\":5,\"isolation\":\"non-isolated; optional transformer\",\"locator\":\"PDF p2 exact model column; web heading chemistry\",\"pcs_dc_full_load_voltage_v\":{\"3P3W\":[625,927],\"3P4W\":[680,927]},\"pcs_dc_voltage_v\":{\"3P3W\":[580,1000],\"3P4W\":[670,1000]},\"pv_full_load_recommended_v\":[360,580],\"pv_mppt_count\":3,\"pv_mppt_range_v\":[250,620],\"pv_optional_kw\":[0,50,150],\"pv_start_v\":200,\"source_id\":\"bsl_cabinet_2150\",\"thdi_pct\":{\"condition\":\"rated power\",\"qualifier\":\"less_than\",\"value\":3},\"weight\":{\"kg\":3197,\"qualifier\":\"approximate\",\"tolerance_pct\":3}},\"bsl_ci_warranty_v12\":{\"applicability\":\"Linked by cabinet product page; 100–2000kWh hybrid/off-grid C&I ESS. Eligibility and contractual incorporation must be checked per installation.\",\"battery_cycle_condition\":\"314Ah cells;80%DoD;0.5C;earlier of time or cycles\",\"battery_cycle_limit\":8000,\"battery_performance_years\":10,\"capacity_retention_pct\":null,\"coastal_limits\":{\"C5_outdoor_within_500_m\":\"PCS/transformers/switchgear standard term2years\",\"non_C5_outdoor_2_to_5_km\":\"PCS/transformers/switchgear standard term2years\",\"non_C5_outdoor_under_2_km\":\"Warranty void\"},\"conditions\":[\"Original buyer; authorized purchase; licensed professional installation\",\"Registration and manufacturer affirmation required\",\"Transfer only while remaining at original use location\",\"Terms must be incorporated into purchase contract; modifications possible\"],\"electronics_extended_years\":5,\"electronics_scope\":[\"AC/DC\",\"DC/DC\",\"STS\",\"isolation transformer\",\"battery BMS\",\"high-voltage control box\"],\"electronics_standard_years\":3,\"exclusions\":[\"Six months or more without operation\",\"Consumables\",\"Installation/removal/shipping/reinstallation costs\"],\"locator\":\"pp1–3 clauses1.1–1.4; pp4–6 exclusions,registration and contract incorporation\",\"replacement\":\"12months from replacement shipment or remaining original term, whichever longer\",\"source_caveat\":\"Clause6 references Clause12 although document has8numbered clauses; retained, not silently repaired\",\"source_id\":\"bsl_ci_warranty_v12_2150\",\"warranty_start\":\"60days after factory departure; buyer may instead evidence site delivery and select30days after delivery\"}}","field_sources_json":"{\"altitude_max_m\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"architecture\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"capacity_scope\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"cell_capacity_ah\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"chemistry\":[\"bsl_cabinet_web_2150\"],\"communication_interfaces\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"compliance_claims_json\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"conflicts_json\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"cooling\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"dc_voltage_max_v\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"dc_voltage_min_v\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"dc_voltage_nominal_v\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"derating_notes\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_basis\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_boundary\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_capacity_mwh\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_conditions\":[\"bsl_cabinet_2150\"],\"extensions_json\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\",\"bsl_ci_warranty_v12_2150\"],\"fire_protection\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"form_factor\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"ingress_protection\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"manufacturer\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"market_segment\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"model\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"name\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"operating_temperature_min_c\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"pcs_included\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_basis\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_capacity_mw\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_conditions\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_rating_kind\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"product_family\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"product_status\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"record_scope\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"variant\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"warranty_conditions\":[\"bsl_ci_warranty_v12_2150\"]}","fire_protection":"Hot-air aerosol","form_factor":"Outdoor integrated cabinet","ingress_protection":"IP55","last_verified_at":"2026-11-03T22:07:50.604379+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID C225","name":"BSLBATT ESS-GRID C225","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","operating_temperature_min_c":-25,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.125,"power_conditions":"Rated AC PCS power; battery DC current limit remains separate. Not a guarantee of125kW throughout voltage range.","power_rating_kind":"rated","product_family":"ESS-GRID Cabinet Series","product_status":"documented","quality_status":"needs_review","record_id":"3fa8af45-b8ac-585a-ac37-c45fa224262e","record_scope":"configuration","sources":["bsl_cabinet_2150","bsl_cabinet_web_2150","bsl_ci_warranty_v12_2150"],"updated_at":"2026-11-03T22:07:50.604379+00:00","variant":"125 kW air-cooled cabinet","warranty_conditions":"Conditional V1.2 contract:3-year listed electronics,10-year/8000-cycle battery performance for314Ah at80%DoD0.5C, whichever earlier. Contract incorporation and registration required; see extensions for start,coastal limits and exclusions. No retention threshold stated."}
{"architecture":"dc_block","capacity_scope":"One 12-pack DC battery string plus high-voltage control box","cell_capacity_ah":205,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"maximum_current\":{\"assertions\":[{\"locator\":\"p1 features\",\"maximum_c_rate\":0.5},{\"locator\":\"p2 maximum charging/discharging current rows\",\"maximum_current_a\":200}],\"disposition\":\"Unresolved duty/time basis; no canonical maximum current or power inferred. At 205Ah, 0.5C corresponds to102.5A.\",\"source_id\":\"bsl_s205_2150\"}}","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; rate not stated; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":614.4,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.126,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"192S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":681.6,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[501,715,250],\"scope\":\"components only, not complete string\",\"single_pack\":[501,721,250],\"tolerance_mm\":null},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":547.2,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S205-12\",\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":205,\"recommended_current_a\":102.5,\"series_pack_count\":12,\"source_id\":\"bsl_s205_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"reported tolerance\",\"kg\":1093,\"tolerance_pct\":3},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s205_2150\"],\"capacity_scope\":[\"bsl_s205_2150\"],\"cell_capacity_ah\":[\"bsl_s205_2150\"],\"chemistry\":[\"bsl_s205_2150\"],\"communication_protocols\":[\"bsl_s205_2150\"],\"conflicts_json\":[\"bsl_s205_2150\"],\"cycle_life_conditions\":[\"bsl_s205_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s205_2150\"],\"energy_basis\":[\"bsl_s205_2150\"],\"energy_boundary\":[\"bsl_s205_2150\"],\"energy_capacity_mwh\":[\"bsl_s205_2150\"],\"energy_conditions\":[\"bsl_s205_2150\"],\"extensions_json\":[\"bsl_s205_2150\"],\"form_factor\":[\"bsl_s205_2150\"],\"ingress_protection\":[\"bsl_s205_2150\"],\"manufacturer\":[\"bsl_s205_2150\"],\"market_segment\":[\"bsl_s205_2150\"],\"model\":[\"bsl_s205_2150\"],\"name\":[\"bsl_s205_2150\"],\"product_family\":[\"bsl_s205_2150\"],\"product_status\":[\"bsl_s205_2150\"],\"record_scope\":[\"bsl_s205_2150\"],\"variant\":[\"bsl_s205_2150\"],\"warranty_conditions\":[\"bsl_s205_2150\"],\"warranty_years\":[\"bsl_s205_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S205-12","name":"BSLBATT ESS-GRID S205-12","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"needs_review","record_id":"5b37740a-7f65-530c-9480-4a0e5aec6014","record_scope":"configuration","sources":["bsl_s205_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"12 series packs; 205 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"One integrated cabinet; optional PV configurations not counted as separate models","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["RS485","CAN2.0","Ethernet"],"compliance_claims_json":"{\"manufacturer_claims\":[{\"scope\":\"system\",\"standard\":\"IEC62619\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC62477\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"EN62477\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC61000\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"EN61000\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"CE\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC62116\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC61683\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"},{\"scope\":\"system\",\"standard\":\"IEC60068\",\"status\":\"manufacturer-listed standard; certificate not independently verified\"}]}","conflicts_json":"{\"ambient_upper_temperature\":{\"assertions\":[{\"locator\":\"PDFp2 system operating temperature\",\"source_id\":\"bsl_cabinet_2150\",\"value_c\":55},{\"locator\":\"web protection feature prose\",\"source_id\":\"bsl_cabinet_web_2150\",\"value_c\":60}],\"disposition\":\"Web table also says55C; canonical upper ambient temperature withheld pending corrected scope/revision.\"},\"dimensions\":{\"assertions\":[{\"locator\":\"p2 Dimension L*W*H\",\"lwh_mm\":[1850,1430,2300],\"source_id\":\"bsl_cabinet_2150\",\"tolerance_mm\":5},{\"locator\":\"web Dimension row\",\"reported_mm\":[1800,1430,2300],\"source_id\":\"bsl_cabinet_web_2150\"}],\"disposition\":\"Revision/scope difference unresolved; canonical dimensions withheld\"}}","cooling":"Air-cooled","created_at":"2026-11-03T22:01:52.181814+00:00","dc_voltage_max_v":852,"dc_voltage_min_v":627.0,"dc_voltage_nominal_v":768,"derating_notes":"System derates above45C; battery charge0..55C and discharge-20..55C are separate envelopes.","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.241,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_cabinet\":{\"ac_current_a\":{\"maximum\":199,\"rated\":181},\"ac_frequency_hz\":[50,60],\"ac_voltage_options_v\":[400,230],\"battery_temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55]},\"cell_arrangement\":\"1P*16S*15S\",\"dc_max_charge_discharge_a\":157,\"frequency_tolerance_hz\":5,\"isolation\":\"non-isolated; optional transformer\",\"locator\":\"PDF p2 exact model column; web heading chemistry\",\"pcs_dc_full_load_voltage_v\":{\"3P3W\":[625,927],\"3P4W\":[680,927]},\"pcs_dc_voltage_v\":{\"3P3W\":[580,1000],\"3P4W\":[670,1000]},\"pv_full_load_recommended_v\":[360,620],\"pv_mppt_count\":3,\"pv_mppt_range_v\":[250,620],\"pv_optional_kw\":[0,50,150],\"pv_start_v\":200,\"source_id\":\"bsl_cabinet_2150\",\"thdi_pct\":{\"condition\":\"rated power\",\"qualifier\":\"less_than\",\"value\":3},\"weight\":{\"kg\":3310,\"qualifier\":\"approximate\",\"tolerance_pct\":3}},\"bsl_ci_warranty_v12\":{\"applicability\":\"Linked by cabinet product page; 100–2000kWh hybrid/off-grid C&I ESS. Eligibility and contractual incorporation must be checked per installation.\",\"battery_cycle_condition\":\"314Ah cells;80%DoD;0.5C;earlier of time or cycles\",\"battery_cycle_limit\":8000,\"battery_performance_years\":10,\"capacity_retention_pct\":null,\"coastal_limits\":{\"C5_outdoor_within_500_m\":\"PCS/transformers/switchgear standard term2years\",\"non_C5_outdoor_2_to_5_km\":\"PCS/transformers/switchgear standard term2years\",\"non_C5_outdoor_under_2_km\":\"Warranty void\"},\"conditions\":[\"Original buyer; authorized purchase; licensed professional installation\",\"Registration and manufacturer affirmation required\",\"Transfer only while remaining at original use location\",\"Terms must be incorporated into purchase contract; modifications possible\"],\"electronics_extended_years\":5,\"electronics_scope\":[\"AC/DC\",\"DC/DC\",\"STS\",\"isolation transformer\",\"battery BMS\",\"high-voltage control box\"],\"electronics_standard_years\":3,\"exclusions\":[\"Six months or more without operation\",\"Consumables\",\"Installation/removal/shipping/reinstallation costs\"],\"locator\":\"pp1–3 clauses1.1–1.4; pp4–6 exclusions,registration and contract incorporation\",\"replacement\":\"12months from replacement shipment or remaining original term, whichever longer\",\"source_caveat\":\"Clause6 references Clause12 although document has8numbered clauses; retained, not silently repaired\",\"source_id\":\"bsl_ci_warranty_v12_2150\",\"warranty_start\":\"60days after factory departure; buyer may instead evidence site delivery and select30days after delivery\"}}","field_sources_json":"{\"altitude_max_m\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"architecture\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"capacity_scope\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"cell_capacity_ah\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"chemistry\":[\"bsl_cabinet_web_2150\"],\"communication_interfaces\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"compliance_claims_json\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"conflicts_json\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"cooling\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"dc_voltage_max_v\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"dc_voltage_min_v\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"dc_voltage_nominal_v\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"derating_notes\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_basis\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_boundary\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_capacity_mwh\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"energy_conditions\":[\"bsl_cabinet_2150\"],\"extensions_json\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\",\"bsl_ci_warranty_v12_2150\"],\"fire_protection\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"form_factor\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"ingress_protection\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"manufacturer\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"market_segment\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"model\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"name\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"operating_temperature_min_c\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"pcs_included\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_basis\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_capacity_mw\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_conditions\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"power_rating_kind\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"product_family\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"product_status\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"record_scope\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"variant\":[\"bsl_cabinet_2150\",\"bsl_cabinet_web_2150\"],\"warranty_conditions\":[\"bsl_ci_warranty_v12_2150\"]}","fire_protection":"Hot-air aerosol","form_factor":"Outdoor integrated cabinet","ingress_protection":"IP55","last_verified_at":"2026-11-03T22:07:50.604379+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID C241","name":"BSLBATT ESS-GRID C241","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","operating_temperature_min_c":-25,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.125,"power_conditions":"Rated AC PCS power; battery DC current limit remains separate. Not a guarantee of125kW throughout voltage range.","power_rating_kind":"rated","product_family":"ESS-GRID Cabinet Series","product_status":"documented","quality_status":"needs_review","record_id":"61f7d208-7bcc-5751-9ccc-87ffa359f701","record_scope":"configuration","sources":["bsl_cabinet_2150","bsl_cabinet_web_2150","bsl_ci_warranty_v12_2150"],"updated_at":"2026-11-03T22:07:50.604379+00:00","variant":"125 kW air-cooled cabinet","warranty_conditions":"Conditional V1.2 contract:3-year listed electronics,10-year/8000-cycle battery performance for314Ah at80%DoD0.5C, whichever earlier. Contract incorporation and registration required; see extensions for start,coastal limits and exclusions. No retention threshold stated."}
{"architecture":"dc_block","capacity_scope":"One 12-pack DC battery string plus high-voltage control box","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; 0.5C; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":614.4,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.19292099999999998,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"192S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":681.6,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[846,518,270],\"scope\":\"components only, not complete string\",\"single_pack\":[846,518,270],\"tolerance_mm\":10},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":0.5,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":547.2,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S314-12\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":314,\"recommended_current_a\":157.0,\"series_pack_count\":12,\"source_id\":\"bsl_s314_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"subject to actual shipment\",\"kg\":1497,\"tolerance_pct\":5},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s314_2150\"],\"capacity_scope\":[\"bsl_s314_2150\"],\"cell_capacity_ah\":[\"bsl_s314_2150\"],\"chemistry\":[\"bsl_s314_2150\"],\"communication_protocols\":[\"bsl_s314_2150\"],\"cycle_life_conditions\":[\"bsl_s314_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s314_2150\"],\"energy_basis\":[\"bsl_s314_2150\"],\"energy_boundary\":[\"bsl_s314_2150\"],\"energy_capacity_mwh\":[\"bsl_s314_2150\"],\"energy_conditions\":[\"bsl_s314_2150\"],\"extensions_json\":[\"bsl_s314_2150\"],\"form_factor\":[\"bsl_s314_2150\"],\"ingress_protection\":[\"bsl_s314_2150\"],\"manufacturer\":[\"bsl_s314_2150\"],\"market_segment\":[\"bsl_s314_2150\"],\"model\":[\"bsl_s314_2150\"],\"name\":[\"bsl_s314_2150\"],\"product_family\":[\"bsl_s314_2150\"],\"product_status\":[\"bsl_s314_2150\"],\"record_scope\":[\"bsl_s314_2150\"],\"variant\":[\"bsl_s314_2150\"],\"warranty_conditions\":[\"bsl_s314_2150\"],\"warranty_years\":[\"bsl_s314_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S314-12","name":"BSLBATT ESS-GRID S314-12","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"source_backed","record_id":"642258ed-aec4-5f8c-be17-547d5b4539d0","record_scope":"configuration","sources":["bsl_s314_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"12 series packs; 314 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 15-pack DC battery string plus high-voltage control box","cell_capacity_ah":205,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"maximum_current\":{\"assertions\":[{\"locator\":\"p1 features\",\"maximum_c_rate\":0.5},{\"locator\":\"p2 maximum charging/discharging current rows\",\"maximum_current_a\":200}],\"disposition\":\"Unresolved duty/time basis; no canonical maximum current or power inferred. At 205Ah, 0.5C corresponds to102.5A.\",\"source_id\":\"bsl_s205_2150\"}}","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; rate not stated; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":768.0,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.1574,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"240S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":852.0,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[501,715,250],\"scope\":\"components only, not complete string\",\"single_pack\":[501,721,250],\"tolerance_mm\":null},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":684.0,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S205-15\",\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":205,\"recommended_current_a\":102.5,\"series_pack_count\":15,\"source_id\":\"bsl_s205_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"reported tolerance\",\"kg\":1348,\"tolerance_pct\":3},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s205_2150\"],\"capacity_scope\":[\"bsl_s205_2150\"],\"cell_capacity_ah\":[\"bsl_s205_2150\"],\"chemistry\":[\"bsl_s205_2150\"],\"communication_protocols\":[\"bsl_s205_2150\"],\"conflicts_json\":[\"bsl_s205_2150\"],\"cycle_life_conditions\":[\"bsl_s205_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s205_2150\"],\"energy_basis\":[\"bsl_s205_2150\"],\"energy_boundary\":[\"bsl_s205_2150\"],\"energy_capacity_mwh\":[\"bsl_s205_2150\"],\"energy_conditions\":[\"bsl_s205_2150\"],\"extensions_json\":[\"bsl_s205_2150\"],\"form_factor\":[\"bsl_s205_2150\"],\"ingress_protection\":[\"bsl_s205_2150\"],\"manufacturer\":[\"bsl_s205_2150\"],\"market_segment\":[\"bsl_s205_2150\"],\"model\":[\"bsl_s205_2150\"],\"name\":[\"bsl_s205_2150\"],\"product_family\":[\"bsl_s205_2150\"],\"product_status\":[\"bsl_s205_2150\"],\"record_scope\":[\"bsl_s205_2150\"],\"variant\":[\"bsl_s205_2150\"],\"warranty_conditions\":[\"bsl_s205_2150\"],\"warranty_years\":[\"bsl_s205_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S205-15","name":"BSLBATT ESS-GRID S205-15","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"needs_review","record_id":"6c3e20b0-9ec9-590c-b484-62bf074f14d5","record_scope":"configuration","sources":["bsl_s205_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"15 series packs; 205 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 10-pack DC battery string plus high-voltage control box","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; 0.5C; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":512.0,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.160768,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"160S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":568.0,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[846,518,270],\"scope\":\"components only, not complete string\",\"single_pack\":[846,518,270],\"tolerance_mm\":10},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":0.5,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":456.0,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S314-10\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":314,\"recommended_current_a\":157.0,\"series_pack_count\":10,\"source_id\":\"bsl_s314_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"subject to actual shipment\",\"kg\":1240,\"tolerance_pct\":5},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s314_2150\"],\"capacity_scope\":[\"bsl_s314_2150\"],\"cell_capacity_ah\":[\"bsl_s314_2150\"],\"chemistry\":[\"bsl_s314_2150\"],\"communication_protocols\":[\"bsl_s314_2150\"],\"cycle_life_conditions\":[\"bsl_s314_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s314_2150\"],\"energy_basis\":[\"bsl_s314_2150\"],\"energy_boundary\":[\"bsl_s314_2150\"],\"energy_capacity_mwh\":[\"bsl_s314_2150\"],\"energy_conditions\":[\"bsl_s314_2150\"],\"extensions_json\":[\"bsl_s314_2150\"],\"form_factor\":[\"bsl_s314_2150\"],\"ingress_protection\":[\"bsl_s314_2150\"],\"manufacturer\":[\"bsl_s314_2150\"],\"market_segment\":[\"bsl_s314_2150\"],\"model\":[\"bsl_s314_2150\"],\"name\":[\"bsl_s314_2150\"],\"product_family\":[\"bsl_s314_2150\"],\"product_status\":[\"bsl_s314_2150\"],\"record_scope\":[\"bsl_s314_2150\"],\"variant\":[\"bsl_s314_2150\"],\"warranty_conditions\":[\"bsl_s314_2150\"],\"warranty_years\":[\"bsl_s314_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S314-10","name":"BSLBATT ESS-GRID S314-10","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"source_backed","record_id":"83a1e97d-fb69-57a8-87da-7357458b64a3","record_scope":"configuration","sources":["bsl_s314_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"10 series packs; 314 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 10-pack DC battery string plus high-voltage control box","cell_capacity_ah":205,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"maximum_current\":{\"assertions\":[{\"locator\":\"p1 features\",\"maximum_c_rate\":0.5},{\"locator\":\"p2 maximum charging/discharging current rows\",\"maximum_current_a\":200}],\"disposition\":\"Unresolved duty/time basis; no canonical maximum current or power inferred. At 205Ah, 0.5C corresponds to102.5A.\",\"source_id\":\"bsl_s205_2150\"}}","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; rate not stated; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":512.0,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.105,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"160S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":568.0,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[501,715,250],\"scope\":\"components only, not complete string\",\"single_pack\":[501,721,250],\"tolerance_mm\":null},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":456.0,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S205-10\",\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":205,\"recommended_current_a\":102.5,\"series_pack_count\":10,\"source_id\":\"bsl_s205_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"reported tolerance\",\"kg\":907,\"tolerance_pct\":3},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s205_2150\"],\"capacity_scope\":[\"bsl_s205_2150\"],\"cell_capacity_ah\":[\"bsl_s205_2150\"],\"chemistry\":[\"bsl_s205_2150\"],\"communication_protocols\":[\"bsl_s205_2150\"],\"conflicts_json\":[\"bsl_s205_2150\"],\"cycle_life_conditions\":[\"bsl_s205_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s205_2150\"],\"energy_basis\":[\"bsl_s205_2150\"],\"energy_boundary\":[\"bsl_s205_2150\"],\"energy_capacity_mwh\":[\"bsl_s205_2150\"],\"energy_conditions\":[\"bsl_s205_2150\"],\"extensions_json\":[\"bsl_s205_2150\"],\"form_factor\":[\"bsl_s205_2150\"],\"ingress_protection\":[\"bsl_s205_2150\"],\"manufacturer\":[\"bsl_s205_2150\"],\"market_segment\":[\"bsl_s205_2150\"],\"model\":[\"bsl_s205_2150\"],\"name\":[\"bsl_s205_2150\"],\"product_family\":[\"bsl_s205_2150\"],\"product_status\":[\"bsl_s205_2150\"],\"record_scope\":[\"bsl_s205_2150\"],\"variant\":[\"bsl_s205_2150\"],\"warranty_conditions\":[\"bsl_s205_2150\"],\"warranty_years\":[\"bsl_s205_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S205-10","name":"BSLBATT ESS-GRID S205-10","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"needs_review","record_id":"8759bb3d-4968-579d-8420-a357b3665e70","record_scope":"configuration","sources":["bsl_s205_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"10 series packs; 205 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 13-pack DC battery string plus high-voltage control box","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; 0.5C; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":665.6,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.208998,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"208S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":738.4,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[846,518,270],\"scope\":\"components only, not complete string\",\"single_pack\":[846,518,270],\"tolerance_mm\":10},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":0.5,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":592.8,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S314-13\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":314,\"recommended_current_a\":157.0,\"series_pack_count\":13,\"source_id\":\"bsl_s314_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"subject to actual shipment\",\"kg\":1613,\"tolerance_pct\":5},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s314_2150\"],\"capacity_scope\":[\"bsl_s314_2150\"],\"cell_capacity_ah\":[\"bsl_s314_2150\"],\"chemistry\":[\"bsl_s314_2150\"],\"communication_protocols\":[\"bsl_s314_2150\"],\"cycle_life_conditions\":[\"bsl_s314_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s314_2150\"],\"energy_basis\":[\"bsl_s314_2150\"],\"energy_boundary\":[\"bsl_s314_2150\"],\"energy_capacity_mwh\":[\"bsl_s314_2150\"],\"energy_conditions\":[\"bsl_s314_2150\"],\"extensions_json\":[\"bsl_s314_2150\"],\"form_factor\":[\"bsl_s314_2150\"],\"ingress_protection\":[\"bsl_s314_2150\"],\"manufacturer\":[\"bsl_s314_2150\"],\"market_segment\":[\"bsl_s314_2150\"],\"model\":[\"bsl_s314_2150\"],\"name\":[\"bsl_s314_2150\"],\"product_family\":[\"bsl_s314_2150\"],\"product_status\":[\"bsl_s314_2150\"],\"record_scope\":[\"bsl_s314_2150\"],\"variant\":[\"bsl_s314_2150\"],\"warranty_conditions\":[\"bsl_s314_2150\"],\"warranty_years\":[\"bsl_s314_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S314-13","name":"BSLBATT ESS-GRID S314-13","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"source_backed","record_id":"97e98570-6bf3-5d71-be89-e0e9f9d6153a","record_scope":"configuration","sources":["bsl_s314_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"13 series packs; 314 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 13-pack DC battery string plus high-voltage control box","cell_capacity_ah":205,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"maximum_current\":{\"assertions\":[{\"locator\":\"p1 features\",\"maximum_c_rate\":0.5},{\"locator\":\"p2 maximum charging/discharging current rows\",\"maximum_current_a\":200}],\"disposition\":\"Unresolved duty/time basis; no canonical maximum current or power inferred. At 205Ah, 0.5C corresponds to102.5A.\",\"source_id\":\"bsl_s205_2150\"}}","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; rate not stated; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":665.6,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.1364,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"208S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":738.4,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[501,715,250],\"scope\":\"components only, not complete string\",\"single_pack\":[501,721,250],\"tolerance_mm\":null},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":592.8,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S205-13\",\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":205,\"recommended_current_a\":102.5,\"series_pack_count\":13,\"source_id\":\"bsl_s205_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"reported tolerance\",\"kg\":1178,\"tolerance_pct\":3},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s205_2150\"],\"capacity_scope\":[\"bsl_s205_2150\"],\"cell_capacity_ah\":[\"bsl_s205_2150\"],\"chemistry\":[\"bsl_s205_2150\"],\"communication_protocols\":[\"bsl_s205_2150\"],\"conflicts_json\":[\"bsl_s205_2150\"],\"cycle_life_conditions\":[\"bsl_s205_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s205_2150\"],\"energy_basis\":[\"bsl_s205_2150\"],\"energy_boundary\":[\"bsl_s205_2150\"],\"energy_capacity_mwh\":[\"bsl_s205_2150\"],\"energy_conditions\":[\"bsl_s205_2150\"],\"extensions_json\":[\"bsl_s205_2150\"],\"form_factor\":[\"bsl_s205_2150\"],\"ingress_protection\":[\"bsl_s205_2150\"],\"manufacturer\":[\"bsl_s205_2150\"],\"market_segment\":[\"bsl_s205_2150\"],\"model\":[\"bsl_s205_2150\"],\"name\":[\"bsl_s205_2150\"],\"product_family\":[\"bsl_s205_2150\"],\"product_status\":[\"bsl_s205_2150\"],\"record_scope\":[\"bsl_s205_2150\"],\"variant\":[\"bsl_s205_2150\"],\"warranty_conditions\":[\"bsl_s205_2150\"],\"warranty_years\":[\"bsl_s205_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S205-13","name":"BSLBATT ESS-GRID S205-13","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"needs_review","record_id":"a18c69f5-4f03-5dd8-9d5d-ec54348644ad","record_scope":"configuration","sources":["bsl_s205_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"13 series packs; 205 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 11-pack DC battery string plus high-voltage control box","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; 0.5C; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":563.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.176844,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"176S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":624.8,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[846,518,270],\"scope\":\"components only, not complete string\",\"single_pack\":[846,518,270],\"tolerance_mm\":10},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":0.5,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":501.6,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S314-11\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":314,\"recommended_current_a\":157.0,\"series_pack_count\":11,\"source_id\":\"bsl_s314_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"subject to actual shipment\",\"kg\":1356,\"tolerance_pct\":5},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s314_2150\"],\"capacity_scope\":[\"bsl_s314_2150\"],\"cell_capacity_ah\":[\"bsl_s314_2150\"],\"chemistry\":[\"bsl_s314_2150\"],\"communication_protocols\":[\"bsl_s314_2150\"],\"cycle_life_conditions\":[\"bsl_s314_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s314_2150\"],\"energy_basis\":[\"bsl_s314_2150\"],\"energy_boundary\":[\"bsl_s314_2150\"],\"energy_capacity_mwh\":[\"bsl_s314_2150\"],\"energy_conditions\":[\"bsl_s314_2150\"],\"extensions_json\":[\"bsl_s314_2150\"],\"form_factor\":[\"bsl_s314_2150\"],\"ingress_protection\":[\"bsl_s314_2150\"],\"manufacturer\":[\"bsl_s314_2150\"],\"market_segment\":[\"bsl_s314_2150\"],\"model\":[\"bsl_s314_2150\"],\"name\":[\"bsl_s314_2150\"],\"product_family\":[\"bsl_s314_2150\"],\"product_status\":[\"bsl_s314_2150\"],\"record_scope\":[\"bsl_s314_2150\"],\"variant\":[\"bsl_s314_2150\"],\"warranty_conditions\":[\"bsl_s314_2150\"],\"warranty_years\":[\"bsl_s314_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S314-11","name":"BSLBATT ESS-GRID S314-11","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"source_backed","record_id":"a73b4e60-8b05-5864-9c36-edf8cf211009","record_scope":"configuration","sources":["bsl_s314_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"11 series packs; 314 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 14-pack DC battery string plus high-voltage control box","cell_capacity_ah":205,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"maximum_current\":{\"assertions\":[{\"locator\":\"p1 features\",\"maximum_c_rate\":0.5},{\"locator\":\"p2 maximum charging/discharging current rows\",\"maximum_current_a\":200}],\"disposition\":\"Unresolved duty/time basis; no canonical maximum current or power inferred. At 205Ah, 0.5C corresponds to102.5A.\",\"source_id\":\"bsl_s205_2150\"}}","created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; rate not stated; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":716.8,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.1469,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"224S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":795.2,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[501,715,250],\"scope\":\"components only, not complete string\",\"single_pack\":[501,721,250],\"tolerance_mm\":null},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":null,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":638.4,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S205-14\",\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":205,\"recommended_current_a\":102.5,\"series_pack_count\":14,\"source_id\":\"bsl_s205_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"reported tolerance\",\"kg\":1263,\"tolerance_pct\":3},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s205_2150\"],\"capacity_scope\":[\"bsl_s205_2150\"],\"cell_capacity_ah\":[\"bsl_s205_2150\"],\"chemistry\":[\"bsl_s205_2150\"],\"communication_protocols\":[\"bsl_s205_2150\"],\"conflicts_json\":[\"bsl_s205_2150\"],\"cycle_life_conditions\":[\"bsl_s205_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s205_2150\"],\"energy_basis\":[\"bsl_s205_2150\"],\"energy_boundary\":[\"bsl_s205_2150\"],\"energy_capacity_mwh\":[\"bsl_s205_2150\"],\"energy_conditions\":[\"bsl_s205_2150\"],\"extensions_json\":[\"bsl_s205_2150\"],\"form_factor\":[\"bsl_s205_2150\"],\"ingress_protection\":[\"bsl_s205_2150\"],\"manufacturer\":[\"bsl_s205_2150\"],\"market_segment\":[\"bsl_s205_2150\"],\"model\":[\"bsl_s205_2150\"],\"name\":[\"bsl_s205_2150\"],\"product_family\":[\"bsl_s205_2150\"],\"product_status\":[\"bsl_s205_2150\"],\"record_scope\":[\"bsl_s205_2150\"],\"variant\":[\"bsl_s205_2150\"],\"warranty_conditions\":[\"bsl_s205_2150\"],\"warranty_years\":[\"bsl_s205_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S205-14","name":"BSLBATT ESS-GRID S205-14","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"needs_review","record_id":"d76938e5-3b9a-5530-b2e6-d300f98a3744","record_scope":"configuration","sources":["bsl_s205_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"14 series packs; 205 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 15-pack DC battery string plus high-voltage control box","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; 0.5C; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":768.0,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.24115199999999998,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"240S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":852.0,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[846,518,270],\"scope\":\"components only, not complete string\",\"single_pack\":[846,518,270],\"tolerance_mm\":10},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":0.5,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":684.0,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S314-15\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":314,\"recommended_current_a\":157.0,\"series_pack_count\":15,\"source_id\":\"bsl_s314_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"subject to actual shipment\",\"kg\":1864,\"tolerance_pct\":5},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s314_2150\"],\"capacity_scope\":[\"bsl_s314_2150\"],\"cell_capacity_ah\":[\"bsl_s314_2150\"],\"chemistry\":[\"bsl_s314_2150\"],\"communication_protocols\":[\"bsl_s314_2150\"],\"cycle_life_conditions\":[\"bsl_s314_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s314_2150\"],\"energy_basis\":[\"bsl_s314_2150\"],\"energy_boundary\":[\"bsl_s314_2150\"],\"energy_capacity_mwh\":[\"bsl_s314_2150\"],\"energy_conditions\":[\"bsl_s314_2150\"],\"extensions_json\":[\"bsl_s314_2150\"],\"form_factor\":[\"bsl_s314_2150\"],\"ingress_protection\":[\"bsl_s314_2150\"],\"manufacturer\":[\"bsl_s314_2150\"],\"market_segment\":[\"bsl_s314_2150\"],\"model\":[\"bsl_s314_2150\"],\"name\":[\"bsl_s314_2150\"],\"product_family\":[\"bsl_s314_2150\"],\"product_status\":[\"bsl_s314_2150\"],\"record_scope\":[\"bsl_s314_2150\"],\"variant\":[\"bsl_s314_2150\"],\"warranty_conditions\":[\"bsl_s314_2150\"],\"warranty_years\":[\"bsl_s314_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S314-15","name":"BSLBATT ESS-GRID S314-15","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"source_backed","record_id":"dfa8414c-7b44-5f28-8433-80b5dc6a2b24","record_scope":"configuration","sources":["bsl_s314_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"15 series packs; 314 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
{"architecture":"dc_block","capacity_scope":"One 16-pack DC battery string plus high-voltage control box","cell_capacity_ah":314,"chemistry":"LFP","communication_protocols":["CAN bus","Modbus RTU"],"created_at":"2026-11-03T22:01:52.181814+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C and 80% DoD; 0.5C; end-of-life threshold not stated; not warranty.","dc_voltage_nominal_v":819.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.257228,"energy_conditions":"OEM rated kWh; nominal-versus-usable basis and test conditions are not explicitly identified. DC battery scope is retained.","entity_type":"systems","extensions_json":"{\"bsl_station\":{\"battery_life\":{\"claim_kind\":\"design/marketing; not warranty\",\"qualifier\":\"at_least\",\"years\":15},\"cell_arrangement\":\"256S1P\",\"cell_voltage_v\":3.2,\"charge_upper_voltage_v\":908.8,\"component_dimensions_lwh_mm\":{\"high_voltage_control_box\":[846,518,270],\"scope\":\"components only, not complete string\",\"single_pack\":[846,518,270],\"tolerance_mm\":10},\"cycle_life\":{\"dod_pct\":80,\"eol_retention_pct\":null,\"qualifier\":\"greater_than\",\"rate_c\":0.5,\"temperature_c\":25,\"value\":6000},\"discharge_lower_voltage_v\":729.6,\"energy_interpretation\":\"kWh row is energy despite Power label; printed value preserved without recomputation\",\"energy_original_label\":\"Rate Power(kWh)\",\"host_can_kbps\":[500,250],\"locator\":\"PDF page 2 technical specification, column S314-16\",\"max_charge_current_a\":157,\"max_discharge_current_a\":157,\"options\":[\"aerosol fire extinguisher\",\"remote monitoring\"],\"product_level\":\"configured rack/string\",\"rated_capacity_ah\":314,\"recommended_current_a\":157.0,\"series_pack_count\":16,\"source_id\":\"bsl_s314_2150\",\"storage_humidity_pct_rh\":[10,90],\"system_weight\":{\"condition\":\"subject to actual shipment\",\"kg\":1963,\"tolerance_pct\":5},\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]}}}","field_sources_json":"{\"architecture\":[\"bsl_s314_2150\"],\"capacity_scope\":[\"bsl_s314_2150\"],\"cell_capacity_ah\":[\"bsl_s314_2150\"],\"chemistry\":[\"bsl_s314_2150\"],\"communication_protocols\":[\"bsl_s314_2150\"],\"cycle_life_conditions\":[\"bsl_s314_2150\"],\"dc_voltage_nominal_v\":[\"bsl_s314_2150\"],\"energy_basis\":[\"bsl_s314_2150\"],\"energy_boundary\":[\"bsl_s314_2150\"],\"energy_capacity_mwh\":[\"bsl_s314_2150\"],\"energy_conditions\":[\"bsl_s314_2150\"],\"extensions_json\":[\"bsl_s314_2150\"],\"form_factor\":[\"bsl_s314_2150\"],\"ingress_protection\":[\"bsl_s314_2150\"],\"manufacturer\":[\"bsl_s314_2150\"],\"market_segment\":[\"bsl_s314_2150\"],\"model\":[\"bsl_s314_2150\"],\"name\":[\"bsl_s314_2150\"],\"product_family\":[\"bsl_s314_2150\"],\"product_status\":[\"bsl_s314_2150\"],\"record_scope\":[\"bsl_s314_2150\"],\"variant\":[\"bsl_s314_2150\"],\"warranty_conditions\":[\"bsl_s314_2150\"],\"warranty_years\":[\"bsl_s314_2150\"]}","form_factor":"Indoor battery rack/string","ingress_protection":"IP20","last_verified_at":"2026-11-03T22:01:52.181814+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"ESS-GRID S314-16","name":"BSLBATT ESS-GRID S314-16","notes":"BSLBATT is the cited product brand/system supplier, not an inferred cell manufacturer. Documented configuration is not proof of current availability. Original PDF revision/date not printed; filename/index version remains source metadata.","product_family":"ESS-GRID Station Series","product_status":"documented","quality_status":"source_backed","record_id":"ef0d14c4-80bb-504c-8bd9-156a0046db5a","record_scope":"configuration","sources":["bsl_s314_2150"],"updated_at":"2026-11-03T22:01:52.181814+00:00","variant":"16 series packs; 314 Ah","warranty_conditions":"Datasheet term only; detailed contract, territorial eligibility, exclusions and retention threshold not supplied in this sheet.","warranty_years":10}
