{"architecture":"dc_block","capacity_scope":"One wall battery; external inverter excluded","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","cooling":"Natural","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles at25C; DoD/rate/EOL test conditions not specified.","dc_voltage_nominal_v":51.2,"depth_m":0.147,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01024,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":4000},\"cell_arrangement\":\"16S2P\",\"charge\":{\"max_a\":160,\"max_kw\":8.192,\"peak_a\":210,\"peak_duration_s\":null,\"peak_kw\":10.752,\"rated_a\":80,\"rated_kw\":4.096},\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"dimension_tolerance_mm\":3,\"dimensions_note\":\"300PW includes wheels\",\"discharge\":{\"max_a\":220,\"max_and_peak_duration_s\":1,\"max_kw\":11.264,\"peak_a\":250,\"peak_kw\":12.8,\"rated_a\":200},\"discharge_voltage_v\":47,\"locator\":\"PDF p13; exact named model column; merged cells visually reviewed\",\"parallel_units_max\":32,\"safety_note\":\"Safety standards apply only to old-version200PW; not promoted to current configuration\",\"short_circuit_row\":\"Enable; numeric current unknown\",\"source_id\":\"bsl_residential_2026_2348\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":9.728,\"weight_tolerance_pct\":1},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract, retention and throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":47,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":10.24,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cooling\":[\"bsl_residential_2026_2348\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_conditions\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":0.86,"ingress_protection":"IP20","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"B-LFP48-200PW","name":"BSLBATT B-LFP48-PW B-LFP48-200PW","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.01024,"power_conditions":"Rated discharge row; one-second maximum and peak are separate observations.","power_rating_kind":"rated","product_family":"B-LFP48-PW","product_status":"documented","quality_status":"needs_review","record_id":"06f7138d-618d-56cc-ab4a-03baa6d30971","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":95,"width_m":0.51}
{"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One named integrated battery/inverter configuration; compatible inverter brand not an exact installed model","cell_capacity_ah":100,"communication_interfaces":["RS232","RS485","CAN"],"conflicts_json":"{\"dimensions_and_power_factor\":{\"dimension_verbatim\":\"700*800+1600 (±5) mm W*D*H\",\"disposition\":\"Malformed dimension separator and unusual PF interval retained; canonical dimensions and PF withheld; no silent repair.\",\"locator\":\"PDF p17 general parameters\",\"power_factor_verbatim\":\"-0.8~0.8\",\"source_id\":\"bsl_residential_2026_2348\"}}","cooling":"Intelligent air-cooled","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles at25C; DoD/rate/EOL unspecified.","dc_voltage_nominal_v":51.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.015359999999999999,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"ac_input_output_current_a\":[22.7,21.7],\"ac_voltage_choices_v\":[220,230],\"cell_arrangement\":\"3P*16S1P\",\"frequency_hz\":[50,60],\"grid_connection\":\"L+N+PE\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,95],\"locator\":\"PDF p17; exact named model column; merged cells visually reviewed\",\"mppt_voltage_range_v\":[150,425],\"pv_max_input_kw\":6.5,\"source_id\":\"bsl_residential_2026_2348\",\"weight_tolerance_pct\":3}}","field_sources_json":"{\"altitude_max_m\":[\"bsl_residential_2026_2348\"],\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_residential_2026_2348\"],\"cooling\":[\"bsl_residential_2026_2348\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"operating_temperature_max_c\":[\"bsl_residential_2026_2348\"],\"operating_temperature_min_c\":[\"bsl_residential_2026_2348\"],\"pcs_included\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"]}","ingress_protection":"IP54","last_verified_at":"2026-11-03T23:52:29.485466+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"LV15","name":"BSLBATT PowerNest LV LV15","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.005,"power_rating_kind":"rated","product_family":"PowerNest LV","product_status":"documented","quality_status":"needs_review","record_id":"44fee58a-cbcb-5e54-b2c7-59627ac8ccf7","record_scope":"configuration","sources":["bsl_residential_2026_2348"],"updated_at":"2026-11-03T23:52:29.485466+00:00","variant":"standard catalogue configuration","weight_kg":311}
{"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One named integrated battery/inverter configuration; compatible inverter brand not an exact installed model","cell_capacity_ah":100,"communication_interfaces":["RS232","RS485","CAN"],"conflicts_json":"{\"dimensions_and_power_factor\":{\"dimension_verbatim\":\"700*800+1900 (±5) mm W*D*H\",\"disposition\":\"Malformed dimension separator and unusual PF interval retained; canonical dimensions and PF withheld; no silent repair.\",\"locator\":\"PDF p17 general parameters\",\"power_factor_verbatim\":\"-0.8~0.8\",\"source_id\":\"bsl_residential_2026_2348\"}}","cooling":"Intelligent air-cooled","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles at25C; DoD/rate/EOL unspecified.","dc_voltage_nominal_v":51.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0256,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"ac_input_output_current_a\":[15.2,14.5],\"ac_voltage_choices_v\":[380,400],\"cell_arrangement\":\"5P*16S1P\",\"frequency_hz\":[50,60],\"grid_connection\":\"3L+N+PE\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,95],\"locator\":\"PDF p17; exact named model column; merged cells visually reviewed\",\"mppt_voltage_range_v\":[200,650],\"pv_max_input_kw\":13,\"source_id\":\"bsl_residential_2026_2348\",\"weight_tolerance_pct\":3}}","field_sources_json":"{\"altitude_max_m\":[\"bsl_residential_2026_2348\"],\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_residential_2026_2348\"],\"cooling\":[\"bsl_residential_2026_2348\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"operating_temperature_max_c\":[\"bsl_residential_2026_2348\"],\"operating_temperature_min_c\":[\"bsl_residential_2026_2348\"],\"pcs_included\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"]}","ingress_protection":"IP54","last_verified_at":"2026-11-03T23:52:29.485466+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"LV25","name":"BSLBATT PowerNest LV LV25","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.01,"power_rating_kind":"rated","product_family":"PowerNest LV","product_status":"documented","quality_status":"needs_review","record_id":"4ddc213a-3b41-5eec-b3d3-782893634ea9","record_scope":"configuration","sources":["bsl_residential_2026_2348"],"updated_at":"2026-11-03T23:52:29.485466+00:00","variant":"standard catalogue configuration","weight_kg":451}
{"architecture":"dc_block","capacity_scope":"One wall battery; external inverter excluded","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","cooling":"Natural","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles at25C; DoD/rate/EOL test conditions not specified.","dc_voltage_nominal_v":51.2,"depth_m":0.147,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":80,\"max_kw\":4.096,\"peak_a\":110,\"peak_duration_s\":null,\"peak_kw\":5.632,\"rated_a\":40,\"rated_kw\":2.048},\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"dimension_tolerance_mm\":3,\"dimensions_note\":\"300PW includes wheels\",\"discharge\":{\"max_a\":120,\"max_and_peak_duration_s\":1,\"max_kw\":6.144,\"peak_a\":150,\"peak_kw\":7.68,\"rated_a\":100},\"discharge_voltage_v\":47,\"locator\":\"PDF p13; exact named model column; merged cells visually reviewed\",\"parallel_units_max\":32,\"safety_note\":\"Safety standards apply only to old-version200PW; not promoted to current configuration\",\"short_circuit_row\":\"Enable; numeric current unknown\",\"source_id\":\"bsl_residential_2026_2348\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":4.864,\"weight_tolerance_pct\":1},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract, retention and throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":23.5,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":5.12,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cooling\":[\"bsl_residential_2026_2348\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_conditions\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":0.59,"ingress_protection":"IP20","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"B-LFP48-100PW","name":"BSLBATT B-LFP48-PW B-LFP48-100PW","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.00512,"power_conditions":"Rated discharge row; one-second maximum and peak are separate observations.","power_rating_kind":"rated","product_family":"B-LFP48-PW","product_status":"documented","quality_status":"needs_review","record_id":"643bd05a-9f08-5a77-bac9-875d07469e4d","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":53,"width_m":0.46}
{"architecture":"dc_block","capacity_scope":"One wall battery; external inverter excluded","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"conflicts_json":"{\"warranty_v141_duplicate_model_rows\":{\"disposition\":\"Identical model label, different values; throughput and contract usable energy withheld until OEM identifies applicable configuration.\",\"locator\":\"PDF p3 Table1.0 consecutive B-LFP48-300 E/PW rows\",\"observations\":[{\"throughput_mwh\":70.5,\"usable_kwh\":15.36},{\"throughput_mwh\":98.38,\"usable_kwh\":16.07}],\"source_id\":\"bsl_warranty_v141_20261104\"},\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","cooling":"Natural","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles at25C; DoD/rate/EOL test conditions not specified.","dc_voltage_nominal_v":51.2,"depth_m":0.24,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01536,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":160,\"max_kw\":8.192,\"peak_a\":210,\"peak_duration_s\":null,\"peak_kw\":10.752,\"rated_a\":80,\"rated_kw\":4.096},\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"dimension_tolerance_mm\":3,\"dimensions_note\":\"300PW includes wheels\",\"discharge\":{\"max_a\":220,\"max_and_peak_duration_s\":1,\"max_kw\":11.264,\"peak_a\":250,\"peak_kw\":12.8,\"rated_a\":200},\"discharge_voltage_v\":47,\"locator\":\"PDF p13; exact named model column; merged cells visually reviewed\",\"parallel_units_max\":32,\"safety_note\":\"Safety standards apply only to old-version200PW; not promoted to current configuration\",\"short_circuit_row\":\"Enable; numeric current unknown\",\"source_id\":\"bsl_residential_2026_2348\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":14.592,\"weight_tolerance_pct\":1},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract, retention and throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":null,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":null,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cooling\":[\"bsl_residential_2026_2348\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_conditions\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":0.844,"ingress_protection":"IP20","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"B-LFP48-300PW","name":"BSLBATT B-LFP48-PW B-LFP48-300PW","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.01024,"power_conditions":"Rated discharge row; one-second maximum and peak are separate observations.","power_rating_kind":"rated","product_family":"B-LFP48-PW","product_status":"documented","quality_status":"needs_review","record_id":"6a389d37-e34e-5b6a-8012-2da7fb95f2b4","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":130,"width_m":0.51}
{"architecture":"dc_block","capacity_scope":"One high-voltage stack; external inverter excluded","cell_capacity_ah":52,"chemistry":"LFP","communication_interfaces":["CAN","Wi-Fi","Bluetooth"],"communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles; DoD,temperature,rate and EOL test conditions not specified.","dc_voltage_max_v":336,"dc_voltage_min_v":268.8,"dc_voltage_nominal_v":307.2,"depth_m":0.37,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01597,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"can_baud_rates\":[500000,250000],\"claims\":[\"CE\",\"IEC62619\",\"IEC62040\",\"IEC62477\",\"CEC Listed\",\"UN38.3\",\"MSDS\"],\"claims_status\":\"Manufacturer table claims, not independently verified certification\",\"dimension_tolerance_mm\":5,\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p18; exact named model column; merged cells visually reviewed\",\"max_charge_a\":48,\"max_discharge_a\":52,\"modbus_baud\":9600,\"module_count\":3,\"module_spec\":{\"arrangement\":\"32S1P\",\"energy_kwh\":5.32,\"voltage_v\":102.4},\"optional_fire_protection\":true,\"parallel_systems_max\":5,\"recommended_current_a\":26,\"service_life_years\":[15,20],\"source_id\":\"bsl_residential_2026_2348\",\"system_arrangement\":\"96S1P\",\"temperature_c\":{\"charge\":[0,50],\"discharge\":[-10,55],\"storage\":[0,35]},\"usable_energy_kwh\":15.17,\"weight_tolerance_pct\":3},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract/retention/throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":73.3,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":15.97,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"communication_protocols\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_max_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_min_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":0.732,"ingress_protection":"IP65","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"HVS3","name":"BSLBATT MatchBox HVS HVS3","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.007980000000000001,"power_rating_kind":"rated","product_family":"MatchBox HVS","product_status":"documented","quality_status":"needs_review","record_id":"8842806d-8eed-5de6-b7af-5ababb439289","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":160,"width_m":0.665}
{"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One named integrated battery/inverter configuration; compatible inverter brand not an exact installed model","cell_capacity_ah":100,"communication_interfaces":["RS232","RS485","CAN"],"conflicts_json":"{\"dimensions_and_power_factor\":{\"dimension_verbatim\":\"700*800+2300 (±5) mm W*D*H\",\"disposition\":\"Malformed dimension separator and unusual PF interval retained; canonical dimensions and PF withheld; no silent repair.\",\"locator\":\"PDF p17 general parameters\",\"power_factor_verbatim\":\"-0.8~0.8\",\"source_id\":\"bsl_residential_2026_2348\"}}","cooling":"Intelligent air-cooled","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles at25C; DoD/rate/EOL unspecified.","dc_voltage_nominal_v":51.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.035840000000000004,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"ac_input_output_current_a\":[22.8,21.8],\"ac_voltage_choices_v\":[380,400],\"cell_arrangement\":\"7P*16S1P\",\"frequency_hz\":[50,60],\"grid_connection\":\"3L+N+PE\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,95],\"locator\":\"PDF p17; exact named model column; merged cells visually reviewed\",\"mppt_voltage_range_v\":[200,650],\"pv_max_input_kw\":22.5,\"source_id\":\"bsl_residential_2026_2348\",\"weight_tolerance_pct\":3}}","field_sources_json":"{\"altitude_max_m\":[\"bsl_residential_2026_2348\"],\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_residential_2026_2348\"],\"cooling\":[\"bsl_residential_2026_2348\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"operating_temperature_max_c\":[\"bsl_residential_2026_2348\"],\"operating_temperature_min_c\":[\"bsl_residential_2026_2348\"],\"pcs_included\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"]}","ingress_protection":"IP54","last_verified_at":"2026-11-03T23:52:29.485466+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"LV35","name":"BSLBATT PowerNest LV LV35","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.015,"power_rating_kind":"rated","product_family":"PowerNest LV","product_status":"documented","quality_status":"needs_review","record_id":"8c1aa6f9-bc03-52de-9df3-c3461c60fce1","record_scope":"configuration","sources":["bsl_residential_2026_2348"],"updated_at":"2026-11-03T23:52:29.485466+00:00","variant":"standard catalogue configuration","weight_kg":587}
{"architecture":"dc_block","capacity_scope":"One high-voltage stack; external inverter excluded","cell_capacity_ah":52,"chemistry":"LFP","communication_interfaces":["CAN","Wi-Fi","Bluetooth"],"communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles; DoD,temperature,rate and EOL test conditions not specified.","dc_voltage_max_v":672,"dc_voltage_min_v":537.6,"dc_voltage_nominal_v":614.4,"depth_m":0.37,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03194,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"can_baud_rates\":[500000,250000],\"claims\":[\"CE\",\"IEC62619\",\"IEC62040\",\"IEC62477\",\"CEC Listed\",\"UN38.3\",\"MSDS\"],\"claims_status\":\"Manufacturer table claims, not independently verified certification\",\"dimension_tolerance_mm\":5,\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p18; exact named model column; merged cells visually reviewed\",\"max_charge_a\":48,\"max_discharge_a\":52,\"modbus_baud\":9600,\"module_count\":6,\"module_spec\":{\"arrangement\":\"32S1P\",\"energy_kwh\":5.32,\"voltage_v\":102.4},\"optional_fire_protection\":true,\"parallel_systems_max\":5,\"recommended_current_a\":26,\"service_life_years\":[15,20],\"source_id\":\"bsl_residential_2026_2348\",\"system_arrangement\":\"192S1P\",\"temperature_c\":{\"charge\":[0,50],\"discharge\":[-10,55],\"storage\":[0,35]},\"usable_energy_kwh\":30.34,\"weight_tolerance_pct\":3},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract/retention/throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":146.6,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":31.94,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"communication_protocols\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_max_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_min_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":1.18,"ingress_protection":"IP65","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"HVS6","name":"BSLBATT MatchBox HVS HVS6","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.01597,"power_rating_kind":"rated","product_family":"MatchBox HVS","product_status":"documented","quality_status":"needs_review","record_id":"ab40f7c9-1af5-5903-bb84-793427c3ce94","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":295,"width_m":0.665}
{"architecture":"dc_block","capacity_scope":"One high-voltage stack; external inverter excluded","cell_capacity_ah":52,"chemistry":"LFP","communication_interfaces":["CAN","Wi-Fi","Bluetooth"],"communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles; DoD,temperature,rate and EOL test conditions not specified.","dc_voltage_max_v":784,"dc_voltage_min_v":627.2,"dc_voltage_nominal_v":716.8,"depth_m":0.37,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.037270000000000005,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"can_baud_rates\":[500000,250000],\"claims\":[\"CE\",\"IEC62619\",\"IEC62040\",\"IEC62477\",\"CEC Listed\",\"UN38.3\",\"MSDS\"],\"claims_status\":\"Manufacturer table claims, not independently verified certification\",\"dimension_tolerance_mm\":5,\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p18; exact named model column; merged cells visually reviewed\",\"max_charge_a\":48,\"max_discharge_a\":52,\"modbus_baud\":9600,\"module_count\":7,\"module_spec\":{\"arrangement\":\"32S1P\",\"energy_kwh\":5.32,\"voltage_v\":102.4},\"optional_fire_protection\":true,\"parallel_systems_max\":5,\"recommended_current_a\":26,\"service_life_years\":[15,20],\"source_id\":\"bsl_residential_2026_2348\",\"system_arrangement\":\"224S1P\",\"temperature_c\":{\"charge\":[0,50],\"discharge\":[-10,55],\"storage\":[0,35]},\"usable_energy_kwh\":35.4,\"weight_tolerance_pct\":3},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract/retention/throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":171.06,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":37.27,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"communication_protocols\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_max_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_min_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":1.33,"ingress_protection":"IP65","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"HVS7","name":"BSLBATT MatchBox HVS HVS7","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.01863,"power_rating_kind":"rated","product_family":"MatchBox HVS","product_status":"documented","quality_status":"needs_review","record_id":"ae6e1108-a24f-5c81-9728-dbaeb0f39152","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":340,"width_m":0.665}
{"architecture":"dc_block","capacity_scope":"One high-voltage stack; external inverter excluded","cell_capacity_ah":52,"chemistry":"LFP","communication_interfaces":["CAN","Wi-Fi","Bluetooth"],"communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles; DoD,temperature,rate and EOL test conditions not specified.","dc_voltage_max_v":560,"dc_voltage_min_v":448,"dc_voltage_nominal_v":512,"depth_m":0.37,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02662,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"can_baud_rates\":[500000,250000],\"claims\":[\"CE\",\"IEC62619\",\"IEC62040\",\"IEC62477\",\"CEC Listed\",\"UN38.3\",\"MSDS\"],\"claims_status\":\"Manufacturer table claims, not independently verified certification\",\"dimension_tolerance_mm\":5,\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p18; exact named model column; merged cells visually reviewed\",\"max_charge_a\":48,\"max_discharge_a\":52,\"modbus_baud\":9600,\"module_count\":5,\"module_spec\":{\"arrangement\":\"32S1P\",\"energy_kwh\":5.32,\"voltage_v\":102.4},\"optional_fire_protection\":true,\"parallel_systems_max\":5,\"recommended_current_a\":26,\"service_life_years\":[15,20],\"source_id\":\"bsl_residential_2026_2348\",\"system_arrangement\":\"160S1P\",\"temperature_c\":{\"charge\":[0,50],\"discharge\":[-10,55],\"storage\":[0,35]},\"usable_energy_kwh\":25.28,\"weight_tolerance_pct\":3},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract/retention/throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":122.18,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":26.62,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"communication_protocols\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_max_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_min_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":1.031,"ingress_protection":"IP65","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"HVS5","name":"BSLBATT MatchBox HVS HVS5","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.01331,"power_rating_kind":"rated","product_family":"MatchBox HVS","product_status":"documented","quality_status":"needs_review","record_id":"d262a9d0-3330-5dc3-8e78-06a4cc46bc72","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":250,"width_m":0.665}
{"architecture":"dc_block","capacity_scope":"One high-voltage stack; external inverter excluded","cell_capacity_ah":52,"chemistry":"LFP","communication_interfaces":["CAN","Wi-Fi","Bluetooth"],"communication_protocols":["CAN bus","Modbus RTU"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles; DoD,temperature,rate and EOL test conditions not specified.","dc_voltage_max_v":448,"dc_voltage_min_v":358.4,"dc_voltage_nominal_v":409.6,"depth_m":0.37,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02129,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"can_baud_rates\":[500000,250000],\"claims\":[\"CE\",\"IEC62619\",\"IEC62040\",\"IEC62477\",\"CEC Listed\",\"UN38.3\",\"MSDS\"],\"claims_status\":\"Manufacturer table claims, not independently verified certification\",\"dimension_tolerance_mm\":5,\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p18; exact named model column; merged cells visually reviewed\",\"max_charge_a\":48,\"max_discharge_a\":52,\"modbus_baud\":9600,\"module_count\":4,\"module_spec\":{\"arrangement\":\"32S1P\",\"energy_kwh\":5.32,\"voltage_v\":102.4},\"optional_fire_protection\":true,\"parallel_systems_max\":5,\"recommended_current_a\":26,\"service_life_years\":[15,20],\"source_id\":\"bsl_residential_2026_2348\",\"system_arrangement\":\"128S1P\",\"temperature_c\":{\"charge\":[0,50],\"discharge\":[-10,55],\"storage\":[0,35]},\"usable_energy_kwh\":20.22,\"weight_tolerance_pct\":3},\"warranty_v141\":{\"applicability\":\"Exact Table1.0 named model; HVS model prefix MatchBox and E/PW shared row reviewed. Product eligibility remains conditional, not proof of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; applicable contract/retention/throughput not verified.\",\"source_ids\":[\"bsl_residential_2026_2348\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":97.72,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":21.29,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"chemistry\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"communication_protocols\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_max_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_min_v\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"depth_m\":[\"bsl_residential_2026_2348\"],\"depth_of_discharge_pct\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"],\"width_m\":[\"bsl_residential_2026_2348\"]}","height_m":0.881,"ingress_protection":"IP65","last_verified_at":"2026-11-04T00:53:24.314949+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"HVS4","name":"BSLBATT MatchBox HVS HVS4","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","power_basis":"dc","power_capacity_mw":0.01064,"power_rating_kind":"rated","product_family":"MatchBox HVS","product_status":"documented","quality_status":"needs_review","record_id":"d448f5d7-4cfb-57d8-bfeb-373bd221d2e5","record_scope":"configuration","sources":["bsl_residential_2026_2348","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T00:53:24.314949+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":205,"width_m":0.665}
{"altitude_max_m":2000,"architecture":"ac_integrated","capacity_scope":"One named integrated battery/inverter configuration; compatible inverter brand not an exact installed model","cell_capacity_ah":100,"communication_interfaces":["RS232","RS485","CAN"],"conflicts_json":"{\"dimensions_and_power_factor\":{\"dimension_verbatim\":\"700*800+1800 (±5) mm W*D*H\",\"disposition\":\"Malformed dimension separator and unusual PF interval retained; canonical dimensions and PF withheld; no silent repair.\",\"locator\":\"PDF p17 general parameters\",\"power_factor_verbatim\":\"-0.8~0.8\",\"source_id\":\"bsl_residential_2026_2348\"}}","cooling":"Intelligent air-cooled","created_at":"2026-11-03T23:52:29.485466+00:00","cycle_life_conditions":"Greater than6000 cycles at25C; DoD/rate/EOL unspecified.","dc_voltage_nominal_v":51.2,"energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.02048,"entity_type":"systems","extensions_json":"{\"catalogue_2026\":{\"ac_input_output_current_a\":[36.4,34.8],\"ac_voltage_choices_v\":[220,230],\"cell_arrangement\":\"4P*16S1P\",\"frequency_hz\":[50,60],\"grid_connection\":\"L+N+PE\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,95],\"locator\":\"PDF p17; exact named model column; merged cells visually reviewed\",\"mppt_voltage_range_v\":[150,425],\"pv_max_input_kw\":10.4,\"source_id\":\"bsl_residential_2026_2348\",\"weight_tolerance_pct\":3}}","field_sources_json":"{\"altitude_max_m\":[\"bsl_residential_2026_2348\"],\"architecture\":[\"bsl_residential_2026_2348\"],\"capacity_scope\":[\"bsl_residential_2026_2348\"],\"cell_capacity_ah\":[\"bsl_residential_2026_2348\"],\"communication_interfaces\":[\"bsl_residential_2026_2348\"],\"conflicts_json\":[\"bsl_residential_2026_2348\"],\"cooling\":[\"bsl_residential_2026_2348\"],\"cycle_life_conditions\":[\"bsl_residential_2026_2348\"],\"dc_voltage_nominal_v\":[\"bsl_residential_2026_2348\"],\"energy_basis\":[\"bsl_residential_2026_2348\"],\"energy_boundary\":[\"bsl_residential_2026_2348\"],\"energy_capacity_mwh\":[\"bsl_residential_2026_2348\"],\"extensions_json\":[\"bsl_residential_2026_2348\"],\"ingress_protection\":[\"bsl_residential_2026_2348\"],\"manufacturer\":[\"bsl_residential_2026_2348\"],\"market_segment\":[\"bsl_residential_2026_2348\"],\"model\":[\"bsl_residential_2026_2348\"],\"name\":[\"bsl_residential_2026_2348\"],\"operating_temperature_max_c\":[\"bsl_residential_2026_2348\"],\"operating_temperature_min_c\":[\"bsl_residential_2026_2348\"],\"pcs_included\":[\"bsl_residential_2026_2348\"],\"power_basis\":[\"bsl_residential_2026_2348\"],\"power_capacity_mw\":[\"bsl_residential_2026_2348\"],\"power_rating_kind\":[\"bsl_residential_2026_2348\"],\"product_family\":[\"bsl_residential_2026_2348\"],\"product_status\":[\"bsl_residential_2026_2348\"],\"record_scope\":[\"bsl_residential_2026_2348\"],\"variant\":[\"bsl_residential_2026_2348\"],\"weight_kg\":[\"bsl_residential_2026_2348\"]}","ingress_protection":"IP54","last_verified_at":"2026-11-03T23:52:29.485466+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"LV20","name":"BSLBATT PowerNest LV LV20","notes":"Exact catalogue configuration, not proof of availability or project installation. Supplier identity does not establish cell manufacturer. Performance/standards are OEM claims. No derived duration or efficiency.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.008,"power_rating_kind":"rated","product_family":"PowerNest LV","product_status":"documented","quality_status":"needs_review","record_id":"e4b15758-f723-575e-baf0-9d1d891718e9","record_scope":"configuration","sources":["bsl_residential_2026_2348"],"updated_at":"2026-11-03T23:52:29.485466+00:00","variant":"standard catalogue configuration","weight_kg":384}
