{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN"],"created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":40,"dc_voltage_nominal_v":51.2,"depth_m":0.298,"derating_notes":"Charge derating between −10°C and +5°C.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.012,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":3,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":10},\"environment\":\"indoor/outdoor\",\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"combined_system_energy_upper_bound_exclusive_kwh\":50,\"default_start\":\"First day after six months from production\",\"defect_term_years\":10,\"document_revision\":\"V1.1\",\"effective_basis\":\"European installation date\",\"effective_from\":\"2021-12-01\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–3 model/test rows; subsequent conditions/remedies\",\"minimum_throughput_mwh\":35.64,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":10,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":60,\"scope_note\":\"Opening applicability requires less than50kWh; no coverage asserted at exactly50kWh despite exclusion clause saying more than50.\",\"source_id\":\"byd_lvs_regional_warranty_20261103\",\"test_charge_voltage_v\":59,\"test_current_a\":45,\"test_eod_voltage_v\":40,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_lvs_datasheet_20261103\":\"Page 2, LVS 12.0 column; merged general rows and footnotes1–3 and4\"},\"module_energy_kwh\":4,\"module_model\":\"LVS\",\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":45,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum continuous\",\"value\":195},\"peak_duration_s\":5,\"peak_output_current_a\":270,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"scalability\":\"Up to64modules/256kWh in parallel; towers must contain1–4modules\"}","field_sources_json":"{\"architecture\":[\"byd_lvs_datasheet_20261103\"],\"capacity_scope\":[\"byd_lvs_datasheet_20261103\"],\"chemistry\":[\"byd_lvs_datasheet_20261103\"],\"communication_interfaces\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_max_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_lvs_datasheet_20261103\"],\"depth_m\":[\"byd_lvs_datasheet_20261103\"],\"derating_notes\":[\"byd_lvs_datasheet_20261103\"],\"energy_basis\":[\"byd_lvs_datasheet_20261103\"],\"energy_boundary\":[\"byd_lvs_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_lvs_datasheet_20261103\"],\"energy_conditions\":[\"byd_lvs_datasheet_20261103\"],\"extensions_json\":[\"byd_lvs_datasheet_20261103\",\"byd_lvs_regional_warranty_20261103\"],\"height_m\":[\"byd_lvs_datasheet_20261103\"],\"ingress_protection\":[\"byd_lvs_datasheet_20261103\"],\"manufacturer\":[\"byd_lvs_datasheet_20261103\"],\"model\":[\"byd_lvs_datasheet_20261103\"],\"name\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_lvs_datasheet_20261103\"],\"product_status\":[\"byd_lvs_datasheet_20261103\"],\"record_scope\":[\"byd_lvs_datasheet_20261103\"],\"variant\":[\"byd_lvs_datasheet_20261103\"],\"warranty_conditions\":[\"byd_lvs_regional_warranty_20261103\"],\"warranty_years\":[\"byd_lvs_regional_warranty_20261103\"],\"weight_kg\":[\"byd_lvs_datasheet_20261103\"],\"width_m\":[\"byd_lvs_datasheet_20261103\"]}","height_m":0.994,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"LVS 12.0","name":"BYD Battery-Box LVS 12.0","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"source_backed","record_id":"044c7be7-4f70-586d-be4e-b7aa90bed1f1","record_scope":"configuration","sources":["byd_lvs_datasheet_20261103","byd_lvs_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; 3 LVS modules","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":10,"weight_kg":154,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":288,"dc_voltage_min_v":200,"dc_voltage_nominal_v":256,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01485,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":5,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":46.03,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":288,\"test_current_a\":11.6,\"test_eod_voltage_v\":200,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 14.8 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":0.797,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 14.8","name":"BYD Battery-Box HVB 14.8","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"17574532-6ea9-5a52-b5a8-629b735deca9","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":150.6,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":345.6,"dc_voltage_min_v":240,"dc_voltage_nominal_v":307.2,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01782,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":6,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":55.24,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":345.6,\"test_current_a\":11.6,\"test_eod_voltage_v\":240,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 17.8 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":0.903,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 17.8","name":"BYD Battery-Box HVB 17.8","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"24866847-2fdc-5b61-b6c1-c337039e6717","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":177.9,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":403.2,"dc_voltage_min_v":280,"dc_voltage_nominal_v":358.4,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.02079,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":7,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":64.44,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":403.2,\"test_current_a\":11.6,\"test_eod_voltage_v\":280,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 20.7 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":1.009,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 20.7","name":"BYD Battery-Box HVB 20.7","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"280ffa13-3e29-5016-a3a4-eb2575262995","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":205.2,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":230.4,"dc_voltage_min_v":160,"dc_voltage_nominal_v":204.8,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.01188,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":4,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":36.82,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":230.4,\"test_current_a\":11.6,\"test_eod_voltage_v\":160,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 11.8 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":0.691,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 11.8","name":"BYD Battery-Box HVB 11.8","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"2ada65b6-7789-5678-8603-e861098570e3","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":123.3,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":172.8,"dc_voltage_min_v":120,"dc_voltage_nominal_v":153.6,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.00891,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":3,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":27.62,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":172.8,\"test_current_a\":11.6,\"test_eod_voltage_v\":120,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 8.9 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":0.585,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 8.9","name":"BYD Battery-Box HVB 8.9","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"5b444e09-8ac8-502e-a3eb-45eb17c11f5e","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":96,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":576,"dc_voltage_min_v":400,"dc_voltage_nominal_v":512,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.02969,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":10,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":92.03,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":576,\"test_current_a\":11.6,\"test_eod_voltage_v\":400,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 29.6 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":1.327,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 29.6","name":"BYD Battery-Box HVB 29.6","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"68d7d301-cca5-5f65-b132-0adba1f4230f","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":287.1,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":518.4,"dc_voltage_min_v":360,"dc_voltage_nominal_v":460.8,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.026719999999999997,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":9,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":82.83,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":518.4,\"test_current_a\":11.6,\"test_eod_voltage_v\":360,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 26.7 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":1.221,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 26.7","name":"BYD Battery-Box HVB 26.7","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"8a5575d8-80c3-5fc5-8d85-ecc16e98b4d6","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":259.8,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN"],"created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":40,"dc_voltage_nominal_v":51.2,"depth_m":0.298,"derating_notes":"Charge derating between −10°C and +5°C.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.016,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":4,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":10},\"environment\":\"indoor/outdoor\",\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"combined_system_energy_upper_bound_exclusive_kwh\":50,\"default_start\":\"First day after six months from production\",\"defect_term_years\":10,\"document_revision\":\"V1.1\",\"effective_basis\":\"European installation date\",\"effective_from\":\"2021-12-01\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–3 model/test rows; subsequent conditions/remedies\",\"minimum_throughput_mwh\":47.53,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":10,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":60,\"scope_note\":\"Opening applicability requires less than50kWh; no coverage asserted at exactly50kWh despite exclusion clause saying more than50.\",\"source_id\":\"byd_lvs_regional_warranty_20261103\",\"test_charge_voltage_v\":59,\"test_current_a\":60,\"test_eod_voltage_v\":40,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_lvs_datasheet_20261103\":\"Page 2, LVS 16.0 column; merged general rows and footnotes1–3 and4\"},\"module_energy_kwh\":4,\"module_model\":\"LVS\",\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":45,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum continuous\",\"value\":250},\"peak_duration_s\":5,\"peak_output_current_a\":360,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"scalability\":\"Up to64modules/256kWh in parallel; towers must contain1–4modules\"}","field_sources_json":"{\"architecture\":[\"byd_lvs_datasheet_20261103\"],\"capacity_scope\":[\"byd_lvs_datasheet_20261103\"],\"chemistry\":[\"byd_lvs_datasheet_20261103\"],\"communication_interfaces\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_max_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_lvs_datasheet_20261103\"],\"depth_m\":[\"byd_lvs_datasheet_20261103\"],\"derating_notes\":[\"byd_lvs_datasheet_20261103\"],\"energy_basis\":[\"byd_lvs_datasheet_20261103\"],\"energy_boundary\":[\"byd_lvs_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_lvs_datasheet_20261103\"],\"energy_conditions\":[\"byd_lvs_datasheet_20261103\"],\"extensions_json\":[\"byd_lvs_datasheet_20261103\",\"byd_lvs_regional_warranty_20261103\"],\"height_m\":[\"byd_lvs_datasheet_20261103\"],\"ingress_protection\":[\"byd_lvs_datasheet_20261103\"],\"manufacturer\":[\"byd_lvs_datasheet_20261103\"],\"model\":[\"byd_lvs_datasheet_20261103\"],\"name\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_lvs_datasheet_20261103\"],\"product_status\":[\"byd_lvs_datasheet_20261103\"],\"record_scope\":[\"byd_lvs_datasheet_20261103\"],\"variant\":[\"byd_lvs_datasheet_20261103\"],\"warranty_conditions\":[\"byd_lvs_regional_warranty_20261103\"],\"warranty_years\":[\"byd_lvs_regional_warranty_20261103\"],\"weight_kg\":[\"byd_lvs_datasheet_20261103\"],\"width_m\":[\"byd_lvs_datasheet_20261103\"]}","height_m":1.227,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"LVS 16.0","name":"BYD Battery-Box LVS 16.0","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"source_backed","record_id":"a34fe8cd-6dc7-5b08-846d-7a48a83761a6","record_scope":"configuration","sources":["byd_lvs_datasheet_20261103","byd_lvs_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; 4 LVS modules","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":10,"weight_kg":199,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":460.8,"dc_voltage_min_v":320,"dc_voltage_nominal_v":409.6,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.02376,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":8,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":73.65,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":460.8,\"test_current_a\":11.6,\"test_eod_voltage_v\":320,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 23.7 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":1.115,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 23.7","name":"BYD Battery-Box HVB 23.7","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"a6ca763d-b3a6-5acd-9f99-e588c6860dac","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":232.5,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN"],"created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":40,"dc_voltage_nominal_v":51.2,"depth_m":0.298,"derating_notes":"Charge derating between −10°C and +5°C.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.008,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":2,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":10},\"environment\":\"indoor/outdoor\",\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"combined_system_energy_upper_bound_exclusive_kwh\":50,\"default_start\":\"First day after six months from production\",\"defect_term_years\":10,\"document_revision\":\"V1.1\",\"effective_basis\":\"European installation date\",\"effective_from\":\"2021-12-01\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–3 model/test rows; subsequent conditions/remedies\",\"minimum_throughput_mwh\":23.76,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":10,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":60,\"scope_note\":\"Opening applicability requires less than50kWh; no coverage asserted at exactly50kWh despite exclusion clause saying more than50.\",\"source_id\":\"byd_lvs_regional_warranty_20261103\",\"test_charge_voltage_v\":59,\"test_current_a\":30,\"test_eod_voltage_v\":40,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_lvs_datasheet_20261103\":\"Page 2, LVS 8.0 column; merged general rows and footnotes1–3 and4\"},\"module_energy_kwh\":4,\"module_model\":\"LVS\",\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":45,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum continuous\",\"value\":130},\"peak_duration_s\":5,\"peak_output_current_a\":180,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"scalability\":\"Up to64modules/256kWh in parallel; towers must contain1–4modules\"}","field_sources_json":"{\"architecture\":[\"byd_lvs_datasheet_20261103\"],\"capacity_scope\":[\"byd_lvs_datasheet_20261103\"],\"chemistry\":[\"byd_lvs_datasheet_20261103\"],\"communication_interfaces\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_max_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_lvs_datasheet_20261103\"],\"depth_m\":[\"byd_lvs_datasheet_20261103\"],\"derating_notes\":[\"byd_lvs_datasheet_20261103\"],\"energy_basis\":[\"byd_lvs_datasheet_20261103\"],\"energy_boundary\":[\"byd_lvs_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_lvs_datasheet_20261103\"],\"energy_conditions\":[\"byd_lvs_datasheet_20261103\"],\"extensions_json\":[\"byd_lvs_datasheet_20261103\",\"byd_lvs_regional_warranty_20261103\"],\"height_m\":[\"byd_lvs_datasheet_20261103\"],\"ingress_protection\":[\"byd_lvs_datasheet_20261103\"],\"manufacturer\":[\"byd_lvs_datasheet_20261103\"],\"model\":[\"byd_lvs_datasheet_20261103\"],\"name\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_lvs_datasheet_20261103\"],\"product_status\":[\"byd_lvs_datasheet_20261103\"],\"record_scope\":[\"byd_lvs_datasheet_20261103\"],\"variant\":[\"byd_lvs_datasheet_20261103\"],\"warranty_conditions\":[\"byd_lvs_regional_warranty_20261103\"],\"warranty_years\":[\"byd_lvs_regional_warranty_20261103\"],\"weight_kg\":[\"byd_lvs_datasheet_20261103\"],\"width_m\":[\"byd_lvs_datasheet_20261103\"]}","height_m":0.761,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"LVS 8.0","name":"BYD Battery-Box LVS 8.0","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"source_backed","record_id":"ae61da89-abd8-57b3-9ed2-7b16af37ae3c","record_scope":"configuration","sources":["byd_lvs_datasheet_20261103","byd_lvs_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; 2 LVS modules","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":10,"weight_kg":109,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_refund_horizon\":{\"locator\":\"Page2 clauses1.2–1.3 versus page7 clause3.4(b)\",\"refund_formula_months\":120,\"resolution\":\"Different horizons retained; no correction to180months or payout inference. Authoritative clarification required for remedy applicability.\",\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"term_years\":15}}","created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":115.2,"dc_voltage_min_v":80,"dc_voltage_nominal_v":102.4,"depth_m":0.282,"derating_notes":"Maximum charge/discharge current varies with temperature,SOC and connected inverter.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.00594,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"altitude_upper_bound_exclusive_m\":4000,\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":2,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UKCA\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":15},\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"default_start\":\"First day after six months from production\",\"defect_term_years\":15,\"document_revision\":\"September2025 V1.3\",\"effective_basis\":\"European purchase date\",\"effective_from\":\"2025-09-01\",\"guarantor\":\"BYD Finland Oy\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–4 model/test rows;5–9 conditions/remedies\",\"minimum_throughput_mwh\":18.41,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":15,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":70,\"source_id\":\"byd_hvb_regional_warranty_20261103\",\"test_charge_voltage_v\":115.2,\"test_current_a\":11.6,\"test_eod_voltage_v\":80,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_hvb_datasheet_20261103\":\"Page 2, HVB 5.9 column; merged general rows and footnotes1–3\"},\"module_capacity_note\":\"Initial designed capacity; actual capacity affected by temperature, transportation and storage. Exact tower usable values copied individually, not extrapolated from module energy.\",\"module_initial_designed_energy_kwh\":2.97,\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":27.3,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum\",\"value\":50},\"parallel_maximum_energy_kwh\":89.07,\"parallel_system_limit\":3,\"peak_duration_s\":15,\"peak_output_current_a\":98,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"storage_humidity_pct\":[5,95]}","field_sources_json":"{\"architecture\":[\"byd_hvb_datasheet_20261103\"],\"capacity_scope\":[\"byd_hvb_datasheet_20261103\"],\"chemistry\":[\"byd_hvb_datasheet_20261103\"],\"communication_interfaces\":[\"byd_hvb_datasheet_20261103\"],\"conflicts_json\":[\"byd_hvb_regional_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_hvb_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_hvb_datasheet_20261103\"],\"depth_m\":[\"byd_hvb_datasheet_20261103\"],\"derating_notes\":[\"byd_hvb_datasheet_20261103\"],\"energy_basis\":[\"byd_hvb_datasheet_20261103\"],\"energy_boundary\":[\"byd_hvb_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_hvb_datasheet_20261103\"],\"energy_conditions\":[\"byd_hvb_datasheet_20261103\"],\"extensions_json\":[\"byd_hvb_datasheet_20261103\",\"byd_hvb_regional_warranty_20261103\"],\"height_m\":[\"byd_hvb_datasheet_20261103\"],\"ingress_protection\":[\"byd_hvb_datasheet_20261103\"],\"manufacturer\":[\"byd_hvb_datasheet_20261103\"],\"model\":[\"byd_hvb_datasheet_20261103\"],\"name\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_hvb_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_hvb_datasheet_20261103\"],\"product_status\":[\"byd_hvb_datasheet_20261103\"],\"record_scope\":[\"byd_hvb_datasheet_20261103\"],\"variant\":[\"byd_hvb_datasheet_20261103\"],\"warranty_conditions\":[\"byd_hvb_regional_warranty_20261103\"],\"warranty_years\":[\"byd_hvb_regional_warranty_20261103\"],\"weight_kg\":[\"byd_hvb_datasheet_20261103\"],\"width_m\":[\"byd_hvb_datasheet_20261103\"]}","height_m":0.479,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"HVB 5.9","name":"BYD Battery-Box HVB 5.9","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"needs_review","record_id":"b3a1fa4f-c360-53fd-98be-c007efc1c751","record_scope":"configuration","sources":["byd_hvb_datasheet_20261103","byd_hvb_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; V1.7 configuration","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":15,"weight_kg":68.7,"width_m":0.61}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN"],"created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":40,"dc_voltage_nominal_v":51.2,"depth_m":0.575,"derating_notes":"Charge derating between −10°C and +5°C.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.015359999999999999,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":2,\"certification_claims\":{\"items\":[\"IEC 62619\",\"CEC\",\"CE\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":10},\"environment\":\"indoor\",\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"combined_system_energy_upper_bound_exclusive_kwh\":50,\"default_start\":\"First day after six months from production\",\"defect_term_years\":10,\"document_revision\":\"V1.2\",\"effective_basis\":\"European installation date\",\"effective_from\":\"2021-12-01\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–3 model/test rows; subsequent conditions/remedies\",\"minimum_throughput_mwh\":47.46,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":10,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":60,\"scope_note\":\"Opening applicability requires less than50kWh; no coverage asserted at exactly50kWh despite exclusion clause saying more than50.\",\"source_id\":\"byd_lvl_regional_warranty_20261103\",\"test_charge_voltage_v\":59,\"test_current_a\":60,\"test_eod_voltage_v\":40,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_lvl_datasheet_20261103\":\"Page 2, LVL15.4 (2021) column; merged general rows and footnotes1–3\"},\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum continuous\",\"value\":250},\"peak_duration_s\":5,\"peak_output_current_a\":375,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null}}","field_sources_json":"{\"architecture\":[\"byd_lvl_datasheet_20261103\"],\"capacity_scope\":[\"byd_lvl_datasheet_20261103\"],\"chemistry\":[\"byd_lvl_datasheet_20261103\"],\"communication_interfaces\":[\"byd_lvl_datasheet_20261103\"],\"dc_voltage_max_v\":[\"byd_lvl_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_lvl_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_lvl_datasheet_20261103\"],\"depth_m\":[\"byd_lvl_datasheet_20261103\"],\"derating_notes\":[\"byd_lvl_datasheet_20261103\"],\"energy_basis\":[\"byd_lvl_datasheet_20261103\"],\"energy_boundary\":[\"byd_lvl_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_lvl_datasheet_20261103\"],\"energy_conditions\":[\"byd_lvl_datasheet_20261103\"],\"extensions_json\":[\"byd_lvl_datasheet_20261103\",\"byd_lvl_regional_warranty_20261103\"],\"height_m\":[\"byd_lvl_datasheet_20261103\"],\"ingress_protection\":[\"byd_lvl_datasheet_20261103\"],\"manufacturer\":[\"byd_lvl_datasheet_20261103\"],\"model\":[\"byd_lvl_datasheet_20261103\"],\"name\":[\"byd_lvl_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_lvl_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_lvl_datasheet_20261103\"],\"product_status\":[\"byd_lvl_datasheet_20261103\"],\"record_scope\":[\"byd_lvl_datasheet_20261103\"],\"variant\":[\"byd_lvl_datasheet_20261103\"],\"warranty_conditions\":[\"byd_lvl_regional_warranty_20261103\"],\"warranty_years\":[\"byd_lvl_regional_warranty_20261103\"],\"weight_kg\":[\"byd_lvl_datasheet_20261103\"],\"width_m\":[\"byd_lvl_datasheet_20261103\"]}","height_m":0.66,"ingress_protection":"IP20","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"LVL15.4 (2021)","name":"BYD Battery-Box LVL15.4 (2021)","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"source_backed","record_id":"b7391cca-354a-57f0-a86a-be7aceb826f3","record_scope":"configuration","sources":["byd_lvl_datasheet_20261103","byd_lvl_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single LVL15.4 (2021) unit","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":10,"weight_kg":168,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN"],"created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":40,"dc_voltage_nominal_v":51.2,"depth_m":0.298,"derating_notes":"Charge derating between −10°C and +5°C.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.02,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":5,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":10},\"environment\":\"indoor/outdoor\",\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"combined_system_energy_upper_bound_exclusive_kwh\":50,\"default_start\":\"First day after six months from production\",\"defect_term_years\":10,\"document_revision\":\"V1.1\",\"effective_basis\":\"European installation date\",\"effective_from\":\"2021-12-01\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–3 model/test rows; subsequent conditions/remedies\",\"minimum_throughput_mwh\":59.41,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":10,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":60,\"scope_note\":\"Opening applicability requires less than50kWh; no coverage asserted at exactly50kWh despite exclusion clause saying more than50.\",\"source_id\":\"byd_lvs_regional_warranty_20261103\",\"test_charge_voltage_v\":59,\"test_current_a\":60,\"test_eod_voltage_v\":40,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_lvs_datasheet_20261103\":\"Page 2, LVS 20.0 column; merged general rows and footnotes1–3 and4\"},\"module_energy_kwh\":4,\"module_model\":\"LVS\",\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":45,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum continuous\",\"value\":250},\"peak_duration_s\":5,\"peak_output_current_a\":360,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"scalability\":\"Single tower only\"}","field_sources_json":"{\"architecture\":[\"byd_lvs_datasheet_20261103\"],\"capacity_scope\":[\"byd_lvs_datasheet_20261103\"],\"chemistry\":[\"byd_lvs_datasheet_20261103\"],\"communication_interfaces\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_max_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_lvs_datasheet_20261103\"],\"depth_m\":[\"byd_lvs_datasheet_20261103\"],\"derating_notes\":[\"byd_lvs_datasheet_20261103\"],\"energy_basis\":[\"byd_lvs_datasheet_20261103\"],\"energy_boundary\":[\"byd_lvs_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_lvs_datasheet_20261103\"],\"energy_conditions\":[\"byd_lvs_datasheet_20261103\"],\"extensions_json\":[\"byd_lvs_datasheet_20261103\",\"byd_lvs_regional_warranty_20261103\"],\"height_m\":[\"byd_lvs_datasheet_20261103\"],\"ingress_protection\":[\"byd_lvs_datasheet_20261103\"],\"manufacturer\":[\"byd_lvs_datasheet_20261103\"],\"model\":[\"byd_lvs_datasheet_20261103\"],\"name\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_lvs_datasheet_20261103\"],\"product_status\":[\"byd_lvs_datasheet_20261103\"],\"record_scope\":[\"byd_lvs_datasheet_20261103\"],\"variant\":[\"byd_lvs_datasheet_20261103\"],\"warranty_conditions\":[\"byd_lvs_regional_warranty_20261103\"],\"warranty_years\":[\"byd_lvs_regional_warranty_20261103\"],\"weight_kg\":[\"byd_lvs_datasheet_20261103\"],\"width_m\":[\"byd_lvs_datasheet_20261103\"]}","height_m":1.46,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"LVS 20.0","name":"BYD Battery-Box LVS 20.0","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"source_backed","record_id":"c5b18d42-295b-5396-b67d-f60f51c4cfbe","record_scope":"configuration","sources":["byd_lvs_datasheet_20261103","byd_lvs_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; 5 LVS modules","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":10,"weight_kg":244,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN"],"created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":40,"dc_voltage_nominal_v":51.2,"depth_m":0.298,"derating_notes":"Charge derating between −10°C and +5°C.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.024,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":6,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":10},\"environment\":\"indoor/outdoor\",\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"combined_system_energy_upper_bound_exclusive_kwh\":50,\"default_start\":\"First day after six months from production\",\"defect_term_years\":10,\"document_revision\":\"V1.1\",\"effective_basis\":\"European installation date\",\"effective_from\":\"2021-12-01\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–3 model/test rows; subsequent conditions/remedies\",\"minimum_throughput_mwh\":71.29,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":10,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":60,\"scope_note\":\"Opening applicability requires less than50kWh; no coverage asserted at exactly50kWh despite exclusion clause saying more than50.\",\"source_id\":\"byd_lvs_regional_warranty_20261103\",\"test_charge_voltage_v\":59,\"test_current_a\":60,\"test_eod_voltage_v\":40,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_lvs_datasheet_20261103\":\"Page 2, LVS 24.0 column; merged general rows and footnotes1–3 and4\"},\"module_energy_kwh\":4,\"module_model\":\"LVS\",\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":45,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum continuous\",\"value\":250},\"peak_duration_s\":5,\"peak_output_current_a\":360,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"scalability\":\"Single tower only\"}","field_sources_json":"{\"architecture\":[\"byd_lvs_datasheet_20261103\"],\"capacity_scope\":[\"byd_lvs_datasheet_20261103\"],\"chemistry\":[\"byd_lvs_datasheet_20261103\"],\"communication_interfaces\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_max_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_lvs_datasheet_20261103\"],\"depth_m\":[\"byd_lvs_datasheet_20261103\"],\"derating_notes\":[\"byd_lvs_datasheet_20261103\"],\"energy_basis\":[\"byd_lvs_datasheet_20261103\"],\"energy_boundary\":[\"byd_lvs_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_lvs_datasheet_20261103\"],\"energy_conditions\":[\"byd_lvs_datasheet_20261103\"],\"extensions_json\":[\"byd_lvs_datasheet_20261103\",\"byd_lvs_regional_warranty_20261103\"],\"height_m\":[\"byd_lvs_datasheet_20261103\"],\"ingress_protection\":[\"byd_lvs_datasheet_20261103\"],\"manufacturer\":[\"byd_lvs_datasheet_20261103\"],\"model\":[\"byd_lvs_datasheet_20261103\"],\"name\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_lvs_datasheet_20261103\"],\"product_status\":[\"byd_lvs_datasheet_20261103\"],\"record_scope\":[\"byd_lvs_datasheet_20261103\"],\"variant\":[\"byd_lvs_datasheet_20261103\"],\"warranty_conditions\":[\"byd_lvs_regional_warranty_20261103\"],\"warranty_years\":[\"byd_lvs_regional_warranty_20261103\"],\"weight_kg\":[\"byd_lvs_datasheet_20261103\"],\"width_m\":[\"byd_lvs_datasheet_20261103\"]}","height_m":1.693,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"LVS 24.0","name":"BYD Battery-Box LVS 24.0","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"source_backed","record_id":"d9560768-f011-520c-af86-059bf4eaa28c","record_scope":"configuration","sources":["byd_lvs_datasheet_20261103","byd_lvs_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; 6 LVS modules","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":10,"weight_kg":289,"width_m":0.65}
{"architecture":"dc_block","capacity_scope":"One named battery configuration; external inverter and parallel system combinations excluded","chemistry":"LFP","communication_interfaces":["CAN"],"created_at":"2026-11-03T16:03:35.477185+00:00","dc_voltage_max_v":57.6,"dc_voltage_min_v":40,"dc_voltage_nominal_v":51.2,"depth_m":0.298,"derating_notes":"Charge derating between −10°C and +5°C.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.004,"energy_conditions":"100% DoD,0.2C charge and discharge,+25°C. System usable energy may vary with inverter brand.","entity_type":"systems","extensions_json":"{\"applications\":[\"on_grid\",\"on_grid_backup\",\"off_grid\"],\"battery_module_count\":1,\"certification_claims\":{\"items\":[\"VDE 2510-50\",\"IEC 62619\",\"CEC\",\"CE\",\"UN 38.3\"],\"status\":\"OEM datasheet claims; individual certificates not independently verified\"},\"datasheet_warranty_claim\":{\"condition\":\"Separate limited warranty letter applies; contract not reviewed for this configuration, not an unconditional guarantee\",\"years\":10},\"environment\":\"indoor/outdoor\",\"europe_residential_warranty\":{\"additional_module_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after30days from documented first-site delivery at original buyer election\",\"application\":\"Residential; original buyer and authorized supply; no site-specific coverage assertion\",\"combined_system_energy_upper_bound_exclusive_kwh\":50,\"default_start\":\"First day after six months from production\",\"defect_term_years\":10,\"document_revision\":\"V1.1\",\"effective_basis\":\"European installation date\",\"effective_from\":\"2021-12-01\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline_months_from_start\":1,\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages1–3 model/test rows; subsequent conditions/remedies\",\"minimum_throughput_mwh\":11.88,\"nonoperation_exclusion_months\":6,\"notice_days_after_defect_discovery\":30,\"performance_data_access_required_on_claim\":true,\"performance_expiry\":\"Earlier of year term and minimum throughput\",\"performance_term_years\":10,\"region\":\"Europe\",\"replacement_extends_term\":false,\"retention_pct\":60,\"scope_note\":\"Opening applicability requires less than50kWh; no coverage asserted at exactly50kWh despite exclusion clause saying more than50.\",\"source_id\":\"byd_lvs_regional_warranty_20261103\",\"test_charge_voltage_v\":59,\"test_current_a\":15,\"test_eod_voltage_v\":40,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge to EOD/self-protection;rest;CC/CV charge;rest;discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"test_voltage_scope\":\"Contract capacity-test condition only; does not replace datasheet operating voltage limits\",\"throughput_boundary\":\"Total product output energy recorded by control module\"},\"evidence_locators\":{\"byd_lvs_datasheet_20261103\":\"Page 2, LVS 4.0 column; merged general rows and footnotes1–3 and4\"},\"module_energy_kwh\":4,\"module_model\":\"LVS\",\"module_nominal_voltage_v\":51.2,\"module_weight_kg\":45,\"mounting\":\"floor\",\"output_current_a\":{\"boundary\":\"DC battery output\",\"rating\":\"maximum continuous\",\"value\":65},\"peak_duration_s\":5,\"peak_output_current_a\":90,\"product_level\":\"dc_battery_system\",\"round_trip_efficiency_claim\":{\"boundary\":\"unspecified; not promoted to AC-to-AC efficiency\",\"lower_bound_pct\":95,\"test_conditions\":null},\"scalability\":\"Up to64modules/256kWh in parallel; towers must contain1–4modules\"}","field_sources_json":"{\"architecture\":[\"byd_lvs_datasheet_20261103\"],\"capacity_scope\":[\"byd_lvs_datasheet_20261103\"],\"chemistry\":[\"byd_lvs_datasheet_20261103\"],\"communication_interfaces\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_max_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_min_v\":[\"byd_lvs_datasheet_20261103\"],\"dc_voltage_nominal_v\":[\"byd_lvs_datasheet_20261103\"],\"depth_m\":[\"byd_lvs_datasheet_20261103\"],\"derating_notes\":[\"byd_lvs_datasheet_20261103\"],\"energy_basis\":[\"byd_lvs_datasheet_20261103\"],\"energy_boundary\":[\"byd_lvs_datasheet_20261103\"],\"energy_capacity_mwh\":[\"byd_lvs_datasheet_20261103\"],\"energy_conditions\":[\"byd_lvs_datasheet_20261103\"],\"extensions_json\":[\"byd_lvs_datasheet_20261103\",\"byd_lvs_regional_warranty_20261103\"],\"height_m\":[\"byd_lvs_datasheet_20261103\"],\"ingress_protection\":[\"byd_lvs_datasheet_20261103\"],\"manufacturer\":[\"byd_lvs_datasheet_20261103\"],\"model\":[\"byd_lvs_datasheet_20261103\"],\"name\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_max_c\":[\"byd_lvs_datasheet_20261103\"],\"operating_temperature_min_c\":[\"byd_lvs_datasheet_20261103\"],\"product_status\":[\"byd_lvs_datasheet_20261103\"],\"record_scope\":[\"byd_lvs_datasheet_20261103\"],\"variant\":[\"byd_lvs_datasheet_20261103\"],\"warranty_conditions\":[\"byd_lvs_regional_warranty_20261103\"],\"warranty_years\":[\"byd_lvs_regional_warranty_20261103\"],\"weight_kg\":[\"byd_lvs_datasheet_20261103\"],\"width_m\":[\"byd_lvs_datasheet_20261103\"]}","height_m":0.528,"ingress_protection":"IP55","last_verified_at":"2026-11-03T16:53:17.364456+00:00","manufacturer":"BYD","model":"LVS 4.0","name":"BYD Battery-Box LVS 4.0","notes":"No power inferred from voltage/current; no duration inferred. RTE boundary unspecified. Datasheet warranty claim is preserved separately from the reviewed regional contract. No project assignment inferred. Separate regional residential warranty now reviewed; original datasheet claims and operating limits preserved.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_status":"documented","quality_status":"source_backed","record_id":"dc434662-ee2a-520e-875e-5fec17a71d59","record_scope":"configuration","sources":["byd_lvs_datasheet_20261103","byd_lvs_regional_warranty_20261103"],"updated_at":"2026-11-03T16:53:17.364456+00:00","variant":"Single tower; 1 LVS modules","warranty_conditions":"Regional residential contract, original buyer, applicable purchase/installation date, installation deadline and compatible inverter required; performance ends at earlier of term or model throughput. See structured retention/test/start/remedy conditions; not universal installed-site coverage.","warranty_years":10,"weight_kg":64,"width_m":0.65}
