{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.55,"architecture":"unspecified","capacity_scope":"One exact hybrid inverter model; batteries excluded; optional PV controllers retained as ranges","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"standards\":[\"EN62109-1/-2\",\"EN62477-1\",\"EN61000-6-2\",\"EN61000-6-4\",\"NRS097-2-1:2017\",\"IEC61727\",\"IEC62116\",\"IEC61683\"],\"status\":\"manufacturer listed, not independently verified\"}","cooling":"Air Cooling","created_at":"2026-11-03T02:53:49.605078+00:00","derating_notes":"Altitude derating above 3000 m; operating ambient -30 to +55 C.","document_revision":"2024-10-03","entity_type":"systems","extensions_json":"{\"ac_current_a\":722.0,\"battery_dc_coupled_voltage_v\":[600.0,850.0],\"battery_without_dc_coupling_voltage_v\":[500.0,850.0],\"dimensions_h_w_d_mm\":\"2050x600x720 (x2) + 2050x1600x1050\",\"efficiency_not_assumed_rte\":true,\"ems_protocols\":[\"RS485\",\"TCP/IP\"],\"evidence\":{\"locator\":\"Physical PDF page 1 electrical/thermal rows and numbered notes; page 2 physical rows for three-phase units\"},\"internal_bypass_switch_excluded\":true,\"maximum_weight_description\":\"Inverter: 2665 | Full Cabinet: 660\",\"mppt_voltage_v\":[450.0,650.0],\"noise_db_less_than\":70,\"optional_charge_power_kw\":[60.0,600.0],\"optional_mppt_controller_count\":[1.0,10.0],\"optional_pv_power_kw\":[60.0,600.0],\"overload\":{\"interval_minutes\":15,\"minutes\":5,\"pct\":110},\"parallel_limit\":4,\"physical_rating_scope\":\"maximum optional MPPT complement\",\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_voltage_v\":750.0,\"pv_string_constraint\":\"Voc to be less than min battery voltage\",\"separate_dc_bus_per_inverter\":true,\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not established\",\"transformer_ratio\":\"315/400\"}","field_sources_json":"{\"ac_voltage_v\":[\"encore_hps500_20261103\"],\"altitude_max_m\":[\"encore_hps500_20261103\"],\"apparent_power_mva\":[\"encore_hps500_20261103\"],\"architecture\":[\"encore_hps500_20261103\"],\"capacity_scope\":[\"encore_hps500_20261103\"],\"communication_interfaces\":[\"encore_hps500_20261103\"],\"compliance_claims_json\":[\"encore_hps500_20261103\"],\"cooling\":[\"encore_hps500_20261103\"],\"derating_notes\":[\"encore_hps500_20261103\"],\"document_revision\":[\"encore_hps500_20261103\"],\"extensions_json\":[\"encore_hps500_20261103\"],\"ingress_protection\":[\"encore_hps500_20261103\"],\"manufacturer\":[\"encore_hps500_20261103\"],\"model\":[\"encore_hps500_20261103\"],\"name\":[\"encore_hps500_20261103\"],\"notes\":[\"encore_hps500_20261103\",\"fwindex_20261102_1300\"],\"operating_temperature_max_c\":[\"encore_hps500_20261103\"],\"operating_temperature_min_c\":[\"encore_hps500_20261103\"],\"power_basis\":[\"encore_hps500_20261103\"],\"power_capacity_mw\":[\"encore_hps500_20261103\"],\"power_conditions\":[\"encore_hps500_20261103\"],\"power_rating_kind\":[\"encore_hps500_20261103\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"encore_hps500_20261103\"],\"variant\":[\"encore_hps500_20261103\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","model":"HPS500","name":"Freedom Won HPS500","notes":"No battery energy, chemistry, inferred active power or round-trip efficiency. Optional PV controller combinations are not separate invented configurations. OEM download index places this model under End-of-Life: no longer in production (rechecked 2026-11-03).","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.5,"power_conditions":"On-grid and off-grid rated active power; overload 110% for 5 minutes per 15-minute interval","power_rating_kind":"rated","product_status":"historical_document","quality_status":"source_backed","record_id":"00150db3-b930-5545-8906-18ef510cac28","record_scope":"configuration","sources":["encore_hps500_20261103","fwindex_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"2024-10-03"}
{"altitude_max_m":4000,"apparent_power_mva":0.012,"architecture":"unspecified","capacity_scope":"One exact hybrid inverter model; batteries excluded; optional PV controllers retained as ranges","communication_interfaces":["RS485","CAN"],"cooling":"Natural","created_at":"2026-11-03T02:53:49.605078+00:00","dc_voltage_max_v":600.0,"dc_voltage_min_v":125.0,"depth_m":0.22,"derating_notes":"Altitude derating above 2000 m; no ambient derating threshold specified.","document_revision":"2024-08-06","entity_type":"systems","extensions_json":"{\"battery_conversion_efficiency_pct\":97.6,\"battery_working_voltage_range_v\":[150,550],\"dc_max_efficiency_pct\":98.2,\"efficiency_not_assumed_rte\":true,\"eps_voltage_description\":\"400, 3W+N+PE\",\"evidence\":{\"locator\":\"Physical PDF page 1 electrical/thermal rows and numbered notes; page 2 physical rows for three-phase units\"},\"external_battery_compatibility\":[\"Lithium\",\"Lead-acid\"],\"grid_voltage_description\":\"230/176~270\",\"max_battery_charge_discharge_a\":50.0,\"mppt_voltage_v\":\"180~850\",\"night_consumption_w_less_than\":3,\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_dc_v\":1000.0,\"pv_max_input_v\":700.0,\"pv_max_kw\":18.0,\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not established\"}","field_sources_json":"{\"altitude_max_m\":[\"encore_encore_12k_20261103\"],\"apparent_power_mva\":[\"encore_encore_12k_20261103\"],\"architecture\":[\"encore_encore_12k_20261103\"],\"capacity_scope\":[\"encore_encore_12k_20261103\"],\"communication_interfaces\":[\"encore_encore_12k_20261103\"],\"cooling\":[\"encore_encore_12k_20261103\"],\"dc_voltage_max_v\":[\"encore_encore_12k_20261103\"],\"dc_voltage_min_v\":[\"encore_encore_12k_20261103\"],\"depth_m\":[\"encore_encore_12k_20261103\"],\"derating_notes\":[\"encore_encore_12k_20261103\"],\"document_revision\":[\"encore_encore_12k_20261103\"],\"extensions_json\":[\"encore_encore_12k_20261103\"],\"height_m\":[\"encore_encore_12k_20261103\"],\"ingress_protection\":[\"encore_encore_12k_20261103\"],\"manufacturer\":[\"encore_encore_12k_20261103\"],\"model\":[\"encore_encore_12k_20261103\"],\"name\":[\"encore_encore_12k_20261103\"],\"notes\":[\"encore_encore_12k_20261103\",\"fwindex_20261102_1300\"],\"operating_temperature_max_c\":[\"encore_encore_12k_20261103\"],\"operating_temperature_min_c\":[\"encore_encore_12k_20261103\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"encore_encore_12k_20261103\"],\"variant\":[\"encore_encore_12k_20261103\"],\"weight_kg\":[\"encore_encore_12k_20261103\"],\"width_m\":[\"encore_encore_12k_20261103\"]}","height_m":0.566,"ingress_protection":"IP65","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","model":"Encore 12K","name":"Freedom Won Encore 12K","notes":"No battery energy, chemistry, inferred active power or round-trip efficiency. Optional PV controller combinations are not separate invented configurations. OEM download index places this model under End-of-Life: no longer in production (rechecked 2026-11-03).","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"product_status":"historical_document","quality_status":"source_backed","record_id":"4de35fac-0b69-5f93-8f02-dca0ed73cbc7","record_scope":"configuration","sources":["encore_encore_12k_20261103","fwindex_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"Three phase 2024-08-06","weight_kg":32.0,"width_m":0.596}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.055,"architecture":"unspecified","capacity_scope":"One exact hybrid inverter model; batteries excluded; optional PV controllers retained as ranges","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"standards\":[\"EN62109-1/-2\",\"EN62477-1\",\"EN61000-6-2\",\"EN61000-6-4\",\"NRS097-2-1:2017\",\"IEC61727\",\"IEC62116\",\"IEC61683\"],\"status\":\"manufacturer listed, not independently verified\"}","cooling":"Air Cooling","created_at":"2026-11-03T02:53:49.605078+00:00","depth_m":0.8,"derating_notes":"Altitude derating above 3000 m; operating ambient -30 to +55 C.","document_revision":"2024-10-03","entity_type":"systems","extensions_json":"{\"ac_current_a\":72.0,\"battery_dc_coupled_voltage_v\":[320.0,680.0],\"battery_without_dc_coupling_voltage_v\":[320.0,850.0],\"dimensions_h_w_d_mm\":\"1900x800x800\",\"efficiency_not_assumed_rte\":true,\"ems_protocols\":[\"RS485\",\"TCP/IP\"],\"evidence\":{\"locator\":\"Physical PDF page 1 electrical/thermal rows and numbered notes; page 2 physical rows for three-phase units\"},\"internal_bypass_switch_excluded\":false,\"maximum_weight_description\":\"750\",\"mppt_voltage_v\":[600.0,880.0],\"noise_db_less_than\":70,\"optional_charge_power_kw\":[60.0,120.0],\"optional_mppt_controller_count\":[1.0,2.0],\"optional_pv_power_kw\":[60.0,120.0],\"overload\":{\"interval_minutes\":15,\"minutes\":5,\"pct\":110},\"parallel_limit\":4,\"physical_rating_scope\":\"maximum optional MPPT complement\",\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_voltage_v\":1000.0,\"pv_string_constraint\":\"Voc to be 200V to 250V higher than max battery voltage\",\"separate_dc_bus_per_inverter\":true,\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not established\",\"transformer_ratio\":\"200/400\"}","field_sources_json":"{\"ac_voltage_v\":[\"encore_hps50_20261103\"],\"altitude_max_m\":[\"encore_hps50_20261103\"],\"apparent_power_mva\":[\"encore_hps50_20261103\"],\"architecture\":[\"encore_hps50_20261103\"],\"capacity_scope\":[\"encore_hps50_20261103\"],\"communication_interfaces\":[\"encore_hps50_20261103\"],\"compliance_claims_json\":[\"encore_hps50_20261103\"],\"cooling\":[\"encore_hps50_20261103\"],\"depth_m\":[\"encore_hps50_20261103\"],\"derating_notes\":[\"encore_hps50_20261103\"],\"document_revision\":[\"encore_hps50_20261103\"],\"extensions_json\":[\"encore_hps50_20261103\"],\"height_m\":[\"encore_hps50_20261103\"],\"ingress_protection\":[\"encore_hps50_20261103\"],\"manufacturer\":[\"encore_hps50_20261103\"],\"model\":[\"encore_hps50_20261103\"],\"name\":[\"encore_hps50_20261103\"],\"notes\":[\"encore_hps50_20261103\",\"fwindex_20261102_1300\"],\"operating_temperature_max_c\":[\"encore_hps50_20261103\"],\"operating_temperature_min_c\":[\"encore_hps50_20261103\"],\"power_basis\":[\"encore_hps50_20261103\"],\"power_capacity_mw\":[\"encore_hps50_20261103\"],\"power_conditions\":[\"encore_hps50_20261103\"],\"power_rating_kind\":[\"encore_hps50_20261103\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"encore_hps50_20261103\"],\"variant\":[\"encore_hps50_20261103\"],\"weight_max_kg\":[\"encore_hps50_20261103\"],\"width_m\":[\"encore_hps50_20261103\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","model":"HPS50","name":"Freedom Won HPS50","notes":"No battery energy, chemistry, inferred active power or round-trip efficiency. Optional PV controller combinations are not separate invented configurations. OEM download index places this model under End-of-Life: no longer in production (rechecked 2026-11-03).","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.05,"power_conditions":"On-grid and off-grid rated active power; overload 110% for 5 minutes per 15-minute interval","power_rating_kind":"rated","product_status":"historical_document","quality_status":"source_backed","record_id":"5a440771-62ef-5a42-b943-4aec78bfa0d1","record_scope":"configuration","sources":["encore_hps50_20261103","fwindex_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"2024-10-03","weight_max_kg":750.0,"width_m":0.8}
{"altitude_max_m":4000,"apparent_power_mva":0.015,"architecture":"unspecified","capacity_scope":"One exact hybrid inverter model; batteries excluded; optional PV controllers retained as ranges","communication_interfaces":["RS485","CAN"],"cooling":"Natural","created_at":"2026-11-03T02:53:49.605078+00:00","dc_voltage_max_v":600.0,"dc_voltage_min_v":125.0,"depth_m":0.22,"derating_notes":"Altitude derating above 2000 m; no ambient derating threshold specified.","document_revision":"2024-08-06","entity_type":"systems","extensions_json":"{\"battery_conversion_efficiency_pct\":97.8,\"battery_working_voltage_range_v\":[150,550],\"dc_max_efficiency_pct\":97.6,\"efficiency_not_assumed_rte\":true,\"eps_voltage_description\":\"400, 3W+N+PE\",\"evidence\":{\"locator\":\"Physical PDF page 1 electrical/thermal rows and numbered notes; page 2 physical rows for three-phase units\"},\"external_battery_compatibility\":[\"Lithium\",\"Lead-acid\"],\"grid_voltage_description\":\"230/176~270\",\"max_battery_charge_discharge_a\":50.0,\"mppt_voltage_v\":\"180~850\",\"night_consumption_w_less_than\":3,\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_dc_v\":1000.0,\"pv_max_input_v\":700.0,\"pv_max_kw\":22.5,\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not established\"}","field_sources_json":"{\"altitude_max_m\":[\"encore_encore_15k_20261103\"],\"apparent_power_mva\":[\"encore_encore_15k_20261103\"],\"architecture\":[\"encore_encore_15k_20261103\"],\"capacity_scope\":[\"encore_encore_15k_20261103\"],\"communication_interfaces\":[\"encore_encore_15k_20261103\"],\"cooling\":[\"encore_encore_15k_20261103\"],\"dc_voltage_max_v\":[\"encore_encore_15k_20261103\"],\"dc_voltage_min_v\":[\"encore_encore_15k_20261103\"],\"depth_m\":[\"encore_encore_15k_20261103\"],\"derating_notes\":[\"encore_encore_15k_20261103\"],\"document_revision\":[\"encore_encore_15k_20261103\"],\"extensions_json\":[\"encore_encore_15k_20261103\"],\"height_m\":[\"encore_encore_15k_20261103\"],\"ingress_protection\":[\"encore_encore_15k_20261103\"],\"manufacturer\":[\"encore_encore_15k_20261103\"],\"model\":[\"encore_encore_15k_20261103\"],\"name\":[\"encore_encore_15k_20261103\"],\"notes\":[\"encore_encore_15k_20261103\",\"fwindex_20261102_1300\"],\"operating_temperature_max_c\":[\"encore_encore_15k_20261103\"],\"operating_temperature_min_c\":[\"encore_encore_15k_20261103\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"encore_encore_15k_20261103\"],\"variant\":[\"encore_encore_15k_20261103\"],\"weight_kg\":[\"encore_encore_15k_20261103\"],\"width_m\":[\"encore_encore_15k_20261103\"]}","height_m":0.566,"ingress_protection":"IP65","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","model":"Encore 15K","name":"Freedom Won Encore 15K","notes":"No battery energy, chemistry, inferred active power or round-trip efficiency. Optional PV controller combinations are not separate invented configurations. OEM download index places this model under End-of-Life: no longer in production (rechecked 2026-11-03).","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"product_status":"historical_document","quality_status":"source_backed","record_id":"85f98bd8-8947-5775-8d6a-49d5d4971774","record_scope":"configuration","sources":["encore_encore_15k_20261103","fwindex_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"Three phase 2024-08-06","weight_kg":32.0,"width_m":0.596}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.165,"architecture":"unspecified","capacity_scope":"One exact hybrid inverter model; batteries excluded; optional PV controllers retained as ranges","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"standards\":[\"EN62109-1/-2\",\"EN62477-1\",\"EN61000-6-2\",\"EN61000-6-4\",\"NRS097-2-1:2017\",\"IEC61727\",\"IEC62116\",\"IEC61683\"],\"status\":\"manufacturer listed, not independently verified\"}","cooling":"Air Cooling","created_at":"2026-11-03T02:53:49.605078+00:00","depth_m":0.8,"derating_notes":"Altitude derating above 3000 m; operating ambient -30 to +55 C.","document_revision":"2024-10-03","entity_type":"systems","extensions_json":"{\"ac_current_a\":216.0,\"battery_dc_coupled_voltage_v\":[420.0,680.0],\"battery_without_dc_coupling_voltage_v\":[420.0,850.0],\"dimensions_h_w_d_mm\":\"2050x1200x800\",\"efficiency_not_assumed_rte\":true,\"ems_protocols\":[\"RS485\",\"TCP/IP\"],\"evidence\":{\"locator\":\"Physical PDF page 1 electrical/thermal rows and numbered notes; page 2 physical rows for three-phase units\"},\"internal_bypass_switch_excluded\":false,\"maximum_weight_description\":\"1310\",\"mppt_voltage_v\":[600.0,880.0],\"noise_db_less_than\":70,\"optional_charge_power_kw\":[60.0,240.0],\"optional_mppt_controller_count\":[1.0,4.0],\"optional_pv_power_kw\":[60.0,240.0],\"overload\":{\"interval_minutes\":15,\"minutes\":5,\"pct\":110},\"parallel_limit\":4,\"physical_rating_scope\":\"maximum optional MPPT complement\",\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_voltage_v\":1000.0,\"pv_string_constraint\":\"Voc to be 200V to 250V higher than max battery voltage\",\"separate_dc_bus_per_inverter\":true,\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not established\",\"transformer_ratio\":\"270/400\"}","field_sources_json":"{\"ac_voltage_v\":[\"encore_hps150_20261103\"],\"altitude_max_m\":[\"encore_hps150_20261103\"],\"apparent_power_mva\":[\"encore_hps150_20261103\"],\"architecture\":[\"encore_hps150_20261103\"],\"capacity_scope\":[\"encore_hps150_20261103\"],\"communication_interfaces\":[\"encore_hps150_20261103\"],\"compliance_claims_json\":[\"encore_hps150_20261103\"],\"cooling\":[\"encore_hps150_20261103\"],\"depth_m\":[\"encore_hps150_20261103\"],\"derating_notes\":[\"encore_hps150_20261103\"],\"document_revision\":[\"encore_hps150_20261103\"],\"extensions_json\":[\"encore_hps150_20261103\"],\"height_m\":[\"encore_hps150_20261103\"],\"ingress_protection\":[\"encore_hps150_20261103\"],\"manufacturer\":[\"encore_hps150_20261103\"],\"model\":[\"encore_hps150_20261103\"],\"name\":[\"encore_hps150_20261103\"],\"notes\":[\"encore_hps150_20261103\",\"fwindex_20261102_1300\"],\"operating_temperature_max_c\":[\"encore_hps150_20261103\"],\"operating_temperature_min_c\":[\"encore_hps150_20261103\"],\"power_basis\":[\"encore_hps150_20261103\"],\"power_capacity_mw\":[\"encore_hps150_20261103\"],\"power_conditions\":[\"encore_hps150_20261103\"],\"power_rating_kind\":[\"encore_hps150_20261103\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"encore_hps150_20261103\"],\"variant\":[\"encore_hps150_20261103\"],\"weight_max_kg\":[\"encore_hps150_20261103\"],\"width_m\":[\"encore_hps150_20261103\"]}","height_m":2.05,"ingress_protection":"IP20","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","model":"HPS150","name":"Freedom Won HPS150","notes":"No battery energy, chemistry, inferred active power or round-trip efficiency. Optional PV controller combinations are not separate invented configurations. OEM download index places this model under End-of-Life: no longer in production (rechecked 2026-11-03).","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.15,"power_conditions":"On-grid and off-grid rated active power; overload 110% for 5 minutes per 15-minute interval","power_rating_kind":"rated","product_status":"historical_document","quality_status":"source_backed","record_id":"87c252e9-1182-5a62-aa2d-dae7fbc70fa9","record_scope":"configuration","sources":["encore_hps150_20261103","fwindex_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"2024-10-03","weight_max_kg":1310.0,"width_m":1.2}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.275,"architecture":"unspecified","capacity_scope":"One exact hybrid inverter model; batteries excluded; optional PV controllers retained as ranges","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"standards\":[\"EN62109-1/-2\",\"EN62477-1\",\"EN61000-6-2\",\"EN61000-6-4\",\"NRS097-2-1:2017\",\"IEC61727\",\"IEC62116\",\"IEC61683\"],\"status\":\"manufacturer listed, not independently verified\"}","cooling":"Air Cooling","created_at":"2026-11-03T02:53:49.605078+00:00","derating_notes":"Altitude derating above 3000 m; operating ambient -30 to +55 C.","document_revision":"2024-10-03","entity_type":"systems","extensions_json":"{\"ac_current_a\":361.0,\"battery_dc_coupled_voltage_v\":[600.0,850.0],\"battery_without_dc_coupling_voltage_v\":[420.0,850.0],\"dimensions_h_w_d_mm\":\"2050x600x720 (x1) + 2050x1200x800\",\"efficiency_not_assumed_rte\":true,\"ems_protocols\":[\"RS485\",\"TCP/IP\"],\"evidence\":{\"locator\":\"Physical PDF page 1 electrical/thermal rows and numbered notes; page 2 physical rows for three-phase units\"},\"internal_bypass_switch_excluded\":true,\"maximum_weight_description\":\"Inverter: 1680 | Full Cabinet: 330\",\"mppt_voltage_v\":[450.0,650.0],\"noise_db_less_than\":70,\"optional_charge_power_kw\":[60.0,300.0],\"optional_mppt_controller_count\":[1.0,5.0],\"optional_pv_power_kw\":[60.0,300.0],\"overload\":{\"interval_minutes\":15,\"minutes\":5,\"pct\":110},\"parallel_limit\":4,\"physical_rating_scope\":\"maximum optional MPPT complement\",\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_voltage_v\":750.0,\"pv_string_constraint\":\"Voc to be less than min battery voltage\",\"separate_dc_bus_per_inverter\":true,\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not established\",\"transformer_ratio\":\"270/400\"}","field_sources_json":"{\"ac_voltage_v\":[\"encore_hps250_20261103\"],\"altitude_max_m\":[\"encore_hps250_20261103\"],\"apparent_power_mva\":[\"encore_hps250_20261103\"],\"architecture\":[\"encore_hps250_20261103\"],\"capacity_scope\":[\"encore_hps250_20261103\"],\"communication_interfaces\":[\"encore_hps250_20261103\"],\"compliance_claims_json\":[\"encore_hps250_20261103\"],\"cooling\":[\"encore_hps250_20261103\"],\"derating_notes\":[\"encore_hps250_20261103\"],\"document_revision\":[\"encore_hps250_20261103\"],\"extensions_json\":[\"encore_hps250_20261103\"],\"ingress_protection\":[\"encore_hps250_20261103\"],\"manufacturer\":[\"encore_hps250_20261103\"],\"model\":[\"encore_hps250_20261103\"],\"name\":[\"encore_hps250_20261103\"],\"notes\":[\"encore_hps250_20261103\",\"fwindex_20261102_1300\"],\"operating_temperature_max_c\":[\"encore_hps250_20261103\"],\"operating_temperature_min_c\":[\"encore_hps250_20261103\"],\"power_basis\":[\"encore_hps250_20261103\"],\"power_capacity_mw\":[\"encore_hps250_20261103\"],\"power_conditions\":[\"encore_hps250_20261103\"],\"power_rating_kind\":[\"encore_hps250_20261103\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"encore_hps250_20261103\"],\"variant\":[\"encore_hps250_20261103\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","model":"HPS250","name":"Freedom Won HPS250","notes":"No battery energy, chemistry, inferred active power or round-trip efficiency. Optional PV controller combinations are not separate invented configurations. OEM download index places this model under End-of-Life: no longer in production (rechecked 2026-11-03).","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.25,"power_conditions":"On-grid and off-grid rated active power; overload 110% for 5 minutes per 15-minute interval","power_rating_kind":"rated","product_status":"historical_document","quality_status":"source_backed","record_id":"9e866357-d654-5922-8004-8d36541ed59a","record_scope":"configuration","sources":["encore_hps250_20261103","fwindex_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"2024-10-03"}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.11,"architecture":"unspecified","capacity_scope":"One exact hybrid inverter model; batteries excluded; optional PV controllers retained as ranges","communication_interfaces":["RS485","CAN"],"compliance_claims_json":"{\"standards\":[\"EN62109-1/-2\",\"EN62477-1\",\"EN61000-6-2\",\"EN61000-6-4\",\"NRS097-2-1:2017\",\"IEC61727\",\"IEC62116\",\"IEC61683\"],\"status\":\"manufacturer listed, not independently verified\"}","cooling":"Air Cooling","created_at":"2026-11-03T02:53:49.605078+00:00","depth_m":0.8,"derating_notes":"Altitude derating above 3000 m; operating ambient -30 to +55 C.","document_revision":"2024-10-03","entity_type":"systems","extensions_json":"{\"ac_current_a\":144.0,\"battery_dc_coupled_voltage_v\":[420.0,680.0],\"battery_without_dc_coupling_voltage_v\":[420.0,850.0],\"dimensions_h_w_d_mm\":\"2050x1200x800\",\"efficiency_not_assumed_rte\":true,\"ems_protocols\":[\"RS485\",\"TCP/IP\"],\"evidence\":{\"locator\":\"Physical PDF page 1 electrical/thermal rows and numbered notes; page 2 physical rows for three-phase units\"},\"internal_bypass_switch_excluded\":false,\"maximum_weight_description\":\"1150\",\"mppt_voltage_v\":[600.0,880.0],\"noise_db_less_than\":70,\"optional_charge_power_kw\":[60.0,180.0],\"optional_mppt_controller_count\":[1.0,3.0],\"optional_pv_power_kw\":[60.0,180.0],\"overload\":{\"interval_minutes\":15,\"minutes\":5,\"pct\":110},\"parallel_limit\":4,\"physical_rating_scope\":\"maximum optional MPPT complement\",\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_voltage_v\":1000.0,\"pv_string_constraint\":\"Voc to be 200V to 250V higher than max battery voltage\",\"separate_dc_bus_per_inverter\":true,\"supplier_role\":\"Freedom Won brand/system supplier; underlying manufacturing entity not established\",\"transformer_ratio\":\"270/400\"}","field_sources_json":"{\"ac_voltage_v\":[\"encore_hps100_20261103\"],\"altitude_max_m\":[\"encore_hps100_20261103\"],\"apparent_power_mva\":[\"encore_hps100_20261103\"],\"architecture\":[\"encore_hps100_20261103\"],\"capacity_scope\":[\"encore_hps100_20261103\"],\"communication_interfaces\":[\"encore_hps100_20261103\"],\"compliance_claims_json\":[\"encore_hps100_20261103\"],\"cooling\":[\"encore_hps100_20261103\"],\"depth_m\":[\"encore_hps100_20261103\"],\"derating_notes\":[\"encore_hps100_20261103\"],\"document_revision\":[\"encore_hps100_20261103\"],\"extensions_json\":[\"encore_hps100_20261103\"],\"height_m\":[\"encore_hps100_20261103\"],\"ingress_protection\":[\"encore_hps100_20261103\"],\"manufacturer\":[\"encore_hps100_20261103\"],\"model\":[\"encore_hps100_20261103\"],\"name\":[\"encore_hps100_20261103\"],\"notes\":[\"encore_hps100_20261103\",\"fwindex_20261102_1300\"],\"operating_temperature_max_c\":[\"encore_hps100_20261103\"],\"operating_temperature_min_c\":[\"encore_hps100_20261103\"],\"power_basis\":[\"encore_hps100_20261103\"],\"power_capacity_mw\":[\"encore_hps100_20261103\"],\"power_conditions\":[\"encore_hps100_20261103\"],\"power_rating_kind\":[\"encore_hps100_20261103\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"encore_hps100_20261103\"],\"variant\":[\"encore_hps100_20261103\"],\"weight_max_kg\":[\"encore_hps100_20261103\"],\"width_m\":[\"encore_hps100_20261103\"]}","height_m":2.05,"ingress_protection":"IP20","last_verified_at":"2026-11-03T02:53:49.605078+00:00","manufacturer":"Freedom Won","model":"HPS100","name":"Freedom Won HPS100","notes":"No battery energy, chemistry, inferred active power or round-trip efficiency. Optional PV controller combinations are not separate invented configurations. OEM download index places this model under End-of-Life: no longer in production (rechecked 2026-11-03).","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.1,"power_conditions":"On-grid and off-grid rated active power; overload 110% for 5 minutes per 15-minute interval","power_rating_kind":"rated","product_status":"historical_document","quality_status":"source_backed","record_id":"9fb7d78c-2f1e-526c-8b81-576a7be88c6a","record_scope":"configuration","sources":["encore_hps100_20261103","fwindex_20261102_1300"],"updated_at":"2026-11-03T02:53:49.605078+00:00","variant":"2024-10-03","weight_max_kg":1150.0,"width_m":1.2}
