{"ac_voltage_v":690,"altitude_max_m":3000,"apparent_power_mva":5.0,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact PCS-transformer station","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":4.65,"derating_notes":"Above3000m requires customization","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":5500,\"ac_voltage_tolerance_pct\":[-15,10],\"bms_access\":\"supported\",\"converter_ip\":\"IP55\",\"current_total_harmonic_distortion_pct_max\":3,\"dc_branches\":24,\"dc_max_current_per_branch_a\":208,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 33\",\"efficiency_boundary\":\"converter only, not transformer/system RTE\",\"evidence_locators\":{\"sinexcel_guide_selection_20261103\":\"PDF page 33 exact model column; previous feature page\"},\"frequency_hz\":\"50/60 +/-5\",\"humidity_condition\":\"non-condensing\",\"maximum_converter_efficiency_pct\":99,\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"product_level\":\"pcs_transformer_station\",\"relative_humidity_pct_range\":[0,100],\"transformer_max_kva\":5500,\"transformer_options\":[\"dry\",\"oil immersed\"],\"transformer_rated_kva\":5000,\"transformer_ratio_kv\":\"0.69/(6–37)\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\"],\"altitude_max_m\":[\"sinexcel_guide_selection_20261103\"],\"apparent_power_mva\":[\"sinexcel_guide_selection_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\"],\"black_start\":[\"sinexcel_guide_selection_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\"],\"extensions_json\":[\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\"],\"weight_kg\":[\"sinexcel_guide_selection_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\"]}","height_m":3.1,"ingress_protection":"IP54","last_verified_at":"2026-11-03T10:57:31.028002+00:00","manufacturer":"Sinexcel","model":"PWS1-5000K-H","name":"Sinexcel PWS1-5000K-H","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"11998ee8-446a-5dd3-9d46-f08cec07a061","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103"],"updated_at":"2026-11-03T10:57:31.028002+00:00","variant":"2025 Engineering Guidebook configuration","weight_kg":20000,"width_m":9.0}
{"ac_voltage_v":400,"altitude_max_m":3000,"apparent_power_mva":0.125,"architecture":"ac_integrated","capacity_scope":"One integrated cabinet","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["RS485","Ethernet"],"communication_protocols":["Modbus TCP","Modbus RTU"],"cooling":"Battery liquid cooling; PCS intelligent air cooling","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_nominal_v":832,"depth_m":1.3,"derating_notes":"Above45C and above2000m derating; maximum3000m","document_revision":"2025 Engineering Guidebook","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.261,"entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":[-15,10],\"battery_configuration\":\"1P260S\",\"charge_discharge_rate_claim\":\"≤0.5P; exact source notation, not converted to C-rate or power\",\"current_total_harmonic_distortion_pct_max\":3,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 29\",\"efficiency_boundary\":\"system boundary unspecified; not explicitly round-trip\",\"evidence_locators\":{\"sinexcel_guide_selection_20261103\":\"PDF page 29 exact model column; previous feature page\"},\"frequency_hz\":\"50 +/-2.5\",\"humidity_condition\":\"non-condensing\",\"key_components_ip\":\"IP67\",\"maximum_system_efficiency_pct\":91,\"pack_configuration\":\"1P52S\",\"pack_energy_kwh\":52.2,\"product_level\":\"integrated_bess_cabinet\",\"relative_humidity_pct_range\":[0,95],\"temperature_derating_above_c\":45}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\"],\"altitude_max_m\":[\"sinexcel_guide_selection_20261103\"],\"apparent_power_mva\":[\"sinexcel_guide_selection_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\"],\"cell_capacity_ah\":[\"sinexcel_guide_selection_20261103\"],\"chemistry\":[\"sinexcel_guide_selection_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_nominal_v\":[\"sinexcel_guide_selection_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\"],\"energy_basis\":[\"sinexcel_guide_selection_20261103\"],\"energy_boundary\":[\"sinexcel_guide_selection_20261103\"],\"energy_capacity_mwh\":[\"sinexcel_guide_selection_20261103\"],\"extensions_json\":[\"sinexcel_guide_selection_20261103\"],\"fire_protection\":[\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\"],\"pcs_included\":[\"sinexcel_guide_selection_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\"],\"weight_kg\":[\"sinexcel_guide_selection_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\"]}","fire_protection":"Pack-level perfluorohexanone","height_m":2.45,"ingress_protection":"IP54","last_verified_at":"2026-11-03T10:57:31.028002+00:00","manufacturer":"Sinexcel","model":"SES-125-261-L","name":"Sinexcel SES-125-261-L","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"1269f02d-bb38-5cb4-93b4-4732708b6f23","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103"],"updated_at":"2026-11-03T10:57:31.028002+00:00","variant":"2025 Engineering Guidebook configuration","weight_kg":3000,"width_m":1.1}
{"ac_voltage_v":480,"architecture":"unspecified","capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","CAN2.0"],"cooling":"Forced air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1000,"dc_voltage_min_v":720,"depth_m":0.96,"derating_notes":"At or above55C and above3000m derating; altitude not an absolute ceiling","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":[-15,15],\"bms_access\":\"supported\",\"corrosion_class\":\"C5\",\"current_total_harmonic_distortion_pct_max\":3,\"dc_current_a\":193,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 10; environmental table continues page 11\",\"efficiency_boundary\":\"converter at rated power; not maximum or RTE\",\"electrical_quality_review\":{\"control_modes\":[\"constant power\",\"constant voltage\",\"current limiting\"],\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"power_factor_native\":\"0.99/-1~1\",\"power_quadrants\":4,\"power_response_ms_upper_exclusive\":15,\"response_locator\":\"p1 feature; PCS power response\",\"source_id\":\"sinexcel_guide_135k_20261103\",\"voltage_ripple_percent_upper\":1},\"evidence_locators\":{\"sinexcel_guide_135k_20261103\":\"PDF page 2 exact model column; environmental/communications continuation page 3\",\"sinexcel_guide_selection_20261103\":\"PDF page 10 exact model column; previous feature page\"},\"frequency_hz\":\"60 +/-5\",\"full_load_dc_voltage_v\":[720,1000],\"humidity_condition\":\"non-condensing\",\"noise\":\"less than75dB at1m\",\"off_grid_current_overload\":\"1.1x continuous /1.2x1min /1.5x10s at25C\",\"off_grid_wiring\":\"three-phase four-wire\",\"on_grid_current_overload\":\"1.1x continuous /1.2x1min\",\"on_grid_wiring\":\"three-phase three-wire/four-wire\",\"product_level\":\"bidirectional_pcs\",\"rated_power_converter_efficiency_pct\":98,\"relative_humidity_pct_range\":[0,100],\"temperature_derating_at_or_above_c\":55}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"extensions_json\":[\"sinexcel_guide_135k_20261103\",\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"weight_max_kg\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"]}","height_m":0.265,"ingress_protection":"IP66","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-135M-NA","name":"Sinexcel PWS1-135M-NA","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.135,"power_conditions":"Explicit rated AC power in exact model table; voltage/ambient derating retained","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"14dacda9-571d-554d-8177-a43747be9253","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103","sinexcel_guide_135k_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"2025 Engineering Guidebook configuration","weight_max_kg":115,"width_m":0.72}
{"ac_voltage_v":690,"apparent_power_mva":2.5,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_claim\":\">99%\",\"feature_page\":26,\"resolution\":\"No chosen scalar conversion efficiency; neither claim is RTE\",\"source_id\":\"sinexcel_guide_selection_20261103\",\"table_claim\":\"99%\",\"table_page\":27}}","cooling":"Air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":1.1,"derating_notes":"Above 3000m derating; not an absolute altitude ceiling","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":2750,\"ac_voltage_tolerance_pct\":[-15,10],\"bms_access\":\"supported\",\"current_total_harmonic_distortion_pct_max\":3,\"dc_branches\":1,\"dc_max_current_per_branch_a\":2750,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 27\",\"evidence_locators\":{\"sinexcel_guide_selection_20261103\":\"PDF page 27 exact model column; previous feature page\"},\"frequency_hz\":\"50/60 +/-5\",\"humidity_condition\":\"non-condensing\",\"noise_db_upper_exclusive\":75,\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"product_level\":\"bidirectional_pcs\",\"relative_humidity_pct_range\":[0,100]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\"],\"apparent_power_mva\":[\"sinexcel_guide_selection_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\"],\"black_start\":[\"sinexcel_guide_selection_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\"],\"conflicts_json\":[\"sinexcel_guide_selection_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\"],\"extensions_json\":[\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\"],\"weight_kg\":[\"sinexcel_guide_selection_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\"]}","height_m":2.57,"ingress_protection":"IP55","last_verified_at":"2026-11-03T10:57:31.028002+00:00","manufacturer":"Sinexcel","model":"PWS1-2500KTL-H","name":"Sinexcel PWS1-2500KTL-H","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":2.75,"power_conditions":"Explicit maximum DC power in exact model table; voltage/ambient derating retained","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"46139369-f329-5b4b-87a4-82c1a3282169","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103"],"updated_at":"2026-11-03T10:57:31.028002+00:00","variant":"2025 Engineering Guidebook configuration","weight_kg":2426,"width_m":2.4}
{"ac_voltage_v":690,"altitude_max_m":5000,"apparent_power_mva":1.25,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_claim\":\">99%\",\"feature_page\":20,\"resolution\":\"No chosen scalar conversion efficiency; neither claim is RTE\",\"source_id\":\"sinexcel_guide_selection_20261103\",\"table_claim\":\"99%\",\"table_page\":21}}","cooling":"Air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1040,"depth_m":1.6,"derating_notes":"5000m maximum; derate above3000m","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_overload\":\"1.1x continuous /1.5x1min /1.8x10s\",\"ac_voltage_tolerance_pct\":[-15,10],\"current_total_harmonic_distortion_pct_max\":3,\"depth_with_elbow_m\":2.2,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 21\",\"evidence_locators\":{\"sinexcel_guide_selection_20261103\":\"PDF page 21 exact model column; previous feature page\"},\"frequency_hz\":\"50 +/-5\",\"humidity_condition\":\"non-condensing\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"product_level\":\"bidirectional_pcs\",\"rated_dc_current_a\":1202,\"relative_humidity_pct_range\":[0,100]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\"],\"altitude_max_m\":[\"sinexcel_guide_selection_20261103\"],\"apparent_power_mva\":[\"sinexcel_guide_selection_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\"],\"black_start\":[\"sinexcel_guide_selection_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\"],\"conflicts_json\":[\"sinexcel_guide_selection_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\"],\"extensions_json\":[\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\"],\"weight_kg\":[\"sinexcel_guide_selection_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\"]}","height_m":2.3,"ingress_protection":"IP65","last_verified_at":"2026-11-03T10:57:31.028002+00:00","manufacturer":"Sinexcel","model":"PWX1-1250KTL-H-CN","name":"Sinexcel PWX1-1250KTL-H-CN","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"dc","power_capacity_mw":1.25,"power_conditions":"Explicit rated DC power in exact model table; voltage/ambient derating retained","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"7c383a37-2c4f-56b0-802e-98505d2781a4","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103"],"updated_at":"2026-11-03T10:57:31.028002+00:00","variant":"2025 Engineering Guidebook configuration","weight_kg":1400,"width_m":0.72}
{"ac_voltage_v":400,"apparent_power_mva":0.125,"architecture":"unspecified","capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","CAN2.0"],"cooling":"Intelligent air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1000,"dc_voltage_min_v":600,"depth_m":0.88,"derating_notes":"Above50C and above3000m derating; altitude not an absolute ceiling","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":137.5,\"ac_voltage_tolerance_pct\":[-15,15],\"bms_access\":\"BCU internal installation supported\",\"current_total_harmonic_distortion_pct_max\":3,\"dc_max_current_a\":212,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 8\",\"efficiency_boundary\":\"maximum converter efficiency, not RTE; test conditions unstated\",\"evidence_locators\":{\"sinexcel_guide_125p_20261103\":\"PDF page 2 exact model column\",\"sinexcel_guide_selection_20261103\":\"PDF page 8 exact model column; previous feature page\"},\"frequency_hz\":\"50/60 +/-5\",\"full_load_dc_voltage_v\":[650,1000],\"humidity_condition\":\"non-condensing\",\"maximum_converter_efficiency_pct\":98.5,\"noise_db_upper_exclusive\":80,\"product_level\":\"bidirectional_pcs\",\"relative_humidity_pct_range\":[0,95],\"temperature_derating_above_c\":50}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"apparent_power_mva\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"extensions_json\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"weight_kg\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_125p_20261103\"]}","height_m":0.265,"ingress_protection":"IP20","last_verified_at":"2026-11-03T10:57:31.028002+00:00","manufacturer":"Sinexcel","model":"PWS1-125P","name":"Sinexcel PWS1-125P","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":0.1375,"power_conditions":"Explicit maximum DC power in exact model table; voltage/ambient derating retained","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"7ee0bc86-7982-51ad-ad79-ee4f66d9b2a3","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103","sinexcel_guide_125p_20261103"],"updated_at":"2026-11-03T10:57:31.028002+00:00","variant":"2025 Engineering Guidebook configuration","weight_kg":93,"width_m":0.64}
{"ac_voltage_v":690,"altitude_max_m":5000,"apparent_power_mva":1.575,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_claim\":\">99%\",\"feature_page\":22,\"resolution\":\"No chosen scalar conversion efficiency; neither claim is RTE\",\"source_id\":\"sinexcel_guide_selection_20261103\",\"table_claim\":\"99%\",\"table_page\":23}}","cooling":"Air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1040,"depth_m":1.6,"derating_notes":"5000m maximum; derate above3000m","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_overload\":\"1.1x continuous /1.2x1min /1.5x10s\",\"ac_voltage_tolerance_pct\":[-15,10],\"current_total_harmonic_distortion_pct_max\":3,\"depth_with_elbow_m\":2.2,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 23\",\"evidence_locators\":{\"sinexcel_guide_selection_20261103\":\"PDF page 23 exact model column; previous feature page\"},\"frequency_hz\":\"50 +/-5\",\"humidity_condition\":\"non-condensing\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"product_level\":\"bidirectional_pcs\",\"rated_dc_current_a\":1515,\"relative_humidity_pct_range\":[0,100]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\"],\"altitude_max_m\":[\"sinexcel_guide_selection_20261103\"],\"apparent_power_mva\":[\"sinexcel_guide_selection_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\"],\"black_start\":[\"sinexcel_guide_selection_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\"],\"conflicts_json\":[\"sinexcel_guide_selection_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\"],\"extensions_json\":[\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\"],\"weight_kg\":[\"sinexcel_guide_selection_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\"]}","height_m":2.3,"ingress_protection":"IP65","last_verified_at":"2026-11-03T10:57:31.028002+00:00","manufacturer":"Sinexcel","model":"PWX1-1575KTL-H-CN","name":"Sinexcel PWX1-1575KTL-H-CN","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"dc","power_capacity_mw":1.575,"power_conditions":"Explicit rated DC power in exact model table; voltage/ambient derating retained","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"92d780fc-ebc9-589a-a92a-825f45b079ee","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103"],"updated_at":"2026-11-03T10:57:31.028002+00:00","variant":"2025 Engineering Guidebook configuration","weight_kg":1400,"width_m":0.72}
{"ac_voltage_v":690,"apparent_power_mva":2.15,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_claim\":\">99%\",\"feature_page\":24,\"resolution\":\"No chosen scalar conversion efficiency; neither claim is RTE\",\"source_id\":\"sinexcel_guide_selection_20261103\",\"table_claim\":\"99%\",\"table_page\":25}}","cooling":"Air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":1.05,"derating_notes":"Above 3000m derating; not an absolute altitude ceiling","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":2365,\"ac_voltage_tolerance_pct\":[-15,10],\"bms_access\":\"supported\",\"current_total_harmonic_distortion_pct_max\":3,\"dc_branches\":10,\"dc_max_current_per_branch_a\":208,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 25\",\"evidence_locators\":{\"sinexcel_guide_selection_20261103\":\"PDF page 25 exact model column; previous feature page\"},\"frequency_hz\":\"50/60 +/-5\",\"humidity_condition\":\"non-condensing\",\"noise_db_upper_exclusive\":75,\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"product_level\":\"bidirectional_pcs\",\"relative_humidity_pct_range\":[0,100]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\"],\"apparent_power_mva\":[\"sinexcel_guide_selection_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\"],\"black_start\":[\"sinexcel_guide_selection_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\"],\"conflicts_json\":[\"sinexcel_guide_selection_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\"],\"extensions_json\":[\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\"],\"weight_kg\":[\"sinexcel_guide_selection_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\"]}","height_m":2.47,"ingress_protection":"IP55","last_verified_at":"2026-11-03T10:57:31.028002+00:00","manufacturer":"Sinexcel","model":"PWS1-2150KTL-H","name":"Sinexcel PWS1-2150KTL-H","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":2.365,"power_conditions":"Explicit maximum DC power in exact model table; voltage/ambient derating retained","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"c327b656-d1bf-5f5c-ad60-ce3b0ba90706","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103"],"updated_at":"2026-11-03T10:57:31.028002+00:00","variant":"2025 Engineering Guidebook configuration","weight_kg":2000,"width_m":2.2}
{"ac_voltage_v":400,"architecture":"unspecified","capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","CAN2.0"],"cooling":"Forced air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1000,"dc_voltage_min_v":600,"depth_m":0.96,"derating_notes":"At or above55C and above3000m derating; altitude not an absolute ceiling","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":[-15,15],\"bms_access\":\"supported\",\"corrosion_class\":\"C5\",\"current_total_harmonic_distortion_pct_max\":3,\"dc_current_a\":193,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 10; environmental table continues page 11\",\"efficiency_boundary\":\"converter at rated power; not maximum or RTE\",\"electrical_quality_review\":{\"control_modes\":[\"constant power\",\"constant voltage\",\"current limiting\"],\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"power_factor_native\":\"0.99/-1~1\",\"power_quadrants\":4,\"power_response_ms_upper_exclusive\":15,\"response_locator\":\"p1 feature; PCS power response\",\"source_id\":\"sinexcel_guide_135k_20261103\",\"voltage_ripple_percent_upper\":1},\"evidence_locators\":{\"sinexcel_guide_135k_20261103\":\"PDF page 2 exact model column; environmental/communications continuation page 3\",\"sinexcel_guide_selection_20261103\":\"PDF page 10 exact model column; previous feature page\"},\"frequency_hz\":\"50 +/-5\",\"full_load_dc_voltage_v\":[720,1000],\"humidity_condition\":\"non-condensing\",\"noise\":\"less than75dB at1m\",\"off_grid_current_overload\":\"1.1x continuous /1.2x1min /1.5x10s at25C\",\"off_grid_wiring\":\"three-phase four-wire\",\"on_grid_current_overload\":\"1.1x continuous /1.2x1min\",\"on_grid_wiring\":\"three-phase three-wire/four-wire\",\"product_level\":\"bidirectional_pcs\",\"rated_power_converter_efficiency_pct\":98,\"relative_humidity_pct_range\":[0,100],\"temperature_derating_at_or_above_c\":55}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"extensions_json\":[\"sinexcel_guide_135k_20261103\",\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"weight_max_kg\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"]}","height_m":0.265,"ingress_protection":"IP66","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-135M-EX","name":"Sinexcel PWS1-135M-EX","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.135,"power_conditions":"Explicit rated AC power in exact model table; voltage/ambient derating retained","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"cd8c6921-cc15-5124-8f40-c5ef46418d6b","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103","sinexcel_guide_135k_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"2025 Engineering Guidebook configuration","weight_max_kg":115,"width_m":0.72}
{"ac_voltage_v":400,"architecture":"unspecified","capacity_scope":"One exact bidirectional PCS configuration","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","CAN2.0"],"cooling":"Forced air","created_at":"2026-11-03T10:57:31.028002+00:00","dc_voltage_max_v":1000,"dc_voltage_min_v":600,"depth_m":0.96,"derating_notes":"At or above55C and above3000m derating; altitude not an absolute ceiling","document_revision":"2025 Engineering Guidebook","entity_type":"systems","extensions_json":"{\"ac_voltage_tolerance_pct\":[-15,15],\"bms_access\":\"supported\",\"corrosion_class\":\"C5\",\"current_total_harmonic_distortion_pct_max\":3,\"dc_current_a\":193,\"dimensions_order\":\"width,height,depth; SES source is W*D*H reordered explicitly\",\"document_table_locator\":\"2025 Engineering Guidebook PDF page 10; environmental table continues page 11\",\"efficiency_boundary\":\"converter at rated power; not maximum or RTE\",\"electrical_quality_review\":{\"control_modes\":[\"constant power\",\"constant voltage\",\"current limiting\"],\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"power_factor_native\":\"0.99/-1~1\",\"power_quadrants\":4,\"power_response_ms_upper_exclusive\":15,\"response_locator\":\"p1 feature; PCS power response\",\"source_id\":\"sinexcel_guide_135k_20261103\",\"voltage_ripple_percent_upper\":1},\"evidence_locators\":{\"sinexcel_guide_135k_20261103\":\"PDF page 2 exact model column; environmental/communications continuation page 3\",\"sinexcel_guide_selection_20261103\":\"PDF page 10 exact model column; previous feature page\"},\"frequency_hz\":\"50/60 +/-5\",\"full_load_dc_voltage_v\":[720,1000],\"humidity_condition\":\"non-condensing\",\"noise\":\"less than75dB at1m\",\"off_grid_current_overload\":\"1.1x continuous /1.2x1min /1.5x10s at25C\",\"off_grid_wiring\":\"three-phase four-wire\",\"on_grid_current_overload\":\"1.1x continuous /1.2x1min\",\"on_grid_wiring\":\"three-phase three-wire/four-wire\",\"product_level\":\"bidirectional_pcs\",\"rated_power_converter_efficiency_pct\":98,\"relative_humidity_pct_range\":[0,100],\"temperature_derating_at_or_above_c\":55}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"architecture\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"capacity_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"communication_interfaces\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"communication_protocols\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"cooling\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"depth_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"derating_notes\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"document_revision\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"extensions_json\":[\"sinexcel_guide_135k_20261103\",\"sinexcel_guide_selection_20261103\"],\"height_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"ingress_protection\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"manufacturer\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"model\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"name\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_basis\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_capacity_mw\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_conditions\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"power_rating_kind\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"product_status\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"record_scope\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"variant\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"weight_max_kg\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"],\"width_m\":[\"sinexcel_guide_selection_20261103\",\"sinexcel_guide_135k_20261103\"]}","height_m":0.265,"ingress_protection":"IP66","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-135M-CN","name":"Sinexcel PWS1-135M-CN","notes":"Manufacturer specification claims. No project assignment or inferred cell supplier, warranty, cycle life, AC active power from kVA, or round-trip efficiency. Publication year is printed on guide cover; URL upload dates are not document dates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.135,"power_conditions":"Explicit rated AC power in exact model table; voltage/ambient derating retained","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"e2085005-8d72-5b85-b3d7-85d70575c7b1","record_scope":"configuration","sources":["sinexcel_guide_selection_20261103","sinexcel_guide_135k_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"2025 Engineering Guidebook configuration","weight_max_kg":115,"width_m":0.72}
