{"ac_voltage_v":630,"apparent_power_mva":2.5,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact converter/station; dimensions refer to dry transformer","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":915,"depth_m":2.6,"derating_notes":"Above3000m requires customization","entity_type":"systems","extensions_json":"{\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"converter_ip\":\"IP55\",\"dc_branch_options\":\"2/14\",\"dc_current_options_a\":\"1505/215\",\"dimension_configuration\":\"dry transformer\",\"dimensions_order\":\"width,height,depth\",\"maximum_converter_efficiency_pct\":99,\"product_level\":\"pcs_transformer_station\",\"transformer_rated_kva\":2500,\"transformer_voltage_high_kv_range\":[6,37]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_5_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_5_20261103\"],\"architecture\":[\"sinexcel_next_5_20261103\"],\"black_start\":[\"sinexcel_next_5_20261103\"],\"capacity_scope\":[\"sinexcel_next_5_20261103\"],\"communication_interfaces\":[\"sinexcel_next_5_20261103\"],\"communication_protocols\":[\"sinexcel_next_5_20261103\"],\"cooling\":[\"sinexcel_next_5_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_5_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_5_20261103\"],\"depth_m\":[\"sinexcel_next_5_20261103\"],\"derating_notes\":[\"sinexcel_next_5_20261103\"],\"extensions_json\":[\"sinexcel_next_5_20261103\"],\"height_m\":[\"sinexcel_next_5_20261103\"],\"ingress_protection\":[\"sinexcel_next_5_20261103\"],\"manufacturer\":[\"sinexcel_next_5_20261103\"],\"model\":[\"sinexcel_next_5_20261103\"],\"name\":[\"sinexcel_next_5_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_5_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_5_20261103\"],\"product_status\":[\"sinexcel_next_5_20261103\"],\"record_scope\":[\"sinexcel_next_5_20261103\"],\"variant\":[\"sinexcel_next_5_20261103\"],\"weight_kg\":[\"sinexcel_next_5_20261103\"],\"width_m\":[\"sinexcel_next_5_20261103\"]}","height_m":2.896,"ingress_protection":"IP54","last_verified_at":"2026-11-03T09:51:24.460129+00:00","manufacturer":"Sinexcel","model":"PWS1-2500K-H","name":"Sinexcel PWS1-2500K-H","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"0ea4f131-5716-5e8e-9e44-1ca475c53671","record_scope":"configuration","sources":["sinexcel_next_5_20261103"],"updated_at":"2026-11-03T09:51:24.460129+00:00","variant":"Chinese specification","weight_kg":15000,"width_m":6.4}
{"ac_voltage_v":480,"architecture":"unspecified","capacity_scope":"One exact converter/station; dimensions refer to published enclosure","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","CAN2.0"],"cooling":"Forced air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":850,"depth_m":1.08,"derating_notes":"Above3000m derating; not an absolute altitude limit","entity_type":"systems","extensions_json":"{\"ac_current_a\":193,\"certifications_status\":\"Manufacturer lists EN50549-1/-2, UL1741 & IEEE1547, IEC62477, IEC61000, FCC, CEC, CRD, UL1998, E5000; independent certificates not checked\",\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"dc_current_a\":195,\"dc_voltage_derating\":\"Above1200V derate to90%\",\"dimensions_excluding_handles_terminals_mm\":[893,290,900],\"dimensions_order\":\"width,height,depth\",\"electrical_quality_review\":{\"current_thd_percent_upper\":3,\"grid_frequency_nominal_hz\":[50,60],\"grid_frequency_tolerance_hz\":[-2.5,2.5],\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"off_grid_voltage_tolerance_percent\":[-10,15],\"off_grid_wiring\":\"three-phase four-wire\",\"on_grid_voltage_tolerance_percent\":[-15,15],\"on_grid_wiring\":[\"three-phase four-wire\",\"three-phase three-wire\"],\"power_factor_range\":[-1,1],\"power_response_ms_upper_inclusive\":15,\"response_locator\":\"p1 feature: power dispatch response\",\"source_id\":\"sinexcel_next_0_20261103\",\"voltage_ripple_percent_upper\":1},\"maximum_converter_efficiency_pct\":98.5,\"noise\":\"75dB at1m vertical mounting\",\"overload\":\"1.1x long term /1.5x10s; table176kVA\",\"product_level\":\"bidirectional_pcs\",\"temperature_derating_above_c\":50}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_0_20261103\"],\"architecture\":[\"sinexcel_next_0_20261103\"],\"capacity_scope\":[\"sinexcel_next_0_20261103\"],\"communication_interfaces\":[\"sinexcel_next_0_20261103\"],\"communication_protocols\":[\"sinexcel_next_0_20261103\"],\"cooling\":[\"sinexcel_next_0_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_0_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_0_20261103\"],\"depth_m\":[\"sinexcel_next_0_20261103\"],\"derating_notes\":[\"sinexcel_next_0_20261103\"],\"extensions_json\":[\"sinexcel_next_0_20261103\"],\"height_m\":[\"sinexcel_next_0_20261103\"],\"ingress_protection\":[\"sinexcel_next_0_20261103\"],\"manufacturer\":[\"sinexcel_next_0_20261103\"],\"model\":[\"sinexcel_next_0_20261103\"],\"name\":[\"sinexcel_next_0_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_0_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_0_20261103\"],\"power_basis\":[\"sinexcel_next_0_20261103\"],\"power_capacity_mw\":[\"sinexcel_next_0_20261103\"],\"power_conditions\":[\"sinexcel_next_0_20261103\"],\"power_rating_kind\":[\"sinexcel_next_0_20261103\"],\"product_status\":[\"sinexcel_next_0_20261103\"],\"record_scope\":[\"sinexcel_next_0_20261103\"],\"variant\":[\"sinexcel_next_0_20261103\"],\"weight_kg\":[\"sinexcel_next_0_20261103\"],\"width_m\":[\"sinexcel_next_0_20261103\"]}","height_m":0.29,"ingress_protection":"IP66","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-160M-H-NA","name":"Sinexcel PWS1-160M-H-NA","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.16,"power_conditions":"Exact table rated power; derating conditions retained in extensions","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"0ee0a7a4-d81e-54ad-8268-97dd8c9a0f95","record_scope":"configuration","sources":["sinexcel_next_0_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Chinese specification","weight_kg":136,"width_m":0.893}
{"ac_voltage_v":630,"apparent_power_mva":2.75,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact converter/station; dimensions refer to dry transformer","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":915,"depth_m":2.6,"derating_notes":"Above3000m requires customization","entity_type":"systems","extensions_json":"{\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"converter_ip\":\"IP55\",\"dc_branch_options\":\"2/14\",\"dc_current_options_a\":\"1659/237\",\"dimension_configuration\":\"dry transformer\",\"dimensions_order\":\"width,height,depth\",\"maximum_converter_efficiency_pct\":99,\"product_level\":\"pcs_transformer_station\",\"transformer_rated_kva\":2750,\"transformer_voltage_high_kv_range\":[6,37]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_5_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_5_20261103\"],\"architecture\":[\"sinexcel_next_5_20261103\"],\"black_start\":[\"sinexcel_next_5_20261103\"],\"capacity_scope\":[\"sinexcel_next_5_20261103\"],\"communication_interfaces\":[\"sinexcel_next_5_20261103\"],\"communication_protocols\":[\"sinexcel_next_5_20261103\"],\"cooling\":[\"sinexcel_next_5_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_5_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_5_20261103\"],\"depth_m\":[\"sinexcel_next_5_20261103\"],\"derating_notes\":[\"sinexcel_next_5_20261103\"],\"extensions_json\":[\"sinexcel_next_5_20261103\"],\"height_m\":[\"sinexcel_next_5_20261103\"],\"ingress_protection\":[\"sinexcel_next_5_20261103\"],\"manufacturer\":[\"sinexcel_next_5_20261103\"],\"model\":[\"sinexcel_next_5_20261103\"],\"name\":[\"sinexcel_next_5_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_5_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_5_20261103\"],\"product_status\":[\"sinexcel_next_5_20261103\"],\"record_scope\":[\"sinexcel_next_5_20261103\"],\"variant\":[\"sinexcel_next_5_20261103\"],\"weight_kg\":[\"sinexcel_next_5_20261103\"],\"width_m\":[\"sinexcel_next_5_20261103\"]}","height_m":2.896,"ingress_protection":"IP54","last_verified_at":"2026-11-03T09:51:24.460129+00:00","manufacturer":"Sinexcel","model":"PWS1-2750K-H","name":"Sinexcel PWS1-2750K-H","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"11853938-33f8-5754-92fb-82d51f8535d9","record_scope":"configuration","sources":["sinexcel_next_5_20261103"],"updated_at":"2026-11-03T09:51:24.460129+00:00","variant":"Chinese specification","weight_kg":15000,"width_m":6.4}
{"ac_voltage_v":690,"apparent_power_mva":3.0,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact converter/station; dimensions refer to dry transformer","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":2.6,"derating_notes":"Above3000m requires customization","entity_type":"systems","extensions_json":"{\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"converter_ip\":\"IP55\",\"dc_branch_options\":\"2/14\",\"dc_current_options_a\":\"1659/237\",\"dimension_configuration\":\"dry transformer\",\"dimensions_order\":\"width,height,depth\",\"maximum_converter_efficiency_pct\":99,\"product_level\":\"pcs_transformer_station\",\"transformer_rated_kva\":3150,\"transformer_voltage_high_kv_range\":[6,37]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_5_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_5_20261103\"],\"architecture\":[\"sinexcel_next_5_20261103\"],\"black_start\":[\"sinexcel_next_5_20261103\"],\"capacity_scope\":[\"sinexcel_next_5_20261103\"],\"communication_interfaces\":[\"sinexcel_next_5_20261103\"],\"communication_protocols\":[\"sinexcel_next_5_20261103\"],\"cooling\":[\"sinexcel_next_5_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_5_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_5_20261103\"],\"depth_m\":[\"sinexcel_next_5_20261103\"],\"derating_notes\":[\"sinexcel_next_5_20261103\"],\"extensions_json\":[\"sinexcel_next_5_20261103\"],\"height_m\":[\"sinexcel_next_5_20261103\"],\"ingress_protection\":[\"sinexcel_next_5_20261103\"],\"manufacturer\":[\"sinexcel_next_5_20261103\"],\"model\":[\"sinexcel_next_5_20261103\"],\"name\":[\"sinexcel_next_5_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_5_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_5_20261103\"],\"product_status\":[\"sinexcel_next_5_20261103\"],\"record_scope\":[\"sinexcel_next_5_20261103\"],\"variant\":[\"sinexcel_next_5_20261103\"],\"weight_kg\":[\"sinexcel_next_5_20261103\"],\"width_m\":[\"sinexcel_next_5_20261103\"]}","height_m":2.896,"ingress_protection":"IP54","last_verified_at":"2026-11-03T09:51:24.460129+00:00","manufacturer":"Sinexcel","model":"PWS1-3000K-H","name":"Sinexcel PWS1-3000K-H","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"17a00b01-6ae2-5578-8d32-039969d15e37","record_scope":"configuration","sources":["sinexcel_next_5_20261103"],"updated_at":"2026-11-03T09:51:24.460129+00:00","variant":"Chinese specification","weight_kg":15000,"width_m":6.4}
{"ac_voltage_v":690,"apparent_power_mva":0.45,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact converter/station; dimensions refer to published enclosure","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Liquid","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":2.0,"derating_notes":"Above3000m derating; not an absolute altitude limit","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":495,\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"corrosion_class\":\"C5\",\"dc_max_current_a\":495,\"dimensions_order\":\"width,height,depth\",\"electrical_quality_review\":{\"current_regulation_accuracy_percent_native\":\"≤±1%\",\"current_thd_percent_upper\":3,\"grid_frequency_nominal_hz\":[50,60],\"grid_frequency_tolerance_hz\":[-5,5],\"grid_voltage_tolerance_percent\":[-15,10],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"noise_db_upper_exclusive\":75,\"noise_measurement_distance_unspecified\":true,\"on_grid_wiring\":\"three-phase three-wire\",\"power_factor_native\":\"0.99/-1~1\",\"relative_humidity_percent\":[0,100],\"source_id\":\"sinexcel_next_1_20261103\",\"voltage_regulation_accuracy_percent_native\":\"≤±1%\"},\"mass_max_kg\":424,\"maximum_converter_efficiency_pct\":99,\"overload\":\"1.5x10s\",\"power_response_ms_upper_exclusive\":10,\"product_level\":\"bidirectional_pcs\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_1_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_1_20261103\"],\"architecture\":[\"sinexcel_next_1_20261103\"],\"black_start\":[\"sinexcel_next_1_20261103\"],\"capacity_scope\":[\"sinexcel_next_1_20261103\"],\"communication_interfaces\":[\"sinexcel_next_1_20261103\"],\"communication_protocols\":[\"sinexcel_next_1_20261103\"],\"cooling\":[\"sinexcel_next_1_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_1_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_1_20261103\"],\"depth_m\":[\"sinexcel_next_1_20261103\"],\"derating_notes\":[\"sinexcel_next_1_20261103\"],\"extensions_json\":[\"sinexcel_next_1_20261103\"],\"height_m\":[\"sinexcel_next_1_20261103\"],\"ingress_protection\":[\"sinexcel_next_1_20261103\"],\"manufacturer\":[\"sinexcel_next_1_20261103\"],\"model\":[\"sinexcel_next_1_20261103\"],\"name\":[\"sinexcel_next_1_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_1_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_1_20261103\"],\"power_basis\":[\"sinexcel_next_1_20261103\"],\"power_capacity_mw\":[\"sinexcel_next_1_20261103\"],\"power_conditions\":[\"sinexcel_next_1_20261103\"],\"power_rating_kind\":[\"sinexcel_next_1_20261103\"],\"product_status\":[\"sinexcel_next_1_20261103\"],\"record_scope\":[\"sinexcel_next_1_20261103\"],\"variant\":[\"sinexcel_next_1_20261103\"],\"width_m\":[\"sinexcel_next_1_20261103\"]}","height_m":0.22,"ingress_protection":"IP66","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-450M-H-L","name":"Sinexcel PWS1-450M-H-L","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"dc","power_capacity_mw":0.495,"power_conditions":"Exact table maximum power; derating conditions retained in extensions","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"17b6bc85-e4dd-512f-b25f-d45b4574a6f6","record_scope":"configuration","sources":["sinexcel_next_1_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Chinese specification","width_m":0.79}
{"architecture":"unspecified","capacity_scope":"One exact converter/station; dimensions refer to published enclosure","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU"],"cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":500,"depth_m":0.585,"derating_notes":"Above3000m derating; not an absolute altitude limit","entity_type":"systems","extensions_json":"{\"bus_max_current_a\":110,\"bus_voltage_range_v\":[500,1500],\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"dc_branch_current_options_a\":\"110\",\"dc_branch_options\":\"1\",\"dimensions_order\":\"width,height,depth\",\"electrical_quality_review\":{\"bms_integration_supported\":true,\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"noise_db_upper_exclusive\":80,\"noise_measurement_distance_unspecified\":true,\"relative_humidity_percent\":[0,95],\"source_id\":\"sinexcel_next_4_20261103\"},\"maximum_converter_efficiency_pct\":99,\"maximum_dc_power_kw\":110,\"product_level\":\"dc_dc_converter\",\"temperature_derating_above_c\":45}","field_sources_json":"{\"architecture\":[\"sinexcel_next_4_20261103\"],\"capacity_scope\":[\"sinexcel_next_4_20261103\"],\"communication_interfaces\":[\"sinexcel_next_4_20261103\"],\"communication_protocols\":[\"sinexcel_next_4_20261103\"],\"cooling\":[\"sinexcel_next_4_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_4_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_4_20261103\"],\"depth_m\":[\"sinexcel_next_4_20261103\"],\"derating_notes\":[\"sinexcel_next_4_20261103\"],\"extensions_json\":[\"sinexcel_next_4_20261103\"],\"height_m\":[\"sinexcel_next_4_20261103\"],\"ingress_protection\":[\"sinexcel_next_4_20261103\"],\"manufacturer\":[\"sinexcel_next_4_20261103\"],\"model\":[\"sinexcel_next_4_20261103\"],\"name\":[\"sinexcel_next_4_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_4_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_4_20261103\"],\"power_basis\":[\"sinexcel_next_4_20261103\"],\"power_capacity_mw\":[\"sinexcel_next_4_20261103\"],\"power_conditions\":[\"sinexcel_next_4_20261103\"],\"power_rating_kind\":[\"sinexcel_next_4_20261103\"],\"product_status\":[\"sinexcel_next_4_20261103\"],\"record_scope\":[\"sinexcel_next_4_20261103\"],\"variant\":[\"sinexcel_next_4_20261103\"],\"weight_kg\":[\"sinexcel_next_4_20261103\"],\"width_m\":[\"sinexcel_next_4_20261103\"]}","height_m":0.218,"ingress_protection":"IP20","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PDS1-100M-H","name":"Sinexcel PDS1-100M-H","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":55,"operating_temperature_min_c":-40,"power_basis":"dc","power_capacity_mw":0.1,"power_conditions":"Exact table rated power; derating conditions retained in extensions","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"24f2a4ff-f9c1-56df-a4e0-108329ce935d","record_scope":"configuration","sources":["sinexcel_next_4_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Chinese specification","weight_kg":51,"width_m":0.44}
{"ac_voltage_v":690,"apparent_power_mva":3.45,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact converter/station; dimensions refer to oil transformer","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":2.6,"derating_notes":"Above3000m requires customization","entity_type":"systems","extensions_json":"{\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"converter_ip\":\"IP55\",\"dc_branch_options\":\"2/16\",\"dc_current_options_a\":\"1896/237\",\"dimension_configuration\":\"oil transformer\",\"dimensions_order\":\"width,height,depth\",\"maximum_converter_efficiency_pct\":99,\"product_level\":\"pcs_transformer_station\",\"transformer_rated_kva\":3450,\"transformer_voltage_high_kv_range\":[6,37]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_6_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_6_20261103\"],\"architecture\":[\"sinexcel_next_6_20261103\"],\"black_start\":[\"sinexcel_next_6_20261103\"],\"capacity_scope\":[\"sinexcel_next_6_20261103\"],\"communication_interfaces\":[\"sinexcel_next_6_20261103\"],\"communication_protocols\":[\"sinexcel_next_6_20261103\"],\"cooling\":[\"sinexcel_next_6_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_6_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_6_20261103\"],\"depth_m\":[\"sinexcel_next_6_20261103\"],\"derating_notes\":[\"sinexcel_next_6_20261103\"],\"extensions_json\":[\"sinexcel_next_6_20261103\"],\"height_m\":[\"sinexcel_next_6_20261103\"],\"ingress_protection\":[\"sinexcel_next_6_20261103\"],\"manufacturer\":[\"sinexcel_next_6_20261103\"],\"model\":[\"sinexcel_next_6_20261103\"],\"name\":[\"sinexcel_next_6_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_6_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_6_20261103\"],\"product_status\":[\"sinexcel_next_6_20261103\"],\"record_scope\":[\"sinexcel_next_6_20261103\"],\"variant\":[\"sinexcel_next_6_20261103\"],\"weight_kg\":[\"sinexcel_next_6_20261103\"],\"width_m\":[\"sinexcel_next_6_20261103\"]}","height_m":2.6,"ingress_protection":"IP54","last_verified_at":"2026-11-03T09:51:24.460129+00:00","manufacturer":"Sinexcel","model":"PWS1-3450K-H","name":"Sinexcel PWS1-3450K-H","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"4a21d963-4bd1-59a1-9c13-1c09762a8b1a","record_scope":"configuration","sources":["sinexcel_next_6_20261103"],"updated_at":"2026-11-03T09:51:24.460129+00:00","variant":"Chinese specification","weight_kg":15000,"width_m":6.058}
{"ac_voltage_v":690,"apparent_power_mva":0.225,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact converter/station; dimensions refer to published enclosure","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Liquid","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":1.4,"derating_notes":"Above3000m derating; not an absolute altitude limit","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":247.5,\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"corrosion_class\":\"C5\",\"dc_max_current_a\":247.5,\"dimensions_order\":\"width,height,depth\",\"electrical_quality_review\":{\"current_regulation_accuracy_percent_native\":\"≤±1%\",\"current_thd_percent_upper\":3,\"grid_frequency_nominal_hz\":[50,60],\"grid_frequency_tolerance_hz\":[-5,5],\"grid_voltage_tolerance_percent\":[-15,10],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"noise_db_upper_exclusive\":75,\"noise_measurement_distance_unspecified\":true,\"on_grid_wiring\":\"three-phase three-wire\",\"power_factor_native\":\"0.99/-1~1\",\"relative_humidity_percent\":[0,100],\"source_id\":\"sinexcel_next_2_20261103\",\"voltage_regulation_accuracy_percent_native\":\"≤±1%\"},\"mass_max_kg\":212,\"maximum_converter_efficiency_pct\":99,\"overload\":\"1.5x10s\",\"power_response_ms_upper_exclusive\":10,\"product_level\":\"bidirectional_pcs\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_2_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_2_20261103\"],\"architecture\":[\"sinexcel_next_2_20261103\"],\"black_start\":[\"sinexcel_next_2_20261103\"],\"capacity_scope\":[\"sinexcel_next_2_20261103\"],\"communication_interfaces\":[\"sinexcel_next_2_20261103\"],\"communication_protocols\":[\"sinexcel_next_2_20261103\"],\"cooling\":[\"sinexcel_next_2_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_2_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_2_20261103\"],\"depth_m\":[\"sinexcel_next_2_20261103\"],\"derating_notes\":[\"sinexcel_next_2_20261103\"],\"extensions_json\":[\"sinexcel_next_2_20261103\"],\"height_m\":[\"sinexcel_next_2_20261103\"],\"ingress_protection\":[\"sinexcel_next_2_20261103\"],\"manufacturer\":[\"sinexcel_next_2_20261103\"],\"model\":[\"sinexcel_next_2_20261103\"],\"name\":[\"sinexcel_next_2_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_2_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_2_20261103\"],\"power_basis\":[\"sinexcel_next_2_20261103\"],\"power_capacity_mw\":[\"sinexcel_next_2_20261103\"],\"power_conditions\":[\"sinexcel_next_2_20261103\"],\"power_rating_kind\":[\"sinexcel_next_2_20261103\"],\"product_status\":[\"sinexcel_next_2_20261103\"],\"record_scope\":[\"sinexcel_next_2_20261103\"],\"variant\":[\"sinexcel_next_2_20261103\"],\"width_m\":[\"sinexcel_next_2_20261103\"]}","height_m":0.22,"ingress_protection":"IP66","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-225M-H-L","name":"Sinexcel PWS1-225M-H-L","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"dc","power_capacity_mw":0.2475,"power_conditions":"Exact table maximum power; derating conditions retained in extensions","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"70816e8f-a8c2-5937-aa0b-200f86a12081","record_scope":"configuration","sources":["sinexcel_next_2_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Chinese specification","width_m":0.79}
{"ac_voltage_v":400,"apparent_power_mva":0.215,"architecture":"unspecified","capacity_scope":"One exact converter/station; dimensions refer to published enclosure","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","CAN2.0"],"conflicts_json":"{\"conversion_efficiency\":{\"page_1_pct\":98,\"page_2_pct\":98.2,\"resolution\":\"Preserved both; no chosen scalar\",\"source_id\":\"sinexcel_next_3_20261103\"}}","cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":0.9,"derating_notes":"Above3000m derating; not an absolute altitude limit","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":237,\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"dc_max_current_a\":237,\"dimensions_order\":\"width,height,depth\",\"electrical_quality_review\":{\"current_regulation_accuracy_percent_native\":\"≤±1%\",\"current_thd_percent_upper\":3,\"grid_frequency_nominal_hz\":[50],\"grid_frequency_tolerance_hz\":[-5,5],\"grid_voltage_tolerance_percent\":[-15,15],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"noise_db_upper_exclusive\":80,\"noise_measurement_distance_unspecified\":true,\"on_grid_wiring\":\"three-phase three-wire\",\"power_factor_native\":\"0.99/-1~1\",\"relative_humidity_percent\":[0,95],\"source_id\":\"sinexcel_next_3_20261103\",\"voltage_regulation_accuracy_percent_native\":\"≤±1%\"},\"product_level\":\"bidirectional_pcs\",\"temperature_derating_above_c\":50}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_3_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_3_20261103\"],\"architecture\":[\"sinexcel_next_3_20261103\"],\"capacity_scope\":[\"sinexcel_next_3_20261103\"],\"communication_interfaces\":[\"sinexcel_next_3_20261103\"],\"communication_protocols\":[\"sinexcel_next_3_20261103\"],\"conflicts_json\":[\"sinexcel_next_3_20261103\"],\"cooling\":[\"sinexcel_next_3_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_3_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_3_20261103\"],\"depth_m\":[\"sinexcel_next_3_20261103\"],\"derating_notes\":[\"sinexcel_next_3_20261103\"],\"extensions_json\":[\"sinexcel_next_3_20261103\"],\"height_m\":[\"sinexcel_next_3_20261103\"],\"ingress_protection\":[\"sinexcel_next_3_20261103\"],\"manufacturer\":[\"sinexcel_next_3_20261103\"],\"model\":[\"sinexcel_next_3_20261103\"],\"name\":[\"sinexcel_next_3_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_3_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_3_20261103\"],\"power_basis\":[\"sinexcel_next_3_20261103\"],\"power_capacity_mw\":[\"sinexcel_next_3_20261103\"],\"power_conditions\":[\"sinexcel_next_3_20261103\"],\"power_rating_kind\":[\"sinexcel_next_3_20261103\"],\"product_status\":[\"sinexcel_next_3_20261103\"],\"record_scope\":[\"sinexcel_next_3_20261103\"],\"variant\":[\"sinexcel_next_3_20261103\"],\"weight_kg\":[\"sinexcel_next_3_20261103\"],\"width_m\":[\"sinexcel_next_3_20261103\"]}","height_m":0.27,"ingress_protection":"IP20","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-215M-H-X","name":"Sinexcel PWS1-215M-H-X","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":65,"operating_temperature_min_c":-25,"power_basis":"dc","power_capacity_mw":0.237,"power_conditions":"Exact table maximum power; derating conditions retained in extensions","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"7323a0b9-e783-5a93-b88b-f1a0bf9f2c18","record_scope":"configuration","sources":["sinexcel_next_3_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Chinese specification","weight_kg":186,"width_m":1.118}
{"ac_voltage_v":630,"apparent_power_mva":3.15,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact converter/station; dimensions refer to oil transformer","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":915,"depth_m":2.6,"derating_notes":"Above3000m requires customization","entity_type":"systems","extensions_json":"{\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"converter_ip\":\"IP55\",\"dc_branch_options\":\"16\",\"dc_current_options_a\":\"237\",\"dimension_configuration\":\"oil transformer\",\"dimensions_order\":\"width,height,depth\",\"maximum_converter_efficiency_pct\":99,\"product_level\":\"pcs_transformer_station\",\"transformer_rated_kva\":3150,\"transformer_voltage_high_kv_range\":[6,37]}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_6_20261103\"],\"apparent_power_mva\":[\"sinexcel_next_6_20261103\"],\"architecture\":[\"sinexcel_next_6_20261103\"],\"black_start\":[\"sinexcel_next_6_20261103\"],\"capacity_scope\":[\"sinexcel_next_6_20261103\"],\"communication_interfaces\":[\"sinexcel_next_6_20261103\"],\"communication_protocols\":[\"sinexcel_next_6_20261103\"],\"cooling\":[\"sinexcel_next_6_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_6_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_6_20261103\"],\"depth_m\":[\"sinexcel_next_6_20261103\"],\"derating_notes\":[\"sinexcel_next_6_20261103\"],\"extensions_json\":[\"sinexcel_next_6_20261103\"],\"height_m\":[\"sinexcel_next_6_20261103\"],\"ingress_protection\":[\"sinexcel_next_6_20261103\"],\"manufacturer\":[\"sinexcel_next_6_20261103\"],\"model\":[\"sinexcel_next_6_20261103\"],\"name\":[\"sinexcel_next_6_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_6_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_6_20261103\"],\"product_status\":[\"sinexcel_next_6_20261103\"],\"record_scope\":[\"sinexcel_next_6_20261103\"],\"variant\":[\"sinexcel_next_6_20261103\"],\"weight_kg\":[\"sinexcel_next_6_20261103\"],\"width_m\":[\"sinexcel_next_6_20261103\"]}","height_m":2.6,"ingress_protection":"IP54","last_verified_at":"2026-11-03T09:51:24.460129+00:00","manufacturer":"Sinexcel","model":"PWS1-3150K-H","name":"Sinexcel PWS1-3150K-H","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"7461ba9b-293d-5f2b-a61d-b6834577296f","record_scope":"configuration","sources":["sinexcel_next_6_20261103"],"updated_at":"2026-11-03T09:51:24.460129+00:00","variant":"Chinese specification","weight_kg":15000,"width_m":6.058}
{"architecture":"unspecified","capacity_scope":"One exact converter/station; dimensions refer to published enclosure","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU"],"cooling":"Air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":500,"depth_m":0.97,"derating_notes":"Above3000m derating; not an absolute altitude limit","entity_type":"systems","extensions_json":"{\"bus_max_current_a\":825,\"bus_voltage_range_v\":[500,1500],\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"dc_branch_current_options_a\":\"825/413/207\",\"dc_branch_options\":\"1/2/4\",\"dimensions_order\":\"width,height,depth\",\"electrical_quality_review\":{\"bms_integration_supported\":true,\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"noise_db_upper_exclusive\":85,\"noise_measurement_distance_unspecified\":true,\"relative_humidity_percent\":[0,95],\"source_id\":\"sinexcel_next_7_20261103\"},\"maximum_converter_efficiency_pct\":99,\"maximum_dc_power_kw\":825,\"module_count\":8,\"mppt_inputs\":4,\"product_level\":\"dc_dc_converter\",\"temperature_derating_above_c\":45}","field_sources_json":"{\"architecture\":[\"sinexcel_next_7_20261103\"],\"capacity_scope\":[\"sinexcel_next_7_20261103\"],\"communication_interfaces\":[\"sinexcel_next_7_20261103\"],\"communication_protocols\":[\"sinexcel_next_7_20261103\"],\"cooling\":[\"sinexcel_next_7_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_7_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_7_20261103\"],\"depth_m\":[\"sinexcel_next_7_20261103\"],\"derating_notes\":[\"sinexcel_next_7_20261103\"],\"extensions_json\":[\"sinexcel_next_7_20261103\"],\"height_m\":[\"sinexcel_next_7_20261103\"],\"ingress_protection\":[\"sinexcel_next_7_20261103\"],\"manufacturer\":[\"sinexcel_next_7_20261103\"],\"model\":[\"sinexcel_next_7_20261103\"],\"name\":[\"sinexcel_next_7_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_7_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_7_20261103\"],\"power_basis\":[\"sinexcel_next_7_20261103\"],\"power_capacity_mw\":[\"sinexcel_next_7_20261103\"],\"power_conditions\":[\"sinexcel_next_7_20261103\"],\"power_rating_kind\":[\"sinexcel_next_7_20261103\"],\"product_status\":[\"sinexcel_next_7_20261103\"],\"record_scope\":[\"sinexcel_next_7_20261103\"],\"variant\":[\"sinexcel_next_7_20261103\"],\"weight_kg\":[\"sinexcel_next_7_20261103\"],\"width_m\":[\"sinexcel_next_7_20261103\"]}","height_m":2.1,"ingress_protection":"IP54","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PDS1-750K-H","name":"Sinexcel PDS1-750K-H","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":55,"operating_temperature_min_c":-40,"power_basis":"dc","power_capacity_mw":0.75,"power_conditions":"Exact table rated power; derating conditions retained in extensions","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"a80ff910-3d86-590f-83c8-4f05d6c62f21","record_scope":"configuration","sources":["sinexcel_next_7_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Chinese specification","weight_kg":850,"width_m":1.2}
{"ac_voltage_v":400,"architecture":"unspecified","capacity_scope":"One exact converter/station; dimensions refer to published enclosure","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","CAN2.0"],"cooling":"Forced air","created_at":"2026-11-03T09:51:24.460129+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":720,"depth_m":1.08,"derating_notes":"Above3000m derating; not an absolute altitude limit","entity_type":"systems","extensions_json":"{\"ac_current_a\":231,\"certifications_status\":\"Manufacturer lists EN50549-1/-2, UL1741 & IEEE1547, IEC62477, IEC61000, FCC, CEC, CRD, UL1998, E5000; independent certificates not checked\",\"conversion_efficiency_boundary\":\"maximum converter efficiency; not system round-trip; test conditions unspecified\",\"dc_current_a\":230,\"dc_voltage_derating\":\"Above1200V derate to90%\",\"dimensions_excluding_handles_terminals_mm\":[893,290,900],\"dimensions_order\":\"width,height,depth\",\"electrical_quality_review\":{\"current_thd_percent_upper\":3,\"grid_frequency_nominal_hz\":[50,60],\"grid_frequency_tolerance_hz\":[-2.5,2.5],\"locator\":\"PDF p2 exact model column; shared rows visually reviewed\",\"off_grid_voltage_tolerance_percent\":[-10,15],\"off_grid_wiring\":\"three-phase four-wire\",\"on_grid_voltage_tolerance_percent\":[-15,15],\"on_grid_wiring\":[\"three-phase four-wire\",\"three-phase three-wire\"],\"power_factor_range\":[-1,1],\"power_response_ms_upper_inclusive\":15,\"response_locator\":\"p1 feature: power dispatch response\",\"source_id\":\"sinexcel_next_0_20261103\",\"voltage_ripple_percent_upper\":1},\"maximum_converter_efficiency_pct\":98.5,\"noise\":\"75dB at1m vertical mounting\",\"overload\":\"1.1x long term /1.5x10s; table176kVA\",\"product_level\":\"bidirectional_pcs\",\"temperature_derating_above_c\":50}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_next_0_20261103\"],\"architecture\":[\"sinexcel_next_0_20261103\"],\"capacity_scope\":[\"sinexcel_next_0_20261103\"],\"communication_interfaces\":[\"sinexcel_next_0_20261103\"],\"communication_protocols\":[\"sinexcel_next_0_20261103\"],\"cooling\":[\"sinexcel_next_0_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_next_0_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_next_0_20261103\"],\"depth_m\":[\"sinexcel_next_0_20261103\"],\"derating_notes\":[\"sinexcel_next_0_20261103\"],\"extensions_json\":[\"sinexcel_next_0_20261103\"],\"height_m\":[\"sinexcel_next_0_20261103\"],\"ingress_protection\":[\"sinexcel_next_0_20261103\"],\"manufacturer\":[\"sinexcel_next_0_20261103\"],\"model\":[\"sinexcel_next_0_20261103\"],\"name\":[\"sinexcel_next_0_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_next_0_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_next_0_20261103\"],\"power_basis\":[\"sinexcel_next_0_20261103\"],\"power_capacity_mw\":[\"sinexcel_next_0_20261103\"],\"power_conditions\":[\"sinexcel_next_0_20261103\"],\"power_rating_kind\":[\"sinexcel_next_0_20261103\"],\"product_status\":[\"sinexcel_next_0_20261103\"],\"record_scope\":[\"sinexcel_next_0_20261103\"],\"variant\":[\"sinexcel_next_0_20261103\"],\"weight_kg\":[\"sinexcel_next_0_20261103\"],\"width_m\":[\"sinexcel_next_0_20261103\"]}","height_m":0.29,"ingress_protection":"IP66","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Sinexcel","model":"PWS1-160M-H-EX","name":"Sinexcel PWS1-160M-H-EX","notes":"No battery energy, chemistry, warranty or round-trip efficiency inferred. No project assignment. Undated sheet; upload URL is not publication date.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.16,"power_conditions":"Exact table rated power; derating conditions retained in extensions","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"ae6bf4d4-1f94-5d22-873d-089b3c79a353","record_scope":"configuration","sources":["sinexcel_next_0_20261103"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Chinese specification","weight_kg":136,"width_m":0.893}
