{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.17,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":464.0,\"current_a\":4.64,\"hours\":100},{\"capacity_ah\":424.0,\"current_a\":21.2,\"hours\":20},{\"capacity_ah\":400.0,\"current_a\":40.0,\"hours\":10},{\"capacity_ah\":340.0,\"current_a\":68.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".68 mΩ\",\"maximum_charge_current_a\":80.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"13.5\\\"\"],\"Length\":[\"170 mm\",\"6.69\\\"\"],\"Weight\":[\"19 kg\",\"42 lbs\"],\"Width\":[\"150 mm\",\"5.91\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":60.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_400agm\"],\"capacity_scope\":[\"rolls_r2_r2_400agm\"],\"chemistry\":[\"rolls_r2_r2_400agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_400agm\"],\"depth_m\":[\"rolls_r2_r2_400agm\"],\"document_revision\":[\"rolls_r2_r2_400agm\"],\"extensions_json\":[\"rolls_r2_r2_400agm\"],\"height_m\":[\"rolls_r2_r2_400agm\"],\"manufacturer\":[\"rolls_r2_r2_400agm\"],\"model\":[\"rolls_r2_r2_400agm\"],\"name\":[\"rolls_r2_r2_400agm\"],\"product_family\":[\"rolls_r2_r2_400agm\"],\"product_status\":[\"rolls_r2_r2_400agm\"],\"record_scope\":[\"rolls_r2_r2_400agm\"],\"variant\":[\"rolls_r2_r2_400agm\"],\"weight_kg\":[\"rolls_r2_r2_400agm\"],\"width_m\":[\"rolls_r2_r2_400agm\"]}","height_m":0.342,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-400AGM","name":"Rolls Battery R2-400AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"source_backed","record_id":"3b003080-e3f4-5282-861e-310912445ce7","record_scope":"configuration","sources":["rolls_r2_r2_400agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":19.0,"width_m":0.15}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","conflicts_json":"{\"discharge_rate\":{\"observations\":[{\"capacity_ah\":232.0,\"current_a\":23.2,\"hours\":100}],\"resolution\":\"Withheld inconsistent Ah/current pair; no decimal repair\",\"source_id\":\"rolls_r2_r2_200agm\"},\"physical_edition\":{\"older_index_mm\":[170,106,342],\"opened_page_mm\":[171,111,340],\"resolution\":\"Live and indexed same-URL tables differ; dimensions withheld until exact edition reconciled\",\"source_id\":\"rolls_r2_r2_200agm\"}}","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":212.0,\"current_a\":10.6,\"hours\":20},{\"capacity_ah\":200.0,\"current_a\":20.0,\"hours\":10},{\"capacity_ah\":175.0,\"current_a\":35.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".80 mΩ\",\"maximum_charge_current_a\":40.0,\"physical_observations\":{\"Height Incl. Term.\":[\"340 mm\",\"13.39\\\"\"],\"Length\":[\"171 mm\",\"6.73\\\"\"],\"Weight\":[\"11 kg\",\"24.5 lbs\"],\"Width\":[\"111 mm\",\"4.37\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":30.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_200agm\"],\"capacity_scope\":[\"rolls_r2_r2_200agm\"],\"chemistry\":[\"rolls_r2_r2_200agm\"],\"conflicts_json\":[\"rolls_r2_r2_200agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_200agm\"],\"document_revision\":[\"rolls_r2_r2_200agm\"],\"extensions_json\":[\"rolls_r2_r2_200agm\"],\"manufacturer\":[\"rolls_r2_r2_200agm\"],\"model\":[\"rolls_r2_r2_200agm\"],\"name\":[\"rolls_r2_r2_200agm\"],\"product_family\":[\"rolls_r2_r2_200agm\"],\"product_status\":[\"rolls_r2_r2_200agm\"],\"record_scope\":[\"rolls_r2_r2_200agm\"],\"variant\":[\"rolls_r2_r2_200agm\"],\"weight_kg\":[\"rolls_r2_r2_200agm\"]}","last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-200AGM","name":"Rolls Battery R2-200AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"needs_review","record_id":"476bed54-b1c3-52a9-b08d-e52032f1707d","record_scope":"configuration","sources":["rolls_r2_r2_200agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":11.0}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.41,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":1160.0,\"current_a\":11.6,\"hours\":100},{\"capacity_ah\":1060.0,\"current_a\":53.0,\"hours\":20},{\"capacity_ah\":1000.0,\"current_a\":100.0,\"hours\":10},{\"capacity_ah\":850.0,\"current_a\":170.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".48 mΩ\",\"maximum_charge_current_a\":200.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"13.5\\\"\"],\"Length\":[\"410 mm\",\"16.1\\\"\"],\"Weight\":[\"51 kg\",\"112.5 lbs\"],\"Width\":[\"172 mm\",\"6.77\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":150.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_1000agm\"],\"capacity_scope\":[\"rolls_r2_r2_1000agm\"],\"chemistry\":[\"rolls_r2_r2_1000agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_1000agm\"],\"depth_m\":[\"rolls_r2_r2_1000agm\"],\"document_revision\":[\"rolls_r2_r2_1000agm\"],\"extensions_json\":[\"rolls_r2_r2_1000agm\"],\"height_m\":[\"rolls_r2_r2_1000agm\"],\"manufacturer\":[\"rolls_r2_r2_1000agm\"],\"model\":[\"rolls_r2_r2_1000agm\"],\"name\":[\"rolls_r2_r2_1000agm\"],\"product_family\":[\"rolls_r2_r2_1000agm\"],\"product_status\":[\"rolls_r2_r2_1000agm\"],\"record_scope\":[\"rolls_r2_r2_1000agm\"],\"variant\":[\"rolls_r2_r2_1000agm\"],\"weight_kg\":[\"rolls_r2_r2_1000agm\"],\"width_m\":[\"rolls_r2_r2_1000agm\"]}","height_m":0.342,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-1000AGM","name":"Rolls Battery R2-1000AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"source_backed","record_id":"59c6ba7d-086d-5ab0-824e-9b7e63f65b1b","record_scope":"configuration","sources":["rolls_r2_r2_1000agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":51.0,"width_m":0.172}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.301,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":928.0,\"current_a\":9.28,\"hours\":100},{\"capacity_ah\":848.0,\"current_a\":42.4,\"hours\":20},{\"capacity_ah\":800.0,\"current_a\":80.0,\"hours\":10},{\"capacity_ah\":680.0,\"current_a\":136.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".50 mΩ\",\"maximum_charge_current_a\":160.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"13.5\\\"\"],\"Length\":[\"301 mm\",\"11.9\\\"\"],\"Weight\":[\"38.5 kg\",\"85 lbs\"],\"Width\":[\"172 mm\",\"6.77\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":120.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_800agm\"],\"capacity_scope\":[\"rolls_r2_r2_800agm\"],\"chemistry\":[\"rolls_r2_r2_800agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_800agm\"],\"depth_m\":[\"rolls_r2_r2_800agm\"],\"document_revision\":[\"rolls_r2_r2_800agm\"],\"extensions_json\":[\"rolls_r2_r2_800agm\"],\"height_m\":[\"rolls_r2_r2_800agm\"],\"manufacturer\":[\"rolls_r2_r2_800agm\"],\"model\":[\"rolls_r2_r2_800agm\"],\"name\":[\"rolls_r2_r2_800agm\"],\"product_family\":[\"rolls_r2_r2_800agm\"],\"product_status\":[\"rolls_r2_r2_800agm\"],\"record_scope\":[\"rolls_r2_r2_800agm\"],\"variant\":[\"rolls_r2_r2_800agm\"],\"weight_kg\":[\"rolls_r2_r2_800agm\"],\"width_m\":[\"rolls_r2_r2_800agm\"]}","height_m":0.342,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-800AGM","name":"Rolls Battery R2-800AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"source_backed","record_id":"94580a74-a0e0-53ea-930f-cb8f16607d59","record_scope":"configuration","sources":["rolls_r2_r2_800agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":38.5,"width_m":0.172}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.171,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":292.0,\"current_a\":2.92,\"hours\":100},{\"capacity_ah\":265.0,\"current_a\":13.25,\"hours\":20},{\"capacity_ah\":250.0,\"current_a\":25.0,\"hours\":10},{\"capacity_ah\":212.0,\"current_a\":42.4,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".80 mΩ\",\"maximum_charge_current_a\":40.0,\"physical_observations\":{\"Height Incl. Term.\":[\"340 mm\",\"13.39\\\"\"],\"Length\":[\"171 mm\",\"6.73\\\"\"],\"Weight\":[\"13.5 kg\",\"30 lbs\"],\"Width\":[\"111 mm\",\"4.37\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":30.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_250agm\"],\"capacity_scope\":[\"rolls_r2_r2_250agm\"],\"chemistry\":[\"rolls_r2_r2_250agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_250agm\"],\"depth_m\":[\"rolls_r2_r2_250agm\"],\"document_revision\":[\"rolls_r2_r2_250agm\"],\"extensions_json\":[\"rolls_r2_r2_250agm\"],\"height_m\":[\"rolls_r2_r2_250agm\"],\"manufacturer\":[\"rolls_r2_r2_250agm\"],\"model\":[\"rolls_r2_r2_250agm\"],\"name\":[\"rolls_r2_r2_250agm\"],\"product_family\":[\"rolls_r2_r2_250agm\"],\"product_status\":[\"rolls_r2_r2_250agm\"],\"record_scope\":[\"rolls_r2_r2_250agm\"],\"variant\":[\"rolls_r2_r2_250agm\"],\"weight_kg\":[\"rolls_r2_r2_250agm\"],\"width_m\":[\"rolls_r2_r2_250agm\"]}","height_m":0.34,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-250AGM","name":"Rolls Battery R2-250AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"source_backed","record_id":"b64f5831-3b38-5ec6-b3c3-9c462bec8768","record_scope":"configuration","sources":["rolls_r2_r2_250agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":13.5,"width_m":0.111}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.473,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":1392.0,\"current_a\":13.92,\"hours\":100},{\"capacity_ah\":1272.0,\"current_a\":63.6,\"hours\":20},{\"capacity_ah\":1200.0,\"current_a\":120.0,\"hours\":10},{\"capacity_ah\":1020.0,\"current_a\":204.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".5 mΩ\",\"maximum_charge_current_a\":240.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"13.5\\\"\"],\"Length\":[\"473 mm\",\"18.6\\\"\"],\"Weight\":[\"59.5 kg\",\"131 lbs\"],\"Width\":[\"172 mm\",\"6.77\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":180.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_1200agm\"],\"capacity_scope\":[\"rolls_r2_r2_1200agm\"],\"chemistry\":[\"rolls_r2_r2_1200agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_1200agm\"],\"depth_m\":[\"rolls_r2_r2_1200agm\"],\"document_revision\":[\"rolls_r2_r2_1200agm\"],\"extensions_json\":[\"rolls_r2_r2_1200agm\"],\"height_m\":[\"rolls_r2_r2_1200agm\"],\"manufacturer\":[\"rolls_r2_r2_1200agm\"],\"model\":[\"rolls_r2_r2_1200agm\"],\"name\":[\"rolls_r2_r2_1200agm\"],\"product_family\":[\"rolls_r2_r2_1200agm\"],\"product_status\":[\"rolls_r2_r2_1200agm\"],\"record_scope\":[\"rolls_r2_r2_1200agm\"],\"variant\":[\"rolls_r2_r2_1200agm\"],\"weight_kg\":[\"rolls_r2_r2_1200agm\"],\"width_m\":[\"rolls_r2_r2_1200agm\"]}","height_m":0.342,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-1200AGM","name":"Rolls Battery R2-1200AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"source_backed","record_id":"ca6e4f42-b368-51bb-9b7a-f8aeda322239","record_scope":"configuration","sources":["rolls_r2_r2_1200agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":59.5,"width_m":0.172}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","conflicts_json":"{\"height\":{\"imperial_in\":12.46,\"metric_mm\":342,\"resolution\":\"Canonical height withheld; units disagree\",\"source_id\":\"rolls_r2_r2_2000agm\"}}","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.471,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":2320.0,\"current_a\":23.2,\"hours\":100},{\"capacity_ah\":2120.0,\"current_a\":106.0,\"hours\":20},{\"capacity_ah\":2000.0,\"current_a\":200.0,\"hours\":10},{\"capacity_ah\":1745.0,\"current_a\":349.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".42 mΩ\",\"maximum_charge_current_a\":400.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"12.46\\\"\"],\"Length\":[\"471 mm\",\"18.5\\\"\"],\"Weight\":[\"106 kg\",\"233.5 lbs\"],\"Width\":[\"337 mm\",\"13.27\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":300.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_2000agm\"],\"capacity_scope\":[\"rolls_r2_r2_2000agm\"],\"chemistry\":[\"rolls_r2_r2_2000agm\"],\"conflicts_json\":[\"rolls_r2_r2_2000agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_2000agm\"],\"depth_m\":[\"rolls_r2_r2_2000agm\"],\"document_revision\":[\"rolls_r2_r2_2000agm\"],\"extensions_json\":[\"rolls_r2_r2_2000agm\"],\"manufacturer\":[\"rolls_r2_r2_2000agm\"],\"model\":[\"rolls_r2_r2_2000agm\"],\"name\":[\"rolls_r2_r2_2000agm\"],\"product_status\":[\"rolls_r2_r2_2000agm\"],\"record_scope\":[\"rolls_r2_r2_2000agm\"],\"variant\":[\"rolls_r2_r2_2000agm\"],\"weight_kg\":[\"rolls_r2_r2_2000agm\"],\"width_m\":[\"rolls_r2_r2_2000agm\"]}","last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-2000AGM","name":"Rolls Battery R2-2000AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_status":"documented","quality_status":"needs_review","record_id":"d5188a7c-3098-5c3c-9fd2-2e5d816fea8e","record_scope":"configuration","sources":["rolls_r2_r2_2000agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":106.0,"width_m":0.337}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.355,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":1740.0,\"current_a\":17.4,\"hours\":100},{\"capacity_ah\":1590.0,\"current_a\":79.5,\"hours\":20},{\"capacity_ah\":1500.0,\"current_a\":150.0,\"hours\":10},{\"capacity_ah\":1275.0,\"current_a\":255.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".48 mΩ\",\"maximum_charge_current_a\":300.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"13.5\\\"\"],\"Length\":[\"355 mm\",\"14\\\"\"],\"Weight\":[\"80 kg\",\"176.5 lbs\"],\"Width\":[\"337 mm\",\"13.3\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":225.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_1500agm\"],\"capacity_scope\":[\"rolls_r2_r2_1500agm\"],\"chemistry\":[\"rolls_r2_r2_1500agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_1500agm\"],\"depth_m\":[\"rolls_r2_r2_1500agm\"],\"document_revision\":[\"rolls_r2_r2_1500agm\"],\"extensions_json\":[\"rolls_r2_r2_1500agm\"],\"height_m\":[\"rolls_r2_r2_1500agm\"],\"manufacturer\":[\"rolls_r2_r2_1500agm\"],\"model\":[\"rolls_r2_r2_1500agm\"],\"name\":[\"rolls_r2_r2_1500agm\"],\"product_status\":[\"rolls_r2_r2_1500agm\"],\"record_scope\":[\"rolls_r2_r2_1500agm\"],\"variant\":[\"rolls_r2_r2_1500agm\"],\"weight_kg\":[\"rolls_r2_r2_1500agm\"],\"width_m\":[\"rolls_r2_r2_1500agm\"]}","height_m":0.342,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-1500AGM","name":"Rolls Battery R2-1500AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_status":"documented","quality_status":"source_backed","record_id":"d615437b-9972-53b2-aab8-8c6c0db9a29e","record_scope":"configuration","sources":["rolls_r2_r2_1500agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":80.0,"width_m":0.337}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.17,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":348.0,\"current_a\":3.48,\"hours\":100},{\"capacity_ah\":318.0,\"current_a\":15.9,\"hours\":20},{\"capacity_ah\":300.0,\"current_a\":30.0,\"hours\":10},{\"capacity_ah\":255.0,\"current_a\":51.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".72 mΩ\",\"maximum_charge_current_a\":60.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"13.5\\\"\"],\"Length\":[\"170 mm\",\"6.69\\\"\"],\"Weight\":[\"16 kg\",\"35 lbs\"],\"Width\":[\"150 mm\",\"5.91\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":45.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_300agm\"],\"capacity_scope\":[\"rolls_r2_r2_300agm\"],\"chemistry\":[\"rolls_r2_r2_300agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_300agm\"],\"depth_m\":[\"rolls_r2_r2_300agm\"],\"document_revision\":[\"rolls_r2_r2_300agm\"],\"extensions_json\":[\"rolls_r2_r2_300agm\"],\"height_m\":[\"rolls_r2_r2_300agm\"],\"manufacturer\":[\"rolls_r2_r2_300agm\"],\"model\":[\"rolls_r2_r2_300agm\"],\"name\":[\"rolls_r2_r2_300agm\"],\"product_family\":[\"rolls_r2_r2_300agm\"],\"product_status\":[\"rolls_r2_r2_300agm\"],\"record_scope\":[\"rolls_r2_r2_300agm\"],\"variant\":[\"rolls_r2_r2_300agm\"],\"weight_kg\":[\"rolls_r2_r2_300agm\"],\"width_m\":[\"rolls_r2_r2_300agm\"]}","height_m":0.342,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-300AGM","name":"Rolls Battery R2-300AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"source_backed","record_id":"e69c127d-686a-5aa4-81e4-7c31b5ffd55f","record_scope":"configuration","sources":["rolls_r2_r2_300agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":16.0,"width_m":0.15}
{"architecture":"dc_block","capacity_scope":"One exact 2 V deep-cycle AGM cell; no assembled bank or inverter","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-03T07:57:16.064888+00:00","dc_voltage_nominal_v":2,"depth_m":0.211,"document_revision":"Rev.#1","entity_type":"systems","extensions_json":"{\"cell_count\":1,\"charge_voltage_observation\":\"2.45 V/cell @ 25°C (77°F)\",\"component_discharge_rates\":[{\"capacity_ah\":580.0,\"current_a\":5.8,\"hours\":100},{\"capacity_ah\":530.0,\"current_a\":26.5,\"hours\":20},{\"capacity_ah\":500.0,\"current_a\":50.0,\"hours\":10},{\"capacity_ah\":425.0,\"current_a\":85.0,\"hours\":5}],\"dimensions_basis\":\"Sample measurements; height includes terminals; manufacturing variation applies\",\"float_voltage_observation\":\"2.3 V/cell @ 25°C (77°F)\",\"hour_rate_cutoff_vpc\":null,\"hour_rate_temperature\":null,\"internal_resistance_observation\":\".60 mΩ\",\"maximum_charge_current_a\":100.0,\"physical_observations\":{\"Height Incl. Term.\":[\"342 mm\",\"13.5\\\"\"],\"Length\":[\"211 mm\",\"8.31\\\"\"],\"Weight\":[\"25.5 kg\",\"56 lbs\"],\"Width\":[\"171 mm\",\"6.73\\\"\"]},\"product_level\":\"single_cell\",\"recommended_charge_current_a\":75.0,\"terminal\":\"F10(M8)\"}","field_sources_json":"{\"architecture\":[\"rolls_r2_r2_500agm\"],\"capacity_scope\":[\"rolls_r2_r2_500agm\"],\"chemistry\":[\"rolls_r2_r2_500agm\"],\"dc_voltage_nominal_v\":[\"rolls_r2_r2_500agm\"],\"depth_m\":[\"rolls_r2_r2_500agm\"],\"document_revision\":[\"rolls_r2_r2_500agm\"],\"extensions_json\":[\"rolls_r2_r2_500agm\"],\"height_m\":[\"rolls_r2_r2_500agm\"],\"manufacturer\":[\"rolls_r2_r2_500agm\"],\"model\":[\"rolls_r2_r2_500agm\"],\"name\":[\"rolls_r2_r2_500agm\"],\"product_family\":[\"rolls_r2_r2_500agm\"],\"product_status\":[\"rolls_r2_r2_500agm\"],\"record_scope\":[\"rolls_r2_r2_500agm\"],\"variant\":[\"rolls_r2_r2_500agm\"],\"weight_kg\":[\"rolls_r2_r2_500agm\"],\"width_m\":[\"rolls_r2_r2_500agm\"]}","height_m":0.342,"last_verified_at":"2026-11-03T07:57:16.064888+00:00","manufacturer":"Rolls Battery","model":"R2-500AGM","name":"Rolls Battery R2-500AGM","notes":"Component rate-dependent Ah retained without conversion to MWh or discharge power. No warranty/cycle extrapolation. Blank family remains unknown; no equipment-project assignment.","product_family":"VRLA AGM-R","product_status":"documented","quality_status":"source_backed","record_id":"ee762f61-3af8-5e8b-b9c7-470294ea210e","record_scope":"configuration","sources":["rolls_r2_r2_500agm"],"updated_at":"2026-11-03T07:57:16.064888+00:00","variant":"published standard terminal configuration","weight_kg":25.5,"width_m":0.171}
