{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":56.0,"dc_voltage_min_v":47.0,"dc_voltage_nominal_v":51.2,"depth_m":0.37,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.08,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"battery_capacity_ah\":1600.0,\"charge_current_a\":700.0,\"charge_power_kw\":36.0,\"continuous_discharge_current_a\":700.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":64.0,\"energy_90pct_dod_kwh\":72.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":840.0,\"max_discharge_power_kw\":43.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":24.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"depth_m\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"derating_notes\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"document_revision\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"energy_basis\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"extensions_json\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"height_m\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"manufacturer\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"model\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"name\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"power_basis\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"power_conditions\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"product_family\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"product_status\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"record_scope\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"variant\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"weight_kg\":[\"freedomwon_lite2_business_80_52v_20260206\"],\"width_m\":[\"freedomwon_lite2_business_80_52v_20260206\"]}","height_m":1.35,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Business 80/64","name":"Freedom Won LiTE 2 Business 80/64 52V","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.036,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"15861b19-aadd-56ff-b604-eb795e86d56f","record_scope":"configuration","sources":["freedomwon_lite2_business_80_52v_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"52V","weight_kg":637.0,"width_m":1.015}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"conflicts_json":"{\"power_capacity_mw\": {\"reason\": \"Reported 8 kW continuous output exceeds even 112 V maximum times 50 A continuous current (5.6 kW); engineering consistency check, not replacement rating. Resolve with manufacturer documentation.\", \"reported\": 0.008, \"source_ids\": [\"freedomwon_lite2_home_10_hv_20260206\"]}}","created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":112.0,"dc_voltage_min_v":90.0,"dc_voltage_nominal_v":102.0,"depth_m":0.368,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"charge_current_a\":80.0,\"continuous_discharge_current_a\":50.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":8.0,\"energy_90pct_dod_kwh\":9.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":60.0,\"max_discharge_power_kw\":10.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":4.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"communication_interfaces\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"conflicts_json\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"dc_voltage_max_v\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"dc_voltage_min_v\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"dc_voltage_nominal_v\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"depth_m\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"derating_notes\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"document_revision\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"energy_basis\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"energy_boundary\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"energy_capacity_mwh\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"energy_conditions\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"extensions_json\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"height_m\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"ingress_protection\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"manufacturer\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"model\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"name\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"power_basis\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"power_conditions\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"power_rating_kind\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"product_family\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"product_status\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"record_scope\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"variant\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"weight_kg\": [\"freedomwon_lite2_home_10_hv_20260206\"], \"width_m\": [\"freedomwon_lite2_home_10_hv_20260206\"]}","height_m":0.733,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Home 10/8","name":"Freedom Won LiTE 2 Home 10/8 HV","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"needs_review","record_id":"6c4f5b20-ce50-56f2-8303-26f757b548f1","record_scope":"configuration","sources":["freedomwon_lite2_home_10_hv_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"HV","weight_kg":92.0,"width_m":0.32}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":56.0,"dc_voltage_min_v":47.0,"dc_voltage_nominal_v":51.2,"depth_m":0.311,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"battery_capacity_ah\":200.0,\"charge_current_a\":200.0,\"charge_power_kw\":10.0,\"continuous_discharge_current_a\":200.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":8.0,\"energy_90pct_dod_kwh\":9.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":240.0,\"max_discharge_power_kw\":12.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":8.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"depth_m\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"derating_notes\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"document_revision\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"energy_basis\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"extensions_json\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"height_m\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"manufacturer\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"model\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"name\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"power_basis\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"power_conditions\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"product_family\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"product_status\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"record_scope\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"variant\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"weight_kg\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"],\"width_m\":[\"freedomwon_lite2_home_10_52v_model_b_20260206\"]}","height_m":0.733,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Home 10/8","name":"Freedom Won LiTE 2 Home 10/8 52V Model B","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.01,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"76fba60f-da2c-5dec-a607-915b20c0e181","record_scope":"configuration","sources":["freedomwon_lite2_home_10_52v_model_b_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"52V Model B","weight_kg":92.0,"width_m":0.367}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":56.0,"dc_voltage_min_v":47.0,"dc_voltage_nominal_v":51.2,"depth_m":0.37,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.06,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"battery_capacity_ah\":1200.0,\"charge_current_a\":700.0,\"charge_power_kw\":36.0,\"continuous_discharge_current_a\":700.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":48.0,\"energy_90pct_dod_kwh\":54.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":840.0,\"max_discharge_power_kw\":43.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":20.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"depth_m\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"derating_notes\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"document_revision\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"energy_basis\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"extensions_json\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"height_m\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"manufacturer\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"model\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"name\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"power_basis\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"power_conditions\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"product_family\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"product_status\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"record_scope\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"variant\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"weight_kg\":[\"freedomwon_lite2_business_60_52v_20260206\"],\"width_m\":[\"freedomwon_lite2_business_60_52v_20260206\"]}","height_m":1.35,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Business 60/48","name":"Freedom Won LiTE 2 Business 60/48 52V","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.036,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"7b340da1-d422-524f-8c1e-07b79130a1bc","record_scope":"configuration","sources":["freedomwon_lite2_business_60_52v_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"52V","weight_kg":508.0,"width_m":0.8}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":336.0,"dc_voltage_min_v":273.0,"dc_voltage_nominal_v":307.0,"depth_m":0.29,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"charge_current_a\":100.0,\"continuous_discharge_current_a\":100.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":24.0,\"energy_90pct_dod_kwh\":27.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":120.0,\"max_discharge_power_kw\":37.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":5.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"depth_m\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"derating_notes\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"document_revision\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"energy_basis\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"extensions_json\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"height_m\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"manufacturer\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"model\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"name\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"power_basis\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"power_conditions\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"product_family\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"product_status\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"record_scope\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"variant\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"weight_kg\":[\"freedomwon_lite2_home_30_hv_20260206\"],\"width_m\":[\"freedomwon_lite2_home_30_hv_20260206\"]}","height_m":1.26,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Home 30/24","name":"Freedom Won LiTE 2 Home 30/24 HV","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.031,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"aaacd8b9-07e6-5fd6-91d0-2b863340ab3c","record_scope":"configuration","sources":["freedomwon_lite2_home_30_hv_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"HV","weight_kg":254.0,"width_m":0.49}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":56.0,"dc_voltage_min_v":47.0,"dc_voltage_nominal_v":51.2,"depth_m":0.534,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"battery_capacity_ah\":400.0,\"charge_current_a\":350.0,\"charge_power_kw\":18.0,\"continuous_discharge_current_a\":350.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":16.0,\"energy_90pct_dod_kwh\":18.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":420.0,\"max_discharge_power_kw\":22.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":12.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"depth_m\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"derating_notes\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"document_revision\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"energy_basis\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"extensions_json\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"height_m\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"manufacturer\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"model\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"name\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"power_basis\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"power_conditions\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"product_family\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"product_status\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"record_scope\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"variant\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"weight_kg\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"],\"width_m\":[\"freedomwon_lite2_home_20_52v_model_b_20260206\"]}","height_m":0.733,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Home 20/16","name":"Freedom Won LiTE 2 Home 20/16 52V Model B","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.018,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"b245b1c2-ad80-52dd-ae65-d8b8740a32b2","record_scope":"configuration","sources":["freedomwon_lite2_home_20_52v_model_b_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"52V Model B","weight_kg":179.0,"width_m":0.367}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":56.0,"dc_voltage_min_v":47.0,"dc_voltage_nominal_v":51.2,"depth_m":0.37,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.04,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"battery_capacity_ah\":800.0,\"charge_current_a\":600.0,\"charge_power_kw\":31.0,\"continuous_discharge_current_a\":600.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":32.0,\"energy_90pct_dod_kwh\":36.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":720.0,\"max_discharge_power_kw\":37.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":15.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"depth_m\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"derating_notes\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"document_revision\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"energy_basis\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"extensions_json\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"height_m\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"manufacturer\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"model\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"name\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"power_basis\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"power_conditions\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"product_family\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"product_status\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"record_scope\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"variant\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"weight_kg\":[\"freedomwon_lite2_business_40_52v_20260206\"],\"width_m\":[\"freedomwon_lite2_business_40_52v_20260206\"]}","height_m":1.3,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Business 40/32","name":"Freedom Won LiTE 2 Business 40/32 52V","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.031,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"c0215b35-061d-5221-bcad-0fac06fcf77d","record_scope":"configuration","sources":["freedomwon_lite2_business_40_52v_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"52V","weight_kg":326.0,"width_m":0.522}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":170.0,"dc_voltage_min_v":137.0,"dc_voltage_nominal_v":153.0,"depth_m":0.29,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.015,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"charge_current_a\":80.0,\"continuous_discharge_current_a\":80.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":12.0,\"energy_90pct_dod_kwh\":13.5,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":96.0,\"max_discharge_power_kw\":15.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":4.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"depth_m\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"derating_notes\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"document_revision\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"energy_basis\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"extensions_json\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"height_m\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"manufacturer\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"model\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"name\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"power_basis\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"power_conditions\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"product_family\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"product_status\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"record_scope\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"variant\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"weight_kg\":[\"freedomwon_lite2_home_15_hv_20260206\"],\"width_m\":[\"freedomwon_lite2_home_15_hv_20260206\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Home 15/12","name":"Freedom Won LiTE 2 Home 15/12 HV","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.012,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"d1fbd9fc-b532-5b7b-9c62-9b9f987aa8d9","record_scope":"configuration","sources":["freedomwon_lite2_home_15_hv_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"HV","weight_kg":130.0,"width_m":0.49}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":56.0,"dc_voltage_min_v":47.0,"dc_voltage_nominal_v":51.2,"depth_m":0.435,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.015,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"battery_capacity_ah\":300.0,\"charge_current_a\":300.0,\"charge_power_kw\":15.0,\"continuous_discharge_current_a\":300.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":12.0,\"energy_90pct_dod_kwh\":13.5,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":360.0,\"max_discharge_power_kw\":18.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":10.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"depth_m\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"derating_notes\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"document_revision\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"energy_basis\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"extensions_json\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"height_m\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"manufacturer\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"model\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"name\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"power_basis\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"power_conditions\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"product_family\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"product_status\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"record_scope\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"variant\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"weight_kg\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"],\"width_m\":[\"freedomwon_lite2_home_15_52v_model_b_20260206\"]}","height_m":0.733,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Home 15/12","name":"Freedom Won LiTE 2 Home 15/12 52V Model B","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.015,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"db768ecf-e74b-5a99-9299-9aa690452736","record_scope":"configuration","sources":["freedomwon_lite2_home_15_52v_model_b_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"52V Model B","weight_kg":134.0,"width_m":0.367}
{"capacity_scope":"One stationary battery unit; inverter and parallel units excluded","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-03T01:50:22.404781+00:00","dc_voltage_max_v":224.0,"dc_voltage_min_v":180.0,"dc_voltage_nominal_v":204.0,"depth_m":0.29,"derating_notes":"Current limits derate outside 10–25 C battery temperature; ambient operating limits not stated.","document_revision":"06-Feb-26","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02,"energy_conditions":"Reported total battery energy; 80% and 90% DoD energies retained separately","entity_type":"systems","extensions_json":"{\"dimensions_exclude_protuberances\":true,\"electrical\":{\"charge_current_a\":80.0,\"continuous_discharge_current_a\":80.0,\"current_rating_temperature_c\":[10,25],\"energy_80pct_dod_kwh\":16.0,\"energy_90pct_dod_kwh\":18.0,\"max_current_minutes\":5,\"max_current_repeat_interval_minutes\":10,\"max_discharge_current_a\":96.0,\"max_discharge_power_kw\":20.0,\"overload_multiple_of_max_current\":1.5,\"overload_seconds\":5,\"short_circuit_current_ka\":4.0},\"evidence\":{\"locator\":\"page 1 named model and numbered notes\"},\"life_claim\":{\"cycles_greater_than\":6000,\"dod_pct\":80,\"not_warranty\":true,\"years_greater_than\":16},\"warranty_datasheet_claim\":{\"charge_rate_max_c\":0.25,\"cycles\":6000,\"discharge_rate_max_c\":0.5,\"dod_pct\":80,\"retention_pct\":60,\"separate_contract_not_reviewed\":true,\"sold_after\":\"2024-04-01\",\"temperature_max_c\":25,\"years\":10}}","field_sources_json":"{\"capacity_scope\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"communication_interfaces\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"dc_voltage_max_v\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"dc_voltage_min_v\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"dc_voltage_nominal_v\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"depth_m\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"derating_notes\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"document_revision\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"energy_basis\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"energy_boundary\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"energy_capacity_mwh\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"energy_conditions\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"extensions_json\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"height_m\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"ingress_protection\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"manufacturer\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"model\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"name\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"power_basis\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"power_capacity_mw\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"power_conditions\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"power_rating_kind\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"product_family\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"product_status\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"record_scope\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"variant\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"weight_kg\":[\"freedomwon_lite2_home_20_hv_20260206\"],\"width_m\":[\"freedomwon_lite2_home_20_hv_20260206\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-03T01:50:22.404781+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Home 20/16","name":"Freedom Won LiTE 2 Home 20/16 HV","notes":"Chemistry not explicitly stated in selected sheet; not inferred. Warranty and expected life retained as qualified datasheet claims, not independently verified contract. No inferred cell count, duration or project assignment.","power_basis":"dc","power_capacity_mw":0.016,"power_conditions":"Source continuous discharge rating; current limits specified at 10–25 C battery temperature; derating outside this range","power_rating_kind":"rated","product_family":"LiTE 2","product_status":"documented","quality_status":"source_backed","record_id":"fc827502-11d9-59f4-af41-c39cfe7aa7c4","record_scope":"configuration","sources":["freedomwon_lite2_home_20_hv_20260206"],"updated_at":"2026-11-03T01:50:22.404781+00:00","variant":"HV","weight_kg":173.0,"width_m":0.64}
