{"ac_voltage_v":690,"apparent_power_mva":0.215,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Intelligent air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":0.892,"derating_notes":"Source ambient: -25~60℃; altitude: 3000m（＞3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":237.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"conversion_efficiency_observation\":{\"boundary\":\"PCS conversion, not round trip; direction/test conditions unstated\",\"maximum_pct\":99.0},\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"最大直流电流\":\"237 A\"},\"dc_voltage_conditions\":\"1000V~1500V\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-5~5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":237.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":215.0,\"relative_humidity\":\"0~100%（无凝露）\",\"reported_ac_voltage\":\"690(-15%~10%)V\",\"source_text_sha256\":\"0507f211c8e636bb6ff7da223dbf0d7a0df5e7ccdfed7c2af88eb3e9f92e3248\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_215m_20261103\"],\"apparent_power_mva\":[\"sinexcel_215m_20261103\"],\"architecture\":[\"sinexcel_215m_20261103\"],\"black_start\":[\"sinexcel_215m_20261103\"],\"capacity_scope\":[\"sinexcel_215m_20261103\"],\"communication_interfaces\":[\"sinexcel_215m_20261103\"],\"communication_protocols\":[\"sinexcel_215m_20261103\"],\"cooling\":[\"sinexcel_215m_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_215m_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_215m_20261103\"],\"depth_m\":[\"sinexcel_215m_20261103\"],\"derating_notes\":[\"sinexcel_215m_20261103\"],\"extensions_json\":[\"sinexcel_215m_20261103\"],\"height_m\":[\"sinexcel_215m_20261103\"],\"ingress_protection\":[\"sinexcel_215m_20261103\"],\"manufacturer\":[\"sinexcel_215m_20261103\"],\"model\":[\"sinexcel_215m_20261103\"],\"name\":[\"sinexcel_215m_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_215m_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_215m_20261103\"],\"power_basis\":[\"sinexcel_215m_20261103\"],\"power_capacity_mw\":[\"sinexcel_215m_20261103\"],\"power_conditions\":[\"sinexcel_215m_20261103\"],\"power_rating_kind\":[\"sinexcel_215m_20261103\"],\"product_status\":[\"sinexcel_215m_20261103\"],\"record_scope\":[\"sinexcel_215m_20261103\"],\"variant\":[\"sinexcel_215m_20261103\"],\"weight_kg\":[\"sinexcel_215m_20261103\"],\"width_m\":[\"sinexcel_215m_20261103\"]}","height_m":0.27,"ingress_protection":"IP66   C5","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-215M-H-O","name":"Sinexcel PWS1-215M-H-O","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"dc","power_capacity_mw":0.237,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 1000V~1500V","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"052dad89-90e8-5736-b875-0443a95bd627","record_scope":"configuration","sources":["sinexcel_215m_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":98.0,"width_m":0.85}
{"apparent_power_mva":0.03,"architecture":"unspecified","capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU"],"cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":750,"dc_voltage_min_v":150,"depth_m":0.55,"derating_notes":"Source ambient: -20~60℃（大于45℃降额）; altitude: 3000m（大于3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":33.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"conversion_efficiency_observation\":{\"boundary\":\"PCS conversion, not round trip; direction/test conditions unstated\",\"maximum_pct\":97.1},\"current_regulation\":\"≤±1%\",\"dc_bus_boundary\":\"45 kW / 700–830 V / 65 A is bus side, separate from battery port\",\"dc_options_or_bus\":{\"最大输入电流\":\"65A\",\"直流最大电流\":\"90A\",\"输入电压范围\":\"700V-830V\",\"额定功率\":\"45kW\"},\"dc_voltage_conditions\":\"150~750（350~750满载）Vdc\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-2.5~2.5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":33.0,\"noise\":\"＜75dB\",\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":30.0,\"relative_humidity\":\"0~95%（无凝露）\",\"reported_ac_voltage\":\"380/400 （-15%~15%）Vac\",\"source_text_sha256\":\"f4d82083fc4cee1d995d2eb1d42b59d025fe02cbb3ec958df0e00daba5b0c346\",\"supported_external_batteries\":[\"lead-acid\",\"lithium battery\",\"sodium-ion\"],\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相四线+PE\"}","field_sources_json":"{\"apparent_power_mva\":[\"sinexcel_30p_20261103\"],\"architecture\":[\"sinexcel_30p_20261103\"],\"capacity_scope\":[\"sinexcel_30p_20261103\"],\"communication_interfaces\":[\"sinexcel_30p_20261103\"],\"communication_protocols\":[\"sinexcel_30p_20261103\"],\"cooling\":[\"sinexcel_30p_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_30p_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_30p_20261103\"],\"depth_m\":[\"sinexcel_30p_20261103\"],\"derating_notes\":[\"sinexcel_30p_20261103\"],\"extensions_json\":[\"sinexcel_30p_20261103\"],\"height_m\":[\"sinexcel_30p_20261103\"],\"ingress_protection\":[\"sinexcel_30p_20261103\"],\"manufacturer\":[\"sinexcel_30p_20261103\"],\"model\":[\"sinexcel_30p_20261103\"],\"name\":[\"sinexcel_30p_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_30p_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_30p_20261103\"],\"power_basis\":[\"sinexcel_30p_20261103\"],\"power_capacity_mw\":[\"sinexcel_30p_20261103\"],\"power_conditions\":[\"sinexcel_30p_20261103\"],\"power_rating_kind\":[\"sinexcel_30p_20261103\"],\"product_status\":[\"sinexcel_30p_20261103\"],\"record_scope\":[\"sinexcel_30p_20261103\"],\"variant\":[\"sinexcel_30p_20261103\"],\"weight_kg\":[\"sinexcel_30p_20261103\"],\"width_m\":[\"sinexcel_30p_20261103\"]}","height_m":0.173,"ingress_protection":"IP20","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS2-30P-CN","name":"Sinexcel PWS2-30P-CN","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":0.033,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 150~750（350~750满载）Vdc","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"265d5145-fb76-5453-bb84-a939f1ceaf74","record_scope":"configuration","sources":["sinexcel_30p_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":33.0,"width_m":0.44}
{"ac_voltage_v":380,"apparent_power_mva":0.63,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":600,"depth_m":0.8,"derating_notes":"Source ambient: -20~60℃（大于50℃降额）; altitude: 3000m（大于3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":687.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"conversion_efficiency_observation\":{\"boundary\":\"PCS conversion, not round trip; direction/test conditions unstated\",\"maximum_pct\":98.3},\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"每路最大直流电流\":\"1151/576/193A                   220A\",\"直流接入路数\":\"1/2/6                        5\"},\"dc_voltage_conditions\":\"600~900Vdc\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-2.5~2.5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":693.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":630.0,\"relative_humidity\":\"0~95%（无凝露）\",\"reported_ac_voltage\":\"380（-15%~15%）Vac\",\"source_text_sha256\":\"711cb0acfc8f6bc48081127ceb028a300a0ad137f197202101aa03b698decbc0\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_630_20261103\"],\"apparent_power_mva\":[\"sinexcel_630_20261103\"],\"architecture\":[\"sinexcel_630_20261103\"],\"black_start\":[\"sinexcel_630_20261103\"],\"capacity_scope\":[\"sinexcel_630_20261103\"],\"communication_interfaces\":[\"sinexcel_630_20261103\"],\"communication_protocols\":[\"sinexcel_630_20261103\"],\"cooling\":[\"sinexcel_630_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_630_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_630_20261103\"],\"depth_m\":[\"sinexcel_630_20261103\"],\"derating_notes\":[\"sinexcel_630_20261103\"],\"extensions_json\":[\"sinexcel_630_20261103\"],\"height_m\":[\"sinexcel_630_20261103\"],\"ingress_protection\":[\"sinexcel_630_20261103\"],\"manufacturer\":[\"sinexcel_630_20261103\"],\"model\":[\"sinexcel_630_20261103\"],\"name\":[\"sinexcel_630_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_630_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_630_20261103\"],\"power_basis\":[\"sinexcel_630_20261103\"],\"power_capacity_mw\":[\"sinexcel_630_20261103\"],\"power_conditions\":[\"sinexcel_630_20261103\"],\"power_rating_kind\":[\"sinexcel_630_20261103\"],\"product_status\":[\"sinexcel_630_20261103\"],\"record_scope\":[\"sinexcel_630_20261103\"],\"variant\":[\"sinexcel_630_20261103\"],\"weight_kg\":[\"sinexcel_630_20261103\"],\"width_m\":[\"sinexcel_630_20261103\"]}","height_m":2.16,"ingress_protection":"IP20","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-630KTL","name":"Sinexcel PWS1-630KTL","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":0.693,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 600~900Vdc","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"33076a59-9bb5-5660-abff-7cce19379748","record_scope":"configuration","sources":["sinexcel_630_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":680.0,"width_m":1.1}
{"ac_voltage_v":630,"apparent_power_mva":1.375,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_page_1\":\">99%\",\"parameter_table_page_2\":\"99%\",\"resolution\":\"Preserve both; no round-trip efficiency or chosen scalar conversion efficiency\",\"source_id\":\"sinexcel_1250_20261103\"}}","cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":915,"depth_m":1.0,"derating_notes":"Source ambient: -20~60℃; altitude: 3000m（＞3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":1512.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"每路最大直流电流\":\"1659/237 A\",\"直流接入路数\":\"1/7\"},\"dc_voltage_conditions\":\"915V~1500V\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 2\",\"grid_frequency\":\"50/60（-5~5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":1512.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":1375.0,\"relative_humidity\":\"0~100%（无凝露）\",\"reported_ac_voltage\":\"630(-15%~10%)V\",\"source_text_sha256\":\"c8b83a998496aabe95e415faaae7603d8aab15e4b627be4f47be885b87bb17bb\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_1250_20261103\"],\"apparent_power_mva\":[\"sinexcel_1250_20261103\"],\"architecture\":[\"sinexcel_1250_20261103\"],\"black_start\":[\"sinexcel_1250_20261103\"],\"capacity_scope\":[\"sinexcel_1250_20261103\"],\"communication_interfaces\":[\"sinexcel_1250_20261103\"],\"communication_protocols\":[\"sinexcel_1250_20261103\"],\"conflicts_json\":[\"sinexcel_1250_20261103\"],\"cooling\":[\"sinexcel_1250_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_1250_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_1250_20261103\"],\"depth_m\":[\"sinexcel_1250_20261103\"],\"derating_notes\":[\"sinexcel_1250_20261103\"],\"extensions_json\":[\"sinexcel_1250_20261103\"],\"height_m\":[\"sinexcel_1250_20261103\"],\"ingress_protection\":[\"sinexcel_1250_20261103\"],\"manufacturer\":[\"sinexcel_1250_20261103\"],\"model\":[\"sinexcel_1250_20261103\"],\"name\":[\"sinexcel_1250_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_1250_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_1250_20261103\"],\"power_basis\":[\"sinexcel_1250_20261103\"],\"power_capacity_mw\":[\"sinexcel_1250_20261103\"],\"power_conditions\":[\"sinexcel_1250_20261103\"],\"power_rating_kind\":[\"sinexcel_1250_20261103\"],\"product_status\":[\"sinexcel_1250_20261103\"],\"record_scope\":[\"sinexcel_1250_20261103\"],\"variant\":[\"sinexcel_1250_20261103\"],\"weight_kg\":[\"sinexcel_1250_20261103\"],\"width_m\":[\"sinexcel_1250_20261103\"]}","height_m":2.47,"ingress_protection":"IP55","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-1375KTL-H","name":"Sinexcel PWS1-1375KTL-H","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":1.512,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 915V~1500V","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"3cd56138-76df-5dda-81ca-e28e40739a3c","record_scope":"configuration","sources":["sinexcel_1250_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":1600.0,"width_m":1.8}
{"ac_voltage_v":630,"apparent_power_mva":1.25,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_page_1\":\">99%\",\"parameter_table_page_2\":\"99%\",\"resolution\":\"Preserve both; no round-trip efficiency or chosen scalar conversion efficiency\",\"source_id\":\"sinexcel_1250_20261103\"}}","cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":915,"depth_m":1.0,"derating_notes":"Source ambient: -20~60℃; altitude: 3000m（＞3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":1375.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"每路最大直流电流\":\"1505/215 A\",\"直流接入路数\":\"1/7\"},\"dc_voltage_conditions\":\"915V~1500V\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-5~5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":1375.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":1250.0,\"relative_humidity\":\"0~100%（无凝露）\",\"reported_ac_voltage\":\"630(-15%~10%)V\",\"source_text_sha256\":\"c8b83a998496aabe95e415faaae7603d8aab15e4b627be4f47be885b87bb17bb\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_1250_20261103\"],\"apparent_power_mva\":[\"sinexcel_1250_20261103\"],\"architecture\":[\"sinexcel_1250_20261103\"],\"black_start\":[\"sinexcel_1250_20261103\"],\"capacity_scope\":[\"sinexcel_1250_20261103\"],\"communication_interfaces\":[\"sinexcel_1250_20261103\"],\"communication_protocols\":[\"sinexcel_1250_20261103\"],\"conflicts_json\":[\"sinexcel_1250_20261103\"],\"cooling\":[\"sinexcel_1250_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_1250_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_1250_20261103\"],\"depth_m\":[\"sinexcel_1250_20261103\"],\"derating_notes\":[\"sinexcel_1250_20261103\"],\"extensions_json\":[\"sinexcel_1250_20261103\"],\"height_m\":[\"sinexcel_1250_20261103\"],\"ingress_protection\":[\"sinexcel_1250_20261103\"],\"manufacturer\":[\"sinexcel_1250_20261103\"],\"model\":[\"sinexcel_1250_20261103\"],\"name\":[\"sinexcel_1250_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_1250_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_1250_20261103\"],\"power_basis\":[\"sinexcel_1250_20261103\"],\"power_capacity_mw\":[\"sinexcel_1250_20261103\"],\"power_conditions\":[\"sinexcel_1250_20261103\"],\"power_rating_kind\":[\"sinexcel_1250_20261103\"],\"product_status\":[\"sinexcel_1250_20261103\"],\"record_scope\":[\"sinexcel_1250_20261103\"],\"variant\":[\"sinexcel_1250_20261103\"],\"weight_kg\":[\"sinexcel_1250_20261103\"],\"width_m\":[\"sinexcel_1250_20261103\"]}","height_m":2.47,"ingress_protection":"IP55","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-1250KTL-H","name":"Sinexcel PWS1-1250KTL-H","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":1.375,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 915V~1500V","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"453ba941-62d6-5ba0-98ee-aa534ca93116","record_scope":"configuration","sources":["sinexcel_1250_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":1600.0,"width_m":1.8}
{"apparent_power_mva":0.5,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":600,"depth_m":0.8,"derating_notes":"Source ambient: -20~60℃（大于50℃降额）; altitude: 3000m（大于3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":550.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"conversion_efficiency_observation\":{\"boundary\":\"PCS conversion, not round trip; direction/test conditions unstated\",\"maximum_pct\":98.3},\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"每路最大直流电流\":\"916/183A                 440/220/110A\",\"直流接入路数\":\"1/5                        2/4/8\"},\"dc_voltage_conditions\":\"600~900Vdc\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-2.5~2.5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":550.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":500.0,\"relative_humidity\":\"0~95%（无凝露）\",\"reported_ac_voltage\":\"380/400（-15%~15%）Vac\",\"source_text_sha256\":\"cae1d012f86f47309883696bc9e7d779e4dbe44a270b15b41f35662f7e8d2299\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"apparent_power_mva\":[\"sinexcel_500_20261103\"],\"architecture\":[\"sinexcel_500_20261103\"],\"black_start\":[\"sinexcel_500_20261103\"],\"capacity_scope\":[\"sinexcel_500_20261103\"],\"communication_interfaces\":[\"sinexcel_500_20261103\"],\"communication_protocols\":[\"sinexcel_500_20261103\"],\"cooling\":[\"sinexcel_500_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_500_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_500_20261103\"],\"depth_m\":[\"sinexcel_500_20261103\"],\"derating_notes\":[\"sinexcel_500_20261103\"],\"extensions_json\":[\"sinexcel_500_20261103\"],\"height_m\":[\"sinexcel_500_20261103\"],\"ingress_protection\":[\"sinexcel_500_20261103\"],\"manufacturer\":[\"sinexcel_500_20261103\"],\"model\":[\"sinexcel_500_20261103\"],\"name\":[\"sinexcel_500_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_500_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_500_20261103\"],\"power_basis\":[\"sinexcel_500_20261103\"],\"power_capacity_mw\":[\"sinexcel_500_20261103\"],\"power_conditions\":[\"sinexcel_500_20261103\"],\"power_rating_kind\":[\"sinexcel_500_20261103\"],\"product_status\":[\"sinexcel_500_20261103\"],\"record_scope\":[\"sinexcel_500_20261103\"],\"variant\":[\"sinexcel_500_20261103\"],\"weight_kg\":[\"sinexcel_500_20261103\"],\"width_m\":[\"sinexcel_500_20261103\"]}","height_m":2.16,"ingress_protection":"IP20","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-500KTL","name":"Sinexcel PWS1-500KTL","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":0.55,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 600~900Vdc","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"4960c2e2-7142-518a-9313-f45f04bdd4b7","record_scope":"configuration","sources":["sinexcel_500_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":600.0,"width_m":1.1}
{"ac_voltage_v":630,"apparent_power_mva":1.575,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_page_1\":\">99%\",\"parameter_table_page_2\":\"99%\",\"resolution\":\"Preserve both; no round-trip efficiency or chosen scalar conversion efficiency\",\"source_id\":\"sinexcel_1575_20261103\"}}","cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":915,"depth_m":1.0,"derating_notes":"Source ambient: -20~60℃; altitude: 3000m（＞3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":1732.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"每路最大直流电流\":\"237 A\",\"直流接入路数\":\"8\"},\"dc_voltage_conditions\":\"915V~1500V\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-5~5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":1732.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":1575.0,\"relative_humidity\":\"0~100%（无凝露）\",\"reported_ac_voltage\":\"630(-15%~10%)V\",\"source_text_sha256\":\"2b0227f5072d56a20d72dc02105633b9ae04cb0d96a2e7b2574ae66f5abd5c95\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_1575_20261103\"],\"apparent_power_mva\":[\"sinexcel_1575_20261103\"],\"architecture\":[\"sinexcel_1575_20261103\"],\"black_start\":[\"sinexcel_1575_20261103\"],\"capacity_scope\":[\"sinexcel_1575_20261103\"],\"communication_interfaces\":[\"sinexcel_1575_20261103\"],\"communication_protocols\":[\"sinexcel_1575_20261103\"],\"conflicts_json\":[\"sinexcel_1575_20261103\"],\"cooling\":[\"sinexcel_1575_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_1575_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_1575_20261103\"],\"depth_m\":[\"sinexcel_1575_20261103\"],\"derating_notes\":[\"sinexcel_1575_20261103\"],\"extensions_json\":[\"sinexcel_1575_20261103\"],\"height_m\":[\"sinexcel_1575_20261103\"],\"ingress_protection\":[\"sinexcel_1575_20261103\"],\"manufacturer\":[\"sinexcel_1575_20261103\"],\"model\":[\"sinexcel_1575_20261103\"],\"name\":[\"sinexcel_1575_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_1575_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_1575_20261103\"],\"power_basis\":[\"sinexcel_1575_20261103\"],\"power_capacity_mw\":[\"sinexcel_1575_20261103\"],\"power_conditions\":[\"sinexcel_1575_20261103\"],\"power_rating_kind\":[\"sinexcel_1575_20261103\"],\"product_status\":[\"sinexcel_1575_20261103\"],\"record_scope\":[\"sinexcel_1575_20261103\"],\"variant\":[\"sinexcel_1575_20261103\"],\"weight_kg\":[\"sinexcel_1575_20261103\"],\"width_m\":[\"sinexcel_1575_20261103\"]}","height_m":2.47,"ingress_protection":"IP55","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-1575KTL-H","name":"Sinexcel PWS1-1575KTL-H","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":1.732,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 915V~1500V","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"5b4a592a-4381-59d0-b1d5-7d91f991c568","record_scope":"configuration","sources":["sinexcel_1575_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":1700.0,"width_m":1.8}
{"ac_voltage_v":690,"apparent_power_mva":1.725,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_page_1\":\">99%\",\"parameter_table_page_2\":\"99%\",\"resolution\":\"Preserve both; no round-trip efficiency or chosen scalar conversion efficiency\",\"source_id\":\"sinexcel_1575_20261103\"}}","cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":1.0,"derating_notes":"Source ambient: -20~60℃; altitude: 3000m（＞3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":1897.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"每路最大直流电流\":\"1896/237 A\",\"直流接入路数\":\"1/8\"},\"dc_voltage_conditions\":\"1000~1500V\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 2\",\"grid_frequency\":\"50/60（-5~5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":1897.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":1725.0,\"relative_humidity\":\"0~100%（无凝露）\",\"reported_ac_voltage\":\"690(-15%~10%)V\",\"source_text_sha256\":\"2b0227f5072d56a20d72dc02105633b9ae04cb0d96a2e7b2574ae66f5abd5c95\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_1575_20261103\"],\"apparent_power_mva\":[\"sinexcel_1575_20261103\"],\"architecture\":[\"sinexcel_1575_20261103\"],\"black_start\":[\"sinexcel_1575_20261103\"],\"capacity_scope\":[\"sinexcel_1575_20261103\"],\"communication_interfaces\":[\"sinexcel_1575_20261103\"],\"communication_protocols\":[\"sinexcel_1575_20261103\"],\"conflicts_json\":[\"sinexcel_1575_20261103\"],\"cooling\":[\"sinexcel_1575_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_1575_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_1575_20261103\"],\"depth_m\":[\"sinexcel_1575_20261103\"],\"derating_notes\":[\"sinexcel_1575_20261103\"],\"extensions_json\":[\"sinexcel_1575_20261103\"],\"height_m\":[\"sinexcel_1575_20261103\"],\"ingress_protection\":[\"sinexcel_1575_20261103\"],\"manufacturer\":[\"sinexcel_1575_20261103\"],\"model\":[\"sinexcel_1575_20261103\"],\"name\":[\"sinexcel_1575_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_1575_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_1575_20261103\"],\"power_basis\":[\"sinexcel_1575_20261103\"],\"power_capacity_mw\":[\"sinexcel_1575_20261103\"],\"power_conditions\":[\"sinexcel_1575_20261103\"],\"power_rating_kind\":[\"sinexcel_1575_20261103\"],\"product_status\":[\"sinexcel_1575_20261103\"],\"record_scope\":[\"sinexcel_1575_20261103\"],\"variant\":[\"sinexcel_1575_20261103\"],\"weight_kg\":[\"sinexcel_1575_20261103\"],\"width_m\":[\"sinexcel_1575_20261103\"]}","height_m":2.47,"ingress_protection":"IP55","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-1725KTL-H","name":"Sinexcel PWS1-1725KTL-H","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":1.897,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 1000~1500V","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"69f338c4-3535-5e5f-85f6-00438731fbb4","record_scope":"configuration","sources":["sinexcel_1575_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":1700.0,"width_m":1.8}
{"apparent_power_mva":0.125,"architecture":"unspecified","capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","CAN2.0"],"cooling":"Intelligent air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":1000,"dc_voltage_min_v":600,"depth_m":0.68,"derating_notes":"Source ambient: -20~60℃（大于50℃降额）; altitude: 3000m（大于3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":137.5,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"conversion_efficiency_observation\":{\"boundary\":\"PCS conversion, not round trip; direction/test conditions unstated\",\"maximum_pct\":99.0},\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"直流最大电流\":\"212A\"},\"dc_voltage_conditions\":\"600~1000（650~1000满载）Vdc\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-5~5）Hz\",\"headline_power_basis\":\"Source feature claim; AC/DC boundary not explicitly stated\",\"headline_power_kw\":125,\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":137.5,\"noise\":\"＜80dB\",\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":125.0,\"relative_humidity\":\"0~95%（无凝露）\",\"reported_ac_voltage\":\"380（-10%~15%）/400 （-15%~15%）Vac\",\"source_text_sha256\":\"5127d6ea734e8eafeef5adfa32f6440b7fa3837511ed948c3b5a7ceaea62bc03\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相四线\"}","field_sources_json":"{\"apparent_power_mva\":[\"sinexcel_125m_20261103\"],\"architecture\":[\"sinexcel_125m_20261103\"],\"capacity_scope\":[\"sinexcel_125m_20261103\"],\"communication_interfaces\":[\"sinexcel_125m_20261103\"],\"communication_protocols\":[\"sinexcel_125m_20261103\"],\"cooling\":[\"sinexcel_125m_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_125m_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_125m_20261103\"],\"depth_m\":[\"sinexcel_125m_20261103\"],\"derating_notes\":[\"sinexcel_125m_20261103\"],\"extensions_json\":[\"sinexcel_125m_20261103\"],\"height_m\":[\"sinexcel_125m_20261103\"],\"ingress_protection\":[\"sinexcel_125m_20261103\"],\"manufacturer\":[\"sinexcel_125m_20261103\"],\"model\":[\"sinexcel_125m_20261103\"],\"name\":[\"sinexcel_125m_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_125m_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_125m_20261103\"],\"power_basis\":[\"sinexcel_125m_20261103\"],\"power_capacity_mw\":[\"sinexcel_125m_20261103\"],\"power_conditions\":[\"sinexcel_125m_20261103\"],\"power_rating_kind\":[\"sinexcel_125m_20261103\"],\"product_status\":[\"sinexcel_125m_20261103\"],\"record_scope\":[\"sinexcel_125m_20261103\"],\"variant\":[\"sinexcel_125m_20261103\"],\"weight_kg\":[\"sinexcel_125m_20261103\"],\"width_m\":[\"sinexcel_125m_20261103\"]}","height_m":0.22,"ingress_protection":"IP20","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-125M","name":"Sinexcel PWS1-125M","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":0.1375,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 600~1000（650~1000满载）Vdc","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"a1792945-c2aa-5b04-bc33-111c79b39ade","record_scope":"configuration","sources":["sinexcel_125m_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":75.0,"width_m":0.52}
{"ac_voltage_v":690,"apparent_power_mva":1.5,"architecture":"unspecified","black_start":true,"capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","IEC104","IEC61850"],"conflicts_json":"{\"conversion_efficiency\":{\"feature_page_1\":\">99%\",\"parameter_table_page_2\":\"99%\",\"resolution\":\"Preserve both; no round-trip efficiency or chosen scalar conversion efficiency\",\"source_id\":\"sinexcel_1250_20261103\"}}","cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":1.0,"derating_notes":"Source ambient: -20~60℃; altitude: 3000m（＞3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":1650.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"每路最大直流电流\":\"1659/237 A\",\"直流接入路数\":\"1/7\"},\"dc_voltage_conditions\":\"1000~1500V\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 3\",\"grid_frequency\":\"50/60（-5~5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":1650.0,\"noise\":\"＜75dB\",\"operating_modes\":[\"VSG\",\"PQ\",\"VF\"],\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":1500.0,\"relative_humidity\":\"0~100%（无凝露）\",\"reported_ac_voltage\":\"690(-15%~10%)V\",\"source_text_sha256\":\"c8b83a998496aabe95e415faaae7603d8aab15e4b627be4f47be885b87bb17bb\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"ac_voltage_v\":[\"sinexcel_1250_20261103\"],\"apparent_power_mva\":[\"sinexcel_1250_20261103\"],\"architecture\":[\"sinexcel_1250_20261103\"],\"black_start\":[\"sinexcel_1250_20261103\"],\"capacity_scope\":[\"sinexcel_1250_20261103\"],\"communication_interfaces\":[\"sinexcel_1250_20261103\"],\"communication_protocols\":[\"sinexcel_1250_20261103\"],\"conflicts_json\":[\"sinexcel_1250_20261103\"],\"cooling\":[\"sinexcel_1250_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_1250_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_1250_20261103\"],\"depth_m\":[\"sinexcel_1250_20261103\"],\"derating_notes\":[\"sinexcel_1250_20261103\"],\"extensions_json\":[\"sinexcel_1250_20261103\"],\"height_m\":[\"sinexcel_1250_20261103\"],\"ingress_protection\":[\"sinexcel_1250_20261103\"],\"manufacturer\":[\"sinexcel_1250_20261103\"],\"model\":[\"sinexcel_1250_20261103\"],\"name\":[\"sinexcel_1250_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_1250_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_1250_20261103\"],\"power_basis\":[\"sinexcel_1250_20261103\"],\"power_capacity_mw\":[\"sinexcel_1250_20261103\"],\"power_conditions\":[\"sinexcel_1250_20261103\"],\"power_rating_kind\":[\"sinexcel_1250_20261103\"],\"product_status\":[\"sinexcel_1250_20261103\"],\"record_scope\":[\"sinexcel_1250_20261103\"],\"variant\":[\"sinexcel_1250_20261103\"],\"weight_kg\":[\"sinexcel_1250_20261103\"],\"width_m\":[\"sinexcel_1250_20261103\"]}","height_m":2.47,"ingress_protection":"IP55","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-1500KTL-H","name":"Sinexcel PWS1-1500KTL-H","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":1.65,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 1000~1500V","power_rating_kind":"maximum","product_status":"documented","quality_status":"needs_review","record_id":"be631fcc-57e1-5283-ae04-0e079f9dd522","record_scope":"configuration","sources":["sinexcel_1250_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":1600.0,"width_m":1.8}
{"apparent_power_mva":0.1,"architecture":"unspecified","capacity_scope":"One exact bidirectional PCS model; optional DC branch arrangements retained, not separate battery configurations","communication_interfaces":["RS485","Ethernet","CAN"],"communication_protocols":["Modbus TCP","Modbus RTU","CAN2.0"],"cooling":"Air cooling","created_at":"2026-11-03T09:04:30.735091+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":630,"depth_m":0.78,"derating_notes":"Source ambient: -20~60℃; altitude: 3000m（大于3000m降额）","entity_type":"systems","extensions_json":"{\"ac_overload_kva\":110.0,\"altitude_derating_above_m\":3000,\"bms_access\":\"supported\",\"conversion_efficiency_observation\":{\"boundary\":\"PCS conversion, not round trip; direction/test conditions unstated\",\"maximum_pct\":98.5},\"current_regulation\":\"≤±1%\",\"dc_options_or_bus\":{\"直流最大电流\":\"175A\"},\"dc_voltage_conditions\":\"630~900Vdc\",\"document_table_locator\":\"PDF page 2, 产品参数, exact model column 1\",\"grid_frequency\":\"50/60（-2.5~2.5）Hz\",\"manufacturer_legal_name\":\"深圳市盛弘电气股份有限公司\",\"maximum_dc_power_kw\":110.0,\"noise\":\"＜75dB\",\"power_factor\":\"0.99/-1~1\",\"product_level\":\"pcs_bidirectional_converter\",\"rated_ac_apparent_power_kva\":100.0,\"relative_humidity\":\"0~95%（无凝露）\",\"reported_ac_voltage\":\"380/400 （-15%~15%）Vac\",\"source_text_sha256\":\"945ea3fd71a37b27aae4d7a2322c8ee883cec6eeb6de0e8a9d2b4d20740d5d55\",\"total_current_harmonic_distortion\":\"≤3%\",\"voltage_regulation\":\"≤±1%\",\"wiring\":\"三相三线\"}","field_sources_json":"{\"apparent_power_mva\":[\"sinexcel_100m_20261103\"],\"architecture\":[\"sinexcel_100m_20261103\"],\"capacity_scope\":[\"sinexcel_100m_20261103\"],\"communication_interfaces\":[\"sinexcel_100m_20261103\"],\"communication_protocols\":[\"sinexcel_100m_20261103\"],\"cooling\":[\"sinexcel_100m_20261103\"],\"dc_voltage_max_v\":[\"sinexcel_100m_20261103\"],\"dc_voltage_min_v\":[\"sinexcel_100m_20261103\"],\"depth_m\":[\"sinexcel_100m_20261103\"],\"derating_notes\":[\"sinexcel_100m_20261103\"],\"extensions_json\":[\"sinexcel_100m_20261103\"],\"height_m\":[\"sinexcel_100m_20261103\"],\"ingress_protection\":[\"sinexcel_100m_20261103\"],\"manufacturer\":[\"sinexcel_100m_20261103\"],\"model\":[\"sinexcel_100m_20261103\"],\"name\":[\"sinexcel_100m_20261103\"],\"operating_temperature_max_c\":[\"sinexcel_100m_20261103\"],\"operating_temperature_min_c\":[\"sinexcel_100m_20261103\"],\"power_basis\":[\"sinexcel_100m_20261103\"],\"power_capacity_mw\":[\"sinexcel_100m_20261103\"],\"power_conditions\":[\"sinexcel_100m_20261103\"],\"power_rating_kind\":[\"sinexcel_100m_20261103\"],\"product_status\":[\"sinexcel_100m_20261103\"],\"record_scope\":[\"sinexcel_100m_20261103\"],\"variant\":[\"sinexcel_100m_20261103\"],\"weight_kg\":[\"sinexcel_100m_20261103\"],\"width_m\":[\"sinexcel_100m_20261103\"]}","height_m":0.22,"ingress_protection":"IP20","last_verified_at":"2026-11-03T09:04:30.735091+00:00","manufacturer":"Sinexcel","model":"PWS1-100M","name":"Sinexcel PWS1-100M","notes":"OEM performance claims, not independent certification. Battery energy, chemistry, warranty and round-trip efficiency remain unknown. No project assignment; DC input options are not separate invented models.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"dc","power_capacity_mw":0.11,"power_conditions":"Maximum DC port power; AC table reports kVA, not active kW. 630~900Vdc","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"dfd22082-7e14-567c-9248-e7f1fce2e814","record_scope":"configuration","sources":["sinexcel_100m_20261103"],"updated_at":"2026-11-03T09:04:30.735091+00:00","variant":"Chinese two-page specification","weight_kg":50.0,"width_m":0.485}
