{"architecture":"dc_block","capacity_scope":"One battery cabinet, external STPS X inverter excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","cooling":"Passive fins and active fans","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100%DoD,70%SoH,23±5°C,1C charge/1C discharge; not warranty","dc_voltage_max_v":639,"dc_voltage_min_v":508,"dc_voltage_nominal_v":567,"depth_m":0.808,"depth_of_discharge_pct":100,"derating_notes":"Low-temperature derating; optimal ambient25±5°C; capacity-guarantee ambient10–45°C","document_revision":"RD.TI.086.E.en-UK_v.D.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.056,"energy_conditions":"Energy content reported at100%DoD; nominal/usable terminology not specified","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"c_rate_with_external_inverter\":{\"SMA STPS X30\":0.5,\"SMA STPS X50\":1},\"cell_balancing\":\"DynamiX Battery Optimizer\",\"charge_discharge_current_a\":{\"boundary\":\"DC battery\",\"maximum\":100,\"nominal\":100},\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.2,\"initial_balance_voltage_v\":86.0,\"initial_soc_above_pct\":80,\"measurement\":\"Second discharge on battery DC side\",\"module_charge_voltage_v\":91.3,\"module_discharge_voltage_v\":72.6,\"note\":\"Module test values, not cabinet operating voltage limits\",\"repetitions\":2,\"rest_minutes\":30,\"temperature_c\":23},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"daily_hot_temperature_cycle_deductions\":[{\"c_rate_max_0_5\":20,\"c_rate_max_1\":15,\"temperature_c\":[35.1,40]},{\"c_rate_max_0_5\":29,\"c_rate_max_1\":22,\"temperature_c\":[40.1,45]}],\"distributed_since\":\"2024-07-01\",\"document_version\":\"3.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\",\"external EMS\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":35,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":35,\"temperature_min_c\":18}],\"hot_day_rule\":\"Any excursion, even briefly; subtract for each qualifying day after weighting\",\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_void_if_temperature_above_c\":45,\"performance_void_if_temperature_below_c\":10,\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_guarantee_ambient_range_c\":[0,50],\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":10,\"temperature_boundary\":\"External ambient sensor\",\"temperature_logging\":{\"maximum_interval_minutes\":3,\"retention_years_min\":1},\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles; E-series additionally subtracts daily high-temperature deductions\"},\"cycle_common_conditions\":{\"dod_pct\":100,\"soh_pct\":70,\"temperature_c\":23,\"temperature_tolerance_c\":5},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"depth_with_wall_bracket_m\":0.99,\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false,\"test_conditions\":\"not stated\"},\"evidence_locator\":\"Page1 upper table, type TS HV 50/7-20\",\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,80],\"ik_class\":\"IK10\",\"noise_max_db_per_running_fan\":65,\"overvoltage_category\":\"III\",\"pollution_degree\":\"PD2\",\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states10-year performance and10-year system guarantee; regional contractual terms/retention not evaluated\",\"warranty_years\":10},\"standard_claim_status\":\"OEM datasheet listing only; no certificate authenticated; UN38.3 retained as test reference\",\"standard_claims\":{\"battery_module\":[\"UN38.3\",\"IEC62619:2017\",\"IEC62620:2014\"],\"cell\":[\"IEC62619:2017\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2017\",\"IEC61010-1+A1:2016\",\"IEC61508:2010\",\"IEC61000-6-2:2016\",\"IEC61000-6-4:2019\",\"IEC61000-6-7:2015\",\"2006/66/EG\"]},\"standby_boundary\":\"Battery, without inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv30_80e_d01\"],\"capacity_scope\":[\"tesvolt_tshv30_80e_d01\"],\"cell_manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"chemistry\":[\"tesvolt_tshv30_80e_d01\"],\"cooling\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_nominal_v\":[\"tesvolt_tshv30_80e_d01\"],\"depth_m\":[\"tesvolt_tshv30_80e_d01\"],\"depth_of_discharge_pct\":[\"tesvolt_tshv30_80e_d01\"],\"derating_notes\":[\"tesvolt_tshv30_80e_d01\"],\"document_revision\":[\"tesvolt_tshv30_80e_d01\"],\"energy_basis\":[\"tesvolt_tshv30_80e_d01\"],\"energy_boundary\":[\"tesvolt_tshv30_80e_d01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv30_80e_d01\"],\"energy_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"height_m\":[\"tesvolt_tshv30_80e_d01\"],\"ingress_protection\":[\"tesvolt_tshv30_80e_d01\"],\"manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"market_segment\":[\"tesvolt_tshv30_80e_d01\"],\"model\":[\"tesvolt_tshv30_80e_d01\"],\"name\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv30_80e_d01\"],\"pcs_included\":[\"tesvolt_tshv30_80e_d01\"],\"product_family\":[\"tesvolt_tshv30_80e_d01\"],\"product_status\":[\"tesvolt_tshv30_80e_d01\"],\"record_scope\":[\"tesvolt_tshv30_80e_d01\"],\"variant\":[\"tesvolt_tshv30_80e_d01\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"warranty_years\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"weight_kg\":[\"tesvolt_tshv30_80e_d01\"],\"width_m\":[\"tesvolt_tshv30_80e_d01\"]}","height_m":1.608,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 50/7-20","name":"TESVOLT TS HV 50/7-20 Single battery cabinet; D.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS HV 50 E","product_status":"documented","quality_status":"source_backed","record_id":"03a076bf-cd84-57d6-a077-a5b3ad034573","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tshv30_80e_d01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"Single battery cabinet; D.01","warranty_conditions":"Conditional E-series v3.0, distributed since2024-07-01; system 10years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":10,"weight_kg":538,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One battery cabinet, external STPS X inverter excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","cooling":"Passive fins and active fans","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100%DoD,70%SoH,23±5°C,1C charge/1C discharge; not warranty","dc_voltage_max_v":822,"dc_voltage_min_v":653,"dc_voltage_nominal_v":729,"depth_m":0.808,"depth_of_discharge_pct":100,"derating_notes":"Low-temperature derating; optimal ambient25±5°C; capacity-guarantee ambient10–45°C","document_revision":"RD.TI.086.E.en-UK_v.D.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.072,"energy_conditions":"Energy content reported at100%DoD; nominal/usable terminology not specified","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"c_rate_with_external_inverter\":{\"SMA STPS X30\":0.4,\"SMA STPS X50\":0.7},\"cell_balancing\":\"DynamiX Battery Optimizer\",\"charge_discharge_current_a\":{\"boundary\":\"DC battery\",\"maximum\":100,\"nominal\":100},\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.2,\"initial_balance_voltage_v\":86.0,\"initial_soc_above_pct\":80,\"measurement\":\"Second discharge on battery DC side\",\"module_charge_voltage_v\":91.3,\"module_discharge_voltage_v\":72.6,\"note\":\"Module test values, not cabinet operating voltage limits\",\"repetitions\":2,\"rest_minutes\":30,\"temperature_c\":23},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"daily_hot_temperature_cycle_deductions\":[{\"c_rate_max_0_5\":20,\"c_rate_max_1\":15,\"temperature_c\":[35.1,40]},{\"c_rate_max_0_5\":29,\"c_rate_max_1\":22,\"temperature_c\":[40.1,45]}],\"distributed_since\":\"2024-07-01\",\"document_version\":\"3.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\",\"external EMS\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":35,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":35,\"temperature_min_c\":18}],\"hot_day_rule\":\"Any excursion, even briefly; subtract for each qualifying day after weighting\",\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_void_if_temperature_above_c\":45,\"performance_void_if_temperature_below_c\":10,\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_guarantee_ambient_range_c\":[0,50],\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":10,\"temperature_boundary\":\"External ambient sensor\",\"temperature_logging\":{\"maximum_interval_minutes\":3,\"retention_years_min\":1},\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles; E-series additionally subtracts daily high-temperature deductions\"},\"cycle_common_conditions\":{\"dod_pct\":100,\"soh_pct\":70,\"temperature_c\":23,\"temperature_tolerance_c\":5},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"depth_with_wall_bracket_m\":0.99,\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false,\"test_conditions\":\"not stated\"},\"evidence_locator\":\"Page1 upper table, type TS HV 50/9-20\",\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,80],\"ik_class\":\"IK10\",\"noise_max_db_per_running_fan\":65,\"overvoltage_category\":\"III\",\"pollution_degree\":\"PD2\",\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states10-year performance and10-year system guarantee; regional contractual terms/retention not evaluated\",\"warranty_years\":10},\"standard_claim_status\":\"OEM datasheet listing only; no certificate authenticated; UN38.3 retained as test reference\",\"standard_claims\":{\"battery_module\":[\"UN38.3\",\"IEC62619:2017\",\"IEC62620:2014\"],\"cell\":[\"IEC62619:2017\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2017\",\"IEC61010-1+A1:2016\",\"IEC61508:2010\",\"IEC61000-6-2:2016\",\"IEC61000-6-4:2019\",\"IEC61000-6-7:2015\",\"2006/66/EG\"]},\"standby_boundary\":\"Battery, without inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv30_80e_d01\"],\"capacity_scope\":[\"tesvolt_tshv30_80e_d01\"],\"cell_manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"chemistry\":[\"tesvolt_tshv30_80e_d01\"],\"cooling\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_nominal_v\":[\"tesvolt_tshv30_80e_d01\"],\"depth_m\":[\"tesvolt_tshv30_80e_d01\"],\"depth_of_discharge_pct\":[\"tesvolt_tshv30_80e_d01\"],\"derating_notes\":[\"tesvolt_tshv30_80e_d01\"],\"document_revision\":[\"tesvolt_tshv30_80e_d01\"],\"energy_basis\":[\"tesvolt_tshv30_80e_d01\"],\"energy_boundary\":[\"tesvolt_tshv30_80e_d01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv30_80e_d01\"],\"energy_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"height_m\":[\"tesvolt_tshv30_80e_d01\"],\"ingress_protection\":[\"tesvolt_tshv30_80e_d01\"],\"manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"market_segment\":[\"tesvolt_tshv30_80e_d01\"],\"model\":[\"tesvolt_tshv30_80e_d01\"],\"name\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv30_80e_d01\"],\"pcs_included\":[\"tesvolt_tshv30_80e_d01\"],\"product_family\":[\"tesvolt_tshv30_80e_d01\"],\"product_status\":[\"tesvolt_tshv30_80e_d01\"],\"record_scope\":[\"tesvolt_tshv30_80e_d01\"],\"variant\":[\"tesvolt_tshv30_80e_d01\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"warranty_years\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"weight_kg\":[\"tesvolt_tshv30_80e_d01\"],\"width_m\":[\"tesvolt_tshv30_80e_d01\"]}","height_m":2.008,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 50/9-20","name":"TESVOLT TS HV 50/9-20 Single battery cabinet; D.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS HV 80 E","product_status":"documented","quality_status":"source_backed","record_id":"26f9a57a-a93b-5e24-9e54-30c6cb488463","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tshv30_80e_d01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"Single battery cabinet; D.01","warranty_conditions":"Conditional E-series v3.0, distributed since2024-07-01; system 10years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":10,"weight_kg":671,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One fully populated battery cabinet in complete-system matrix; external SMA Sunny Island excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","created_at":"2026-11-03T18:01:23.450057+00:00","depth_m":0.6,"document_revision":"Printed RD.TI.003.E.ENG_Datasheet_TS48_v.H.01; URL filename says I.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.048,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":940,\"battery_modules\":10,\"compatible_external_inverter_family\":\"SMA Sunny Island\",\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.3333333333333333,\"constant_voltage_termination\":\"Current below C/20 or 4 hours\",\"discharge_end\":\"Datasheet final discharge voltage of one cell\",\"initial_discharge\":\"Datasheet final discharge voltage\",\"initial_rest_days\":1,\"note\":\"Module capacity test, not cabinet operating voltage limits\",\"rest_minutes_after_charge\":10,\"room_temperature_c\":[18,28]},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"distributed_since\":\"2023-12-01\",\"document_version\":\"1.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":3900,\"temperature_max_c\":45,\"temperature_min_c\":29},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":3000,\"temperature_max_c\":45,\"temperature_min_c\":29}],\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_a_v1\",\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":5,\"temperature_boundary\":\"Average temperature of all battery modules recorded in internal log\",\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles\"},\"document_version_note\":\"Printed H.01 retained; download filename I.01 is not treated as authoritative revision\",\"matrix_selection\":\"Only three fully populated named cabinets accepted; no synthetic cross-product of optional racks and inverter counts\",\"maximum_output_c_rate\":1,\"maximum_output_current_a\":940,\"maximum_short_circuit_current_per_apu_a\":1200,\"module_observations\":{\"cycle_conditions\":\"6000 at1C/1C or8000 at0.5C/0.5C;100%DoD,70%EoL,23±5°C\",\"dimensions_hwd_mm\":[163,490,480],\"efficiency_boundary\":\"Battery; not explicitly round trip\",\"efficiency_pct_maximum\":98,\"energy_kwh\":4.8,\"maximum_charge_discharge_current_a\":94,\"operating_temperature_c\":[-10,50],\"performance_guarantee_years\":10,\"scope_note\":\"These are explicitly module-table claims; not promoted to whole-cabinet voltage/current/cycle or warranty fields\",\"system_guarantee_years\":5,\"voltage_operating_v\":[47.6,58.1],\"weight_kg\":34},\"prior_datasheet_guarantee_claim\":{},\"source_model_spelling\":\"TS 50\",\"standby_boundary\":\"Without battery inverter\",\"standby_w\":3}","field_sources_json":"{\"architecture\":[\"tesvolt_ts48_h01\"],\"capacity_scope\":[\"tesvolt_ts48_h01\"],\"cell_manufacturer\":[\"tesvolt_ts48_h01\"],\"chemistry\":[\"tesvolt_ts48_h01\"],\"depth_m\":[\"tesvolt_ts48_h01\"],\"document_revision\":[\"tesvolt_ts48_h01\"],\"energy_basis\":[\"tesvolt_ts48_h01\"],\"energy_boundary\":[\"tesvolt_ts48_h01\"],\"energy_capacity_mwh\":[\"tesvolt_ts48_h01\"],\"extensions_json\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_ts48_h01\"],\"height_m\":[\"tesvolt_ts48_h01\"],\"ingress_protection\":[\"tesvolt_ts48_h01\"],\"manufacturer\":[\"tesvolt_ts48_h01\"],\"market_segment\":[\"tesvolt_ts48_h01\"],\"model\":[\"tesvolt_ts48_h01\"],\"name\":[\"tesvolt_ts48_h01\"],\"pcs_included\":[\"tesvolt_ts48_h01\"],\"product_family\":[\"tesvolt_ts48_h01\"],\"product_status\":[\"tesvolt_ts48_h01\"],\"record_scope\":[\"tesvolt_ts48_h01\"],\"variant\":[\"tesvolt_ts48_h01\"],\"warranty_conditions\":[\"tesvolt_guarantee_a_v1\"],\"warranty_years\":[\"tesvolt_guarantee_a_v1\"],\"weight_kg\":[\"tesvolt_ts48_h01\"],\"width_m\":[\"tesvolt_ts48_h01\"]}","height_m":2.3,"ingress_protection":"IP20 indoor","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS 50","name":"TESVOLT TS 50 10 modules; TS48V complete battery system","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","pcs_included":false,"product_family":"TS 48 V","product_status":"documented","quality_status":"source_backed","record_id":"3b509866-09a7-5ede-92d1-b9a45524d89d","record_scope":"configuration","sources":["tesvolt_guarantee_a_v1","tesvolt_ts48_h01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"10 modules; TS48V complete battery system","warranty_conditions":"Conditional A-series v1.0, distributed since2023-12-01; system 5years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":5,"weight_kg":530,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One battery cabinet, external STPS X inverter excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","cooling":"Passive fins and active fans","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100%DoD,70%SoH,23±5°C,1C charge/1C discharge; not warranty","dc_voltage_max_v":548,"dc_voltage_min_v":436,"dc_voltage_nominal_v":486,"depth_m":0.808,"depth_of_discharge_pct":100,"derating_notes":"Low-temperature derating; optimal ambient25±5°C; capacity-guarantee ambient10–45°C","document_revision":"RD.TI.086.E.en-UK_v.D.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.048,"energy_conditions":"Energy content reported at100%DoD; nominal/usable terminology not specified","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"c_rate_with_external_inverter\":{\"SMA STPS X30\":0.6,\"SMA STPS X50\":null},\"cell_balancing\":\"DynamiX Battery Optimizer\",\"charge_discharge_current_a\":{\"boundary\":\"DC battery\",\"maximum\":100,\"nominal\":100},\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.2,\"initial_balance_voltage_v\":86.0,\"initial_soc_above_pct\":80,\"measurement\":\"Second discharge on battery DC side\",\"module_charge_voltage_v\":91.3,\"module_discharge_voltage_v\":72.6,\"note\":\"Module test values, not cabinet operating voltage limits\",\"repetitions\":2,\"rest_minutes\":30,\"temperature_c\":23},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"daily_hot_temperature_cycle_deductions\":[{\"c_rate_max_0_5\":20,\"c_rate_max_1\":15,\"temperature_c\":[35.1,40]},{\"c_rate_max_0_5\":29,\"c_rate_max_1\":22,\"temperature_c\":[40.1,45]}],\"distributed_since\":\"2024-07-01\",\"document_version\":\"3.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\",\"external EMS\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":35,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":35,\"temperature_min_c\":18}],\"hot_day_rule\":\"Any excursion, even briefly; subtract for each qualifying day after weighting\",\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_void_if_temperature_above_c\":45,\"performance_void_if_temperature_below_c\":10,\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_guarantee_ambient_range_c\":[0,50],\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":10,\"temperature_boundary\":\"External ambient sensor\",\"temperature_logging\":{\"maximum_interval_minutes\":3,\"retention_years_min\":1},\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles; E-series additionally subtracts daily high-temperature deductions\"},\"cycle_common_conditions\":{\"dod_pct\":100,\"soh_pct\":70,\"temperature_c\":23,\"temperature_tolerance_c\":5},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"depth_with_wall_bracket_m\":0.99,\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false,\"test_conditions\":\"not stated\"},\"evidence_locator\":\"Page1 upper table, type TS HV 50/6-20\",\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,80],\"ik_class\":\"IK10\",\"noise_max_db_per_running_fan\":65,\"overvoltage_category\":\"III\",\"pollution_degree\":\"PD2\",\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states10-year performance and10-year system guarantee; regional contractual terms/retention not evaluated\",\"warranty_years\":10},\"standard_claim_status\":\"OEM datasheet listing only; no certificate authenticated; UN38.3 retained as test reference\",\"standard_claims\":{\"battery_module\":[\"UN38.3\",\"IEC62619:2017\",\"IEC62620:2014\"],\"cell\":[\"IEC62619:2017\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2017\",\"IEC61010-1+A1:2016\",\"IEC61508:2010\",\"IEC61000-6-2:2016\",\"IEC61000-6-4:2019\",\"IEC61000-6-7:2015\",\"2006/66/EG\"]},\"standby_boundary\":\"Battery, without inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv30_80e_d01\"],\"capacity_scope\":[\"tesvolt_tshv30_80e_d01\"],\"cell_manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"chemistry\":[\"tesvolt_tshv30_80e_d01\"],\"cooling\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_nominal_v\":[\"tesvolt_tshv30_80e_d01\"],\"depth_m\":[\"tesvolt_tshv30_80e_d01\"],\"depth_of_discharge_pct\":[\"tesvolt_tshv30_80e_d01\"],\"derating_notes\":[\"tesvolt_tshv30_80e_d01\"],\"document_revision\":[\"tesvolt_tshv30_80e_d01\"],\"energy_basis\":[\"tesvolt_tshv30_80e_d01\"],\"energy_boundary\":[\"tesvolt_tshv30_80e_d01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv30_80e_d01\"],\"energy_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"height_m\":[\"tesvolt_tshv30_80e_d01\"],\"ingress_protection\":[\"tesvolt_tshv30_80e_d01\"],\"manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"market_segment\":[\"tesvolt_tshv30_80e_d01\"],\"model\":[\"tesvolt_tshv30_80e_d01\"],\"name\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv30_80e_d01\"],\"pcs_included\":[\"tesvolt_tshv30_80e_d01\"],\"product_family\":[\"tesvolt_tshv30_80e_d01\"],\"product_status\":[\"tesvolt_tshv30_80e_d01\"],\"record_scope\":[\"tesvolt_tshv30_80e_d01\"],\"variant\":[\"tesvolt_tshv30_80e_d01\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"warranty_years\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"weight_kg\":[\"tesvolt_tshv30_80e_d01\"],\"width_m\":[\"tesvolt_tshv30_80e_d01\"]}","height_m":1.608,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 50/6-20","name":"TESVOLT TS HV 50/6-20 Single battery cabinet; D.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS HV 50 E","product_status":"documented","quality_status":"source_backed","record_id":"788ca1fc-a811-536c-929d-94298dcb80f6","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tshv30_80e_d01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"Single battery cabinet; D.01","warranty_conditions":"Conditional E-series v3.0, distributed since2024-07-01; system 10years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":10,"weight_kg":482,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One explicitly listed two-rack battery configuration; external SMA STPS60 excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"100%DoD,70%EoL,23±5°C,1C/1C charge/discharge; separate8000-cycle observation at0.5C/0.5C","dc_voltage_max_v":930,"dc_voltage_min_v":666,"depth_m":0.6,"document_revision":"RD.TI.004.E.ENG_Datasheet_TSHV_v.F.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.076,"energy_conditions":"Reported energy; nominal/usable basis not stated","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"battery_modules\":16,\"c_rate\":1,\"cell_balancing\":\"Active Battery Optimizer\",\"charge_discharge_current_max_a\":94,\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.3333333333333333,\"constant_voltage_termination\":\"Current below C/20 or 4 hours\",\"discharge_end\":\"Datasheet final discharge voltage of one cell\",\"initial_discharge\":\"Datasheet final discharge voltage\",\"initial_rest_days\":1,\"note\":\"Module capacity test, not cabinet operating voltage limits\",\"rest_minutes_after_charge\":10,\"room_temperature_c\":[18,28]},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"distributed_since\":\"2023-12-01\",\"document_version\":\"1.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":3900,\"temperature_max_c\":45,\"temperature_min_c\":29},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":3000,\"temperature_max_c\":45,\"temperature_min_c\":29}],\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_a_v1\",\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":5,\"temperature_boundary\":\"Average temperature of all battery modules recorded in internal log\",\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles\"},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false},\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,85],\"performance_guarantee_years\":10,\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states5-year system guarantee and separate10-year performance guarantee; no retention/contract applicability inferred\",\"warranty_years\":5},\"racks\":2,\"standard_claim_status\":\"OEM listing only, no independently authenticated certificates\",\"standard_claims\":{\"cell\":[\"IEC62619\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619\",\"IEC61000-6-1/2/3/4\",\"German Battery Act2006/66/EC\"]},\"standby_boundary\":\"Without battery inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv70_f01\"],\"capacity_scope\":[\"tesvolt_tshv70_f01\"],\"cell_manufacturer\":[\"tesvolt_tshv70_f01\"],\"chemistry\":[\"tesvolt_tshv70_f01\"],\"cycle_life\":[\"tesvolt_tshv70_f01\"],\"cycle_life_conditions\":[\"tesvolt_tshv70_f01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv70_f01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv70_f01\"],\"depth_m\":[\"tesvolt_tshv70_f01\"],\"document_revision\":[\"tesvolt_tshv70_f01\"],\"energy_basis\":[\"tesvolt_tshv70_f01\"],\"energy_boundary\":[\"tesvolt_tshv70_f01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv70_f01\"],\"energy_conditions\":[\"tesvolt_tshv70_f01\"],\"extensions_json\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_tshv70_f01\"],\"height_m\":[\"tesvolt_tshv70_f01\"],\"ingress_protection\":[\"tesvolt_tshv70_f01\"],\"manufacturer\":[\"tesvolt_tshv70_f01\"],\"market_segment\":[\"tesvolt_tshv70_f01\"],\"model\":[\"tesvolt_tshv70_f01\"],\"name\":[\"tesvolt_tshv70_f01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv70_f01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv70_f01\"],\"pcs_included\":[\"tesvolt_tshv70_f01\"],\"product_family\":[\"tesvolt_tshv70_f01\"],\"product_status\":[\"tesvolt_tshv70_f01\"],\"record_scope\":[\"tesvolt_tshv70_f01\"],\"variant\":[\"tesvolt_tshv70_f01\"],\"warranty_conditions\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_tshv70_f01\"],\"warranty_years\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_tshv70_f01\"],\"weight_kg\":[\"tesvolt_tshv70_f01\"],\"width_m\":[\"tesvolt_tshv70_f01\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 70","name":"TESVOLT TS HV 70 16 battery modules; two racks; F.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"pcs_included":false,"product_family":"TS HV 70","product_status":"documented","quality_status":"source_backed","record_id":"b48b9c00-74dd-5ab9-8fa8-a53fdc99463f","record_scope":"configuration","sources":["tesvolt_guarantee_a_v1","tesvolt_tshv70_f01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"16 battery modules; two racks; F.01","warranty_conditions":"Conditional A-series v1.0, distributed since2023-12-01; system 5years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":5,"weight_kg":791,"width_m":1.2}
{"architecture":"dc_block","capacity_scope":"One battery cabinet, external STPS X inverter excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","cooling":"Passive fins and active fans","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100%DoD,70%SoH,23±5°C,1C charge/1C discharge; not warranty","dc_voltage_max_v":913,"dc_voltage_min_v":726,"dc_voltage_nominal_v":810,"depth_m":0.808,"depth_of_discharge_pct":100,"derating_notes":"Low-temperature derating; optimal ambient25±5°C; capacity-guarantee ambient10–45°C","document_revision":"RD.TI.086.E.en-UK_v.D.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.08,"energy_conditions":"Energy content reported at100%DoD; nominal/usable terminology not specified","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"c_rate_with_external_inverter\":{\"SMA STPS X30\":0.4,\"SMA STPS X50\":0.6},\"cell_balancing\":\"DynamiX Battery Optimizer\",\"charge_discharge_current_a\":{\"boundary\":\"DC battery\",\"maximum\":100,\"nominal\":100},\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.2,\"initial_balance_voltage_v\":86.0,\"initial_soc_above_pct\":80,\"measurement\":\"Second discharge on battery DC side\",\"module_charge_voltage_v\":91.3,\"module_discharge_voltage_v\":72.6,\"note\":\"Module test values, not cabinet operating voltage limits\",\"repetitions\":2,\"rest_minutes\":30,\"temperature_c\":23},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"daily_hot_temperature_cycle_deductions\":[{\"c_rate_max_0_5\":20,\"c_rate_max_1\":15,\"temperature_c\":[35.1,40]},{\"c_rate_max_0_5\":29,\"c_rate_max_1\":22,\"temperature_c\":[40.1,45]}],\"distributed_since\":\"2024-07-01\",\"document_version\":\"3.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\",\"external EMS\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":35,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":35,\"temperature_min_c\":18}],\"hot_day_rule\":\"Any excursion, even briefly; subtract for each qualifying day after weighting\",\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_void_if_temperature_above_c\":45,\"performance_void_if_temperature_below_c\":10,\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_guarantee_ambient_range_c\":[0,50],\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":10,\"temperature_boundary\":\"External ambient sensor\",\"temperature_logging\":{\"maximum_interval_minutes\":3,\"retention_years_min\":1},\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles; E-series additionally subtracts daily high-temperature deductions\"},\"cycle_common_conditions\":{\"dod_pct\":100,\"soh_pct\":70,\"temperature_c\":23,\"temperature_tolerance_c\":5},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"depth_with_wall_bracket_m\":0.99,\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false,\"test_conditions\":\"not stated\"},\"evidence_locator\":\"Page1 upper table, type TS HV 50/10-20\",\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,80],\"ik_class\":\"IK10\",\"noise_max_db_per_running_fan\":65,\"overvoltage_category\":\"III\",\"pollution_degree\":\"PD2\",\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states10-year performance and10-year system guarantee; regional contractual terms/retention not evaluated\",\"warranty_years\":10},\"standard_claim_status\":\"OEM datasheet listing only; no certificate authenticated; UN38.3 retained as test reference\",\"standard_claims\":{\"battery_module\":[\"UN38.3\",\"IEC62619:2017\",\"IEC62620:2014\"],\"cell\":[\"IEC62619:2017\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2017\",\"IEC61010-1+A1:2016\",\"IEC61508:2010\",\"IEC61000-6-2:2016\",\"IEC61000-6-4:2019\",\"IEC61000-6-7:2015\",\"2006/66/EG\"]},\"standby_boundary\":\"Battery, without inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv30_80e_d01\"],\"capacity_scope\":[\"tesvolt_tshv30_80e_d01\"],\"cell_manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"chemistry\":[\"tesvolt_tshv30_80e_d01\"],\"cooling\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_nominal_v\":[\"tesvolt_tshv30_80e_d01\"],\"depth_m\":[\"tesvolt_tshv30_80e_d01\"],\"depth_of_discharge_pct\":[\"tesvolt_tshv30_80e_d01\"],\"derating_notes\":[\"tesvolt_tshv30_80e_d01\"],\"document_revision\":[\"tesvolt_tshv30_80e_d01\"],\"energy_basis\":[\"tesvolt_tshv30_80e_d01\"],\"energy_boundary\":[\"tesvolt_tshv30_80e_d01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv30_80e_d01\"],\"energy_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"height_m\":[\"tesvolt_tshv30_80e_d01\"],\"ingress_protection\":[\"tesvolt_tshv30_80e_d01\"],\"manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"market_segment\":[\"tesvolt_tshv30_80e_d01\"],\"model\":[\"tesvolt_tshv30_80e_d01\"],\"name\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv30_80e_d01\"],\"pcs_included\":[\"tesvolt_tshv30_80e_d01\"],\"product_family\":[\"tesvolt_tshv30_80e_d01\"],\"product_status\":[\"tesvolt_tshv30_80e_d01\"],\"record_scope\":[\"tesvolt_tshv30_80e_d01\"],\"variant\":[\"tesvolt_tshv30_80e_d01\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"warranty_years\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"weight_kg\":[\"tesvolt_tshv30_80e_d01\"],\"width_m\":[\"tesvolt_tshv30_80e_d01\"]}","height_m":2.008,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 50/10-20","name":"TESVOLT TS HV 50/10-20 Single battery cabinet; D.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS HV 80 E","product_status":"documented","quality_status":"source_backed","record_id":"b8be1b9f-6b80-5f39-9f92-0a34a1917133","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tshv30_80e_d01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"Single battery cabinet; D.01","warranty_conditions":"Conditional E-series v3.0, distributed since2024-07-01; system 10years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":10,"weight_kg":727,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One battery cabinet, external STPS X inverter excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","cooling":"Passive fins and active fans","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100%DoD,70%SoH,23±5°C,1C charge/1C discharge; not warranty","dc_voltage_max_v":365,"dc_voltage_min_v":290,"dc_voltage_nominal_v":324,"depth_m":0.808,"depth_of_discharge_pct":100,"derating_notes":"Low-temperature derating; optimal ambient25±5°C; capacity-guarantee ambient10–45°C","document_revision":"RD.TI.086.E.en-UK_v.D.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.032,"energy_conditions":"Energy content reported at100%DoD; nominal/usable terminology not specified","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"c_rate_with_external_inverter\":{\"SMA STPS X30\":1,\"SMA STPS X50\":null},\"cell_balancing\":\"DynamiX Battery Optimizer\",\"charge_discharge_current_a\":{\"boundary\":\"DC battery\",\"maximum\":100,\"nominal\":100},\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.2,\"initial_balance_voltage_v\":86.0,\"initial_soc_above_pct\":80,\"measurement\":\"Second discharge on battery DC side\",\"module_charge_voltage_v\":91.3,\"module_discharge_voltage_v\":72.6,\"note\":\"Module test values, not cabinet operating voltage limits\",\"repetitions\":2,\"rest_minutes\":30,\"temperature_c\":23},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"daily_hot_temperature_cycle_deductions\":[{\"c_rate_max_0_5\":20,\"c_rate_max_1\":15,\"temperature_c\":[35.1,40]},{\"c_rate_max_0_5\":29,\"c_rate_max_1\":22,\"temperature_c\":[40.1,45]}],\"distributed_since\":\"2024-07-01\",\"document_version\":\"3.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\",\"external EMS\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":35,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":35,\"temperature_min_c\":18}],\"hot_day_rule\":\"Any excursion, even briefly; subtract for each qualifying day after weighting\",\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_void_if_temperature_above_c\":45,\"performance_void_if_temperature_below_c\":10,\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_guarantee_ambient_range_c\":[0,50],\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":10,\"temperature_boundary\":\"External ambient sensor\",\"temperature_logging\":{\"maximum_interval_minutes\":3,\"retention_years_min\":1},\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles; E-series additionally subtracts daily high-temperature deductions\"},\"cycle_common_conditions\":{\"dod_pct\":100,\"soh_pct\":70,\"temperature_c\":23,\"temperature_tolerance_c\":5},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"depth_with_wall_bracket_m\":0.99,\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false,\"test_conditions\":\"not stated\"},\"evidence_locator\":\"Page1 upper table, type TS HV 50/4-20\",\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,80],\"ik_class\":\"IK10\",\"noise_max_db_per_running_fan\":65,\"overvoltage_category\":\"III\",\"pollution_degree\":\"PD2\",\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states10-year performance and10-year system guarantee; regional contractual terms/retention not evaluated\",\"warranty_years\":10},\"standard_claim_status\":\"OEM datasheet listing only; no certificate authenticated; UN38.3 retained as test reference\",\"standard_claims\":{\"battery_module\":[\"UN38.3\",\"IEC62619:2017\",\"IEC62620:2014\"],\"cell\":[\"IEC62619:2017\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2017\",\"IEC61010-1+A1:2016\",\"IEC61508:2010\",\"IEC61000-6-2:2016\",\"IEC61000-6-4:2019\",\"IEC61000-6-7:2015\",\"2006/66/EG\"]},\"standby_boundary\":\"Battery, without inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv30_80e_d01\"],\"capacity_scope\":[\"tesvolt_tshv30_80e_d01\"],\"cell_manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"chemistry\":[\"tesvolt_tshv30_80e_d01\"],\"cooling\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_nominal_v\":[\"tesvolt_tshv30_80e_d01\"],\"depth_m\":[\"tesvolt_tshv30_80e_d01\"],\"depth_of_discharge_pct\":[\"tesvolt_tshv30_80e_d01\"],\"derating_notes\":[\"tesvolt_tshv30_80e_d01\"],\"document_revision\":[\"tesvolt_tshv30_80e_d01\"],\"energy_basis\":[\"tesvolt_tshv30_80e_d01\"],\"energy_boundary\":[\"tesvolt_tshv30_80e_d01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv30_80e_d01\"],\"energy_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"height_m\":[\"tesvolt_tshv30_80e_d01\"],\"ingress_protection\":[\"tesvolt_tshv30_80e_d01\"],\"manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"market_segment\":[\"tesvolt_tshv30_80e_d01\"],\"model\":[\"tesvolt_tshv30_80e_d01\"],\"name\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv30_80e_d01\"],\"pcs_included\":[\"tesvolt_tshv30_80e_d01\"],\"product_family\":[\"tesvolt_tshv30_80e_d01\"],\"product_status\":[\"tesvolt_tshv30_80e_d01\"],\"record_scope\":[\"tesvolt_tshv30_80e_d01\"],\"variant\":[\"tesvolt_tshv30_80e_d01\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"warranty_years\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"weight_kg\":[\"tesvolt_tshv30_80e_d01\"],\"width_m\":[\"tesvolt_tshv30_80e_d01\"]}","height_m":1.208,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 50/4-20","name":"TESVOLT TS HV 50/4-20 Single battery cabinet; D.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS HV 30 E","product_status":"documented","quality_status":"source_backed","record_id":"be38b240-2c37-5a27-af1c-c7b0fbde236c","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tshv30_80e_d01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"Single battery cabinet; D.01","warranty_conditions":"Conditional E-series v3.0, distributed since2024-07-01; system 10years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":10,"weight_kg":346,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One fully populated battery cabinet in complete-system matrix; external SMA Sunny Island excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","created_at":"2026-11-03T18:01:23.450057+00:00","depth_m":0.6,"document_revision":"Printed RD.TI.003.E.ENG_Datasheet_TS48_v.H.01; URL filename says I.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.024,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":470,\"battery_modules\":5,\"compatible_external_inverter_family\":\"SMA Sunny Island\",\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.3333333333333333,\"constant_voltage_termination\":\"Current below C/20 or 4 hours\",\"discharge_end\":\"Datasheet final discharge voltage of one cell\",\"initial_discharge\":\"Datasheet final discharge voltage\",\"initial_rest_days\":1,\"note\":\"Module capacity test, not cabinet operating voltage limits\",\"rest_minutes_after_charge\":10,\"room_temperature_c\":[18,28]},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"distributed_since\":\"2023-12-01\",\"document_version\":\"1.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":3900,\"temperature_max_c\":45,\"temperature_min_c\":29},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":3000,\"temperature_max_c\":45,\"temperature_min_c\":29}],\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_a_v1\",\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":5,\"temperature_boundary\":\"Average temperature of all battery modules recorded in internal log\",\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles\"},\"document_version_note\":\"Printed H.01 retained; download filename I.01 is not treated as authoritative revision\",\"matrix_selection\":\"Only three fully populated named cabinets accepted; no synthetic cross-product of optional racks and inverter counts\",\"maximum_output_c_rate\":1,\"maximum_output_current_a\":470,\"maximum_short_circuit_current_per_apu_a\":1200,\"module_observations\":{\"cycle_conditions\":\"6000 at1C/1C or8000 at0.5C/0.5C;100%DoD,70%EoL,23±5°C\",\"dimensions_hwd_mm\":[163,490,480],\"efficiency_boundary\":\"Battery; not explicitly round trip\",\"efficiency_pct_maximum\":98,\"energy_kwh\":4.8,\"maximum_charge_discharge_current_a\":94,\"operating_temperature_c\":[-10,50],\"performance_guarantee_years\":10,\"scope_note\":\"These are explicitly module-table claims; not promoted to whole-cabinet voltage/current/cycle or warranty fields\",\"system_guarantee_years\":5,\"voltage_operating_v\":[47.6,58.1],\"weight_kg\":34},\"prior_datasheet_guarantee_claim\":{},\"source_model_spelling\":\"TS 25\",\"standby_boundary\":\"Without battery inverter\",\"standby_w\":3}","field_sources_json":"{\"architecture\":[\"tesvolt_ts48_h01\"],\"capacity_scope\":[\"tesvolt_ts48_h01\"],\"cell_manufacturer\":[\"tesvolt_ts48_h01\"],\"chemistry\":[\"tesvolt_ts48_h01\"],\"depth_m\":[\"tesvolt_ts48_h01\"],\"document_revision\":[\"tesvolt_ts48_h01\"],\"energy_basis\":[\"tesvolt_ts48_h01\"],\"energy_boundary\":[\"tesvolt_ts48_h01\"],\"energy_capacity_mwh\":[\"tesvolt_ts48_h01\"],\"extensions_json\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_ts48_h01\"],\"height_m\":[\"tesvolt_ts48_h01\"],\"ingress_protection\":[\"tesvolt_ts48_h01\"],\"manufacturer\":[\"tesvolt_ts48_h01\"],\"market_segment\":[\"tesvolt_ts48_h01\"],\"model\":[\"tesvolt_ts48_h01\"],\"name\":[\"tesvolt_ts48_h01\"],\"pcs_included\":[\"tesvolt_ts48_h01\"],\"product_family\":[\"tesvolt_ts48_h01\"],\"product_status\":[\"tesvolt_ts48_h01\"],\"record_scope\":[\"tesvolt_ts48_h01\"],\"variant\":[\"tesvolt_ts48_h01\"],\"warranty_conditions\":[\"tesvolt_guarantee_a_v1\"],\"warranty_years\":[\"tesvolt_guarantee_a_v1\"],\"weight_kg\":[\"tesvolt_ts48_h01\"],\"width_m\":[\"tesvolt_ts48_h01\"]}","height_m":1.3,"ingress_protection":"IP20 indoor","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS 25","name":"TESVOLT TS 25 5 modules; TS48V complete battery system","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","pcs_included":false,"product_family":"TS 48 V","product_status":"documented","quality_status":"source_backed","record_id":"c086b6f7-89d2-5a22-8eab-fad780e9778a","record_scope":"configuration","sources":["tesvolt_guarantee_a_v1","tesvolt_ts48_h01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"5 modules; TS48V complete battery system","warranty_conditions":"Conditional A-series v1.0, distributed since2023-12-01; system 5years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":5,"weight_kg":290,"width_m":0.6}
{"architecture":"dc_block","capacity_scope":"One explicitly listed two-rack battery configuration; external SMA STPS60 excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"100%DoD,70%EoL,23±5°C,1C/1C charge/discharge; separate8000-cycle observation at0.5C/0.5C","dc_voltage_max_v":930,"dc_voltage_min_v":666,"depth_m":0.6,"document_revision":"RD.TI.004.E.ENG_Datasheet_TSHV_v.F.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.067,"energy_conditions":"Reported energy; nominal/usable basis not stated","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"battery_modules\":14,\"c_rate\":1,\"cell_balancing\":\"Active Battery Optimizer\",\"charge_discharge_current_max_a\":94,\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.3333333333333333,\"constant_voltage_termination\":\"Current below C/20 or 4 hours\",\"discharge_end\":\"Datasheet final discharge voltage of one cell\",\"initial_discharge\":\"Datasheet final discharge voltage\",\"initial_rest_days\":1,\"note\":\"Module capacity test, not cabinet operating voltage limits\",\"rest_minutes_after_charge\":10,\"room_temperature_c\":[18,28]},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"distributed_since\":\"2023-12-01\",\"document_version\":\"1.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":3900,\"temperature_max_c\":45,\"temperature_min_c\":29},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":3000,\"temperature_max_c\":45,\"temperature_min_c\":29}],\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_a_v1\",\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":5,\"temperature_boundary\":\"Average temperature of all battery modules recorded in internal log\",\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles\"},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false},\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,85],\"performance_guarantee_years\":10,\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states5-year system guarantee and separate10-year performance guarantee; no retention/contract applicability inferred\",\"warranty_years\":5},\"racks\":2,\"standard_claim_status\":\"OEM listing only, no independently authenticated certificates\",\"standard_claims\":{\"cell\":[\"IEC62619\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619\",\"IEC61000-6-1/2/3/4\",\"German Battery Act2006/66/EC\"]},\"standby_boundary\":\"Without battery inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv70_f01\"],\"capacity_scope\":[\"tesvolt_tshv70_f01\"],\"cell_manufacturer\":[\"tesvolt_tshv70_f01\"],\"chemistry\":[\"tesvolt_tshv70_f01\"],\"cycle_life\":[\"tesvolt_tshv70_f01\"],\"cycle_life_conditions\":[\"tesvolt_tshv70_f01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv70_f01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv70_f01\"],\"depth_m\":[\"tesvolt_tshv70_f01\"],\"document_revision\":[\"tesvolt_tshv70_f01\"],\"energy_basis\":[\"tesvolt_tshv70_f01\"],\"energy_boundary\":[\"tesvolt_tshv70_f01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv70_f01\"],\"energy_conditions\":[\"tesvolt_tshv70_f01\"],\"extensions_json\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_tshv70_f01\"],\"height_m\":[\"tesvolt_tshv70_f01\"],\"ingress_protection\":[\"tesvolt_tshv70_f01\"],\"manufacturer\":[\"tesvolt_tshv70_f01\"],\"market_segment\":[\"tesvolt_tshv70_f01\"],\"model\":[\"tesvolt_tshv70_f01\"],\"name\":[\"tesvolt_tshv70_f01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv70_f01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv70_f01\"],\"pcs_included\":[\"tesvolt_tshv70_f01\"],\"product_family\":[\"tesvolt_tshv70_f01\"],\"product_status\":[\"tesvolt_tshv70_f01\"],\"record_scope\":[\"tesvolt_tshv70_f01\"],\"variant\":[\"tesvolt_tshv70_f01\"],\"warranty_conditions\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_tshv70_f01\"],\"warranty_years\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_tshv70_f01\"],\"weight_kg\":[\"tesvolt_tshv70_f01\"],\"width_m\":[\"tesvolt_tshv70_f01\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 70","name":"TESVOLT TS HV 70 14 battery modules; two racks; F.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"pcs_included":false,"product_family":"TS HV 70","product_status":"documented","quality_status":"source_backed","record_id":"da677b98-677c-5bbd-8899-41cf91d0295c","record_scope":"configuration","sources":["tesvolt_guarantee_a_v1","tesvolt_tshv70_f01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"14 battery modules; two racks; F.01","warranty_conditions":"Conditional A-series v1.0, distributed since2023-12-01; system 5years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":5,"weight_kg":714,"width_m":1.2}
{"architecture":"dc_block","capacity_scope":"One battery cabinet, external STPS X inverter excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","cooling":"Passive fins and active fans","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100%DoD,70%SoH,23±5°C,1C charge/1C discharge; not warranty","dc_voltage_max_v":457,"dc_voltage_min_v":363,"dc_voltage_nominal_v":405,"depth_m":0.808,"depth_of_discharge_pct":100,"derating_notes":"Low-temperature derating; optimal ambient25±5°C; capacity-guarantee ambient10–45°C","document_revision":"RD.TI.086.E.en-UK_v.D.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.04,"energy_conditions":"Energy content reported at100%DoD; nominal/usable terminology not specified","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"c_rate_with_external_inverter\":{\"SMA STPS X30\":0.7,\"SMA STPS X50\":null},\"cell_balancing\":\"DynamiX Battery Optimizer\",\"charge_discharge_current_a\":{\"boundary\":\"DC battery\",\"maximum\":100,\"nominal\":100},\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.2,\"initial_balance_voltage_v\":86.0,\"initial_soc_above_pct\":80,\"measurement\":\"Second discharge on battery DC side\",\"module_charge_voltage_v\":91.3,\"module_discharge_voltage_v\":72.6,\"note\":\"Module test values, not cabinet operating voltage limits\",\"repetitions\":2,\"rest_minutes\":30,\"temperature_c\":23},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"daily_hot_temperature_cycle_deductions\":[{\"c_rate_max_0_5\":20,\"c_rate_max_1\":15,\"temperature_c\":[35.1,40]},{\"c_rate_max_0_5\":29,\"c_rate_max_1\":22,\"temperature_c\":[40.1,45]}],\"distributed_since\":\"2024-07-01\",\"document_version\":\"3.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\",\"external EMS\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":35,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":35,\"temperature_min_c\":18}],\"hot_day_rule\":\"Any excursion, even briefly; subtract for each qualifying day after weighting\",\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_void_if_temperature_above_c\":45,\"performance_void_if_temperature_below_c\":10,\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_guarantee_ambient_range_c\":[0,50],\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":10,\"temperature_boundary\":\"External ambient sensor\",\"temperature_logging\":{\"maximum_interval_minutes\":3,\"retention_years_min\":1},\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles; E-series additionally subtracts daily high-temperature deductions\"},\"cycle_common_conditions\":{\"dod_pct\":100,\"soh_pct\":70,\"temperature_c\":23,\"temperature_tolerance_c\":5},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"depth_with_wall_bracket_m\":0.99,\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false,\"test_conditions\":\"not stated\"},\"evidence_locator\":\"Page1 upper table, type TS HV 50/5-20\",\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,80],\"ik_class\":\"IK10\",\"noise_max_db_per_running_fan\":65,\"overvoltage_category\":\"III\",\"pollution_degree\":\"PD2\",\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states10-year performance and10-year system guarantee; regional contractual terms/retention not evaluated\",\"warranty_years\":10},\"standard_claim_status\":\"OEM datasheet listing only; no certificate authenticated; UN38.3 retained as test reference\",\"standard_claims\":{\"battery_module\":[\"UN38.3\",\"IEC62619:2017\",\"IEC62620:2014\"],\"cell\":[\"IEC62619:2017\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2017\",\"IEC61010-1+A1:2016\",\"IEC61508:2010\",\"IEC61000-6-2:2016\",\"IEC61000-6-4:2019\",\"IEC61000-6-7:2015\",\"2006/66/EG\"]},\"standby_boundary\":\"Battery, without inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv30_80e_d01\"],\"capacity_scope\":[\"tesvolt_tshv30_80e_d01\"],\"cell_manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"chemistry\":[\"tesvolt_tshv30_80e_d01\"],\"cooling\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_nominal_v\":[\"tesvolt_tshv30_80e_d01\"],\"depth_m\":[\"tesvolt_tshv30_80e_d01\"],\"depth_of_discharge_pct\":[\"tesvolt_tshv30_80e_d01\"],\"derating_notes\":[\"tesvolt_tshv30_80e_d01\"],\"document_revision\":[\"tesvolt_tshv30_80e_d01\"],\"energy_basis\":[\"tesvolt_tshv30_80e_d01\"],\"energy_boundary\":[\"tesvolt_tshv30_80e_d01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv30_80e_d01\"],\"energy_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"height_m\":[\"tesvolt_tshv30_80e_d01\"],\"ingress_protection\":[\"tesvolt_tshv30_80e_d01\"],\"manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"market_segment\":[\"tesvolt_tshv30_80e_d01\"],\"model\":[\"tesvolt_tshv30_80e_d01\"],\"name\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv30_80e_d01\"],\"pcs_included\":[\"tesvolt_tshv30_80e_d01\"],\"product_family\":[\"tesvolt_tshv30_80e_d01\"],\"product_status\":[\"tesvolt_tshv30_80e_d01\"],\"record_scope\":[\"tesvolt_tshv30_80e_d01\"],\"variant\":[\"tesvolt_tshv30_80e_d01\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"warranty_years\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"weight_kg\":[\"tesvolt_tshv30_80e_d01\"],\"width_m\":[\"tesvolt_tshv30_80e_d01\"]}","height_m":1.608,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 50/5-20","name":"TESVOLT TS HV 50/5-20 Single battery cabinet; D.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS HV 50 E","product_status":"documented","quality_status":"source_backed","record_id":"dfb8a1a8-f407-5f8c-8732-33d9e998eb05","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tshv30_80e_d01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"Single battery cabinet; D.01","warranty_conditions":"Conditional E-series v3.0, distributed since2024-07-01; system 10years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":10,"weight_kg":426,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One battery cabinet, external STPS X inverter excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","cooling":"Passive fins and active fans","created_at":"2026-11-03T18:01:23.450057+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100%DoD,70%SoH,23±5°C,1C charge/1C discharge; not warranty","dc_voltage_max_v":730,"dc_voltage_min_v":581,"dc_voltage_nominal_v":648,"depth_m":0.808,"depth_of_discharge_pct":100,"derating_notes":"Low-temperature derating; optimal ambient25±5°C; capacity-guarantee ambient10–45°C","document_revision":"RD.TI.086.E.en-UK_v.D.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.064,"energy_conditions":"Energy content reported at100%DoD; nominal/usable terminology not specified","entity_type":"systems","extensions_json":"{\"altitude_m\":{\"inclusive\":false,\"upper_bound\":2000},\"c_rate_with_external_inverter\":{\"SMA STPS X30\":0.5,\"SMA STPS X50\":0.8},\"cell_balancing\":\"DynamiX Battery Optimizer\",\"charge_discharge_current_a\":{\"boundary\":\"DC battery\",\"maximum\":100,\"nominal\":100},\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.2,\"initial_balance_voltage_v\":86.0,\"initial_soc_above_pct\":80,\"measurement\":\"Second discharge on battery DC side\",\"module_charge_voltage_v\":91.3,\"module_discharge_voltage_v\":72.6,\"note\":\"Module test values, not cabinet operating voltage limits\",\"repetitions\":2,\"rest_minutes\":30,\"temperature_c\":23},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"daily_hot_temperature_cycle_deductions\":[{\"c_rate_max_0_5\":20,\"c_rate_max_1\":15,\"temperature_c\":[35.1,40]},{\"c_rate_max_0_5\":29,\"c_rate_max_1\":22,\"temperature_c\":[40.1,45]}],\"distributed_since\":\"2024-07-01\",\"document_version\":\"3.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\",\"external EMS\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":35,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":35,\"temperature_min_c\":18}],\"hot_day_rule\":\"Any excursion, even briefly; subtract for each qualifying day after weighting\",\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_void_if_temperature_above_c\":45,\"performance_void_if_temperature_below_c\":10,\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_guarantee_ambient_range_c\":[0,50],\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":10,\"temperature_boundary\":\"External ambient sensor\",\"temperature_logging\":{\"maximum_interval_minutes\":3,\"retention_years_min\":1},\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles; E-series additionally subtracts daily high-temperature deductions\"},\"cycle_common_conditions\":{\"dod_pct\":100,\"soh_pct\":70,\"temperature_c\":23,\"temperature_tolerance_c\":5},\"cycle_observations\":[{\"charge_c\":1,\"cycles\":6000,\"discharge_c\":1},{\"charge_c\":0.5,\"cycles\":8000,\"discharge_c\":0.5}],\"depth_with_wall_bracket_m\":0.99,\"efficiency_claim\":{\"boundary\":\"battery\",\"pct\":98,\"qualifier\":\"maximum\",\"round_trip_explicit\":false,\"test_conditions\":\"not stated\"},\"evidence_locator\":\"Page1 upper table, type TS HV 50/8-20\",\"humidity_condition\":\"noncondensing\",\"humidity_pct\":[0,80],\"ik_class\":\"IK10\",\"noise_max_db_per_running_fan\":65,\"overvoltage_category\":\"III\",\"pollution_degree\":\"PD2\",\"prior_datasheet_guarantee_claim\":{\"warranty_conditions\":\"Datasheet states10-year performance and10-year system guarantee; regional contractual terms/retention not evaluated\",\"warranty_years\":10},\"standard_claim_status\":\"OEM datasheet listing only; no certificate authenticated; UN38.3 retained as test reference\",\"standard_claims\":{\"battery_module\":[\"UN38.3\",\"IEC62619:2017\",\"IEC62620:2014\"],\"cell\":[\"IEC62619:2017\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2017\",\"IEC61010-1+A1:2016\",\"IEC61508:2010\",\"IEC61000-6-2:2016\",\"IEC61000-6-4:2019\",\"IEC61000-6-7:2015\",\"2006/66/EG\"]},\"standby_boundary\":\"Battery, without inverter\",\"standby_w\":5}","field_sources_json":"{\"architecture\":[\"tesvolt_tshv30_80e_d01\"],\"capacity_scope\":[\"tesvolt_tshv30_80e_d01\"],\"cell_manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"chemistry\":[\"tesvolt_tshv30_80e_d01\"],\"cooling\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life\":[\"tesvolt_tshv30_80e_d01\"],\"cycle_life_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_max_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_min_v\":[\"tesvolt_tshv30_80e_d01\"],\"dc_voltage_nominal_v\":[\"tesvolt_tshv30_80e_d01\"],\"depth_m\":[\"tesvolt_tshv30_80e_d01\"],\"depth_of_discharge_pct\":[\"tesvolt_tshv30_80e_d01\"],\"derating_notes\":[\"tesvolt_tshv30_80e_d01\"],\"document_revision\":[\"tesvolt_tshv30_80e_d01\"],\"energy_basis\":[\"tesvolt_tshv30_80e_d01\"],\"energy_boundary\":[\"tesvolt_tshv30_80e_d01\"],\"energy_capacity_mwh\":[\"tesvolt_tshv30_80e_d01\"],\"energy_conditions\":[\"tesvolt_tshv30_80e_d01\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"height_m\":[\"tesvolt_tshv30_80e_d01\"],\"ingress_protection\":[\"tesvolt_tshv30_80e_d01\"],\"manufacturer\":[\"tesvolt_tshv30_80e_d01\"],\"market_segment\":[\"tesvolt_tshv30_80e_d01\"],\"model\":[\"tesvolt_tshv30_80e_d01\"],\"name\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_max_c\":[\"tesvolt_tshv30_80e_d01\"],\"operating_temperature_min_c\":[\"tesvolt_tshv30_80e_d01\"],\"pcs_included\":[\"tesvolt_tshv30_80e_d01\"],\"product_family\":[\"tesvolt_tshv30_80e_d01\"],\"product_status\":[\"tesvolt_tshv30_80e_d01\"],\"record_scope\":[\"tesvolt_tshv30_80e_d01\"],\"variant\":[\"tesvolt_tshv30_80e_d01\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"warranty_years\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tshv30_80e_d01\"],\"weight_kg\":[\"tesvolt_tshv30_80e_d01\"],\"width_m\":[\"tesvolt_tshv30_80e_d01\"]}","height_m":2.008,"ingress_protection":"IP20","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 50/8-20","name":"TESVOLT TS HV 50/8-20 Single battery cabinet; D.01","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS HV 80 E","product_status":"documented","quality_status":"source_backed","record_id":"e600c26c-96c0-5daf-8b85-6a4856a88f6e","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tshv30_80e_d01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"Single battery cabinet; D.01","warranty_conditions":"Conditional E-series v3.0, distributed since2024-07-01; system 10years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":10,"weight_kg":615,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One fully populated battery cabinet in complete-system matrix; external SMA Sunny Island excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","created_at":"2026-11-03T18:01:23.450057+00:00","depth_m":0.6,"document_revision":"Printed RD.TI.003.E.ENG_Datasheet_TS48_v.H.01; URL filename says I.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0384,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":752,\"battery_modules\":8,\"compatible_external_inverter_family\":\"SMA Sunny Island\",\"conditional_manufacturer_guarantee\":{\"c_rate_basis\":\"Highest recorded charge/discharge C-rate during operating period\",\"capacity_test\":{\"charge_discharge_c\":0.3333333333333333,\"constant_voltage_termination\":\"Current below C/20 or 4 hours\",\"discharge_end\":\"Datasheet final discharge voltage of one cell\",\"initial_discharge\":\"Datasheet final discharge voltage\",\"initial_rest_days\":1,\"note\":\"Module capacity test, not cabinet operating voltage limits\",\"rest_minutes_after_charge\":10,\"room_temperature_c\":[18,28]},\"commissioning_notification_days\":31,\"customer_scope\":\"Business end customer operating the system; excludes traders and private consumers\",\"distributed_since\":\"2023-12-01\",\"document_version\":\"1.0\",\"eligibility\":\"Conditional document applicability only; exact unit delivery, installation, notification and operation must qualify\",\"excluded_components\":[\"external battery inverter\"],\"full_cycle_dod_pct\":100,\"geographic_scope\":\"Worldwide; remedies vary by country\",\"guaranteed_cycle_table\":[{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6500,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":6000,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":0.5,\"c_rate_min\":null,\"cycles\":3900,\"temperature_max_c\":45,\"temperature_min_c\":29},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":5000,\"temperature_max_c\":17.9,\"temperature_min_c\":10},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":4500,\"temperature_max_c\":28.9,\"temperature_min_c\":18},{\"c_rate_max\":1,\"c_rate_min\":0.51,\"cycles\":3000,\"temperature_max_c\":45,\"temperature_min_c\":29}],\"installation\":\"TESVOLT or authorized qualified third party\",\"locator\":\"Sections 2–9; cycle table page4\",\"partial_cycle_accounting\":\"Pro rata\",\"performance_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\",\"6 months after module DOLC end-of-line test\"],\"performance_years\":10,\"replacement_extends_term\":false,\"retention_basis\":\"Battery-module nominal capacity; before guaranteed cycles are reached AND within performance term\",\"retention_pct\":70,\"scope_note\":\"Guarantee cycles remain separate from datasheet expected cycle life; no site eligibility asserted\",\"source_id\":\"tesvolt_guarantee_a_v1\",\"system_start_earliest\":[\"initial commissioning\",\"8 weeks after delivery to eligible end customer\"],\"system_years\":5,\"temperature_boundary\":\"Average temperature of all battery modules recorded in internal log\",\"variable_temperature_rule\":\"Operating-hour-weighted guaranteed cycles\"},\"document_version_note\":\"Printed H.01 retained; download filename I.01 is not treated as authoritative revision\",\"matrix_selection\":\"Only three fully populated named cabinets accepted; no synthetic cross-product of optional racks and inverter counts\",\"maximum_output_c_rate\":1,\"maximum_output_current_a\":752,\"maximum_short_circuit_current_per_apu_a\":1200,\"module_observations\":{\"cycle_conditions\":\"6000 at1C/1C or8000 at0.5C/0.5C;100%DoD,70%EoL,23±5°C\",\"dimensions_hwd_mm\":[163,490,480],\"efficiency_boundary\":\"Battery; not explicitly round trip\",\"efficiency_pct_maximum\":98,\"energy_kwh\":4.8,\"maximum_charge_discharge_current_a\":94,\"operating_temperature_c\":[-10,50],\"performance_guarantee_years\":10,\"scope_note\":\"These are explicitly module-table claims; not promoted to whole-cabinet voltage/current/cycle or warranty fields\",\"system_guarantee_years\":5,\"voltage_operating_v\":[47.6,58.1],\"weight_kg\":34},\"prior_datasheet_guarantee_claim\":{},\"source_model_spelling\":\"TS 40\",\"standby_boundary\":\"Without battery inverter\",\"standby_w\":3}","field_sources_json":"{\"architecture\":[\"tesvolt_ts48_h01\"],\"capacity_scope\":[\"tesvolt_ts48_h01\"],\"cell_manufacturer\":[\"tesvolt_ts48_h01\"],\"chemistry\":[\"tesvolt_ts48_h01\"],\"depth_m\":[\"tesvolt_ts48_h01\"],\"document_revision\":[\"tesvolt_ts48_h01\"],\"energy_basis\":[\"tesvolt_ts48_h01\"],\"energy_boundary\":[\"tesvolt_ts48_h01\"],\"energy_capacity_mwh\":[\"tesvolt_ts48_h01\"],\"extensions_json\":[\"tesvolt_guarantee_a_v1\",\"tesvolt_ts48_h01\"],\"height_m\":[\"tesvolt_ts48_h01\"],\"ingress_protection\":[\"tesvolt_ts48_h01\"],\"manufacturer\":[\"tesvolt_ts48_h01\"],\"market_segment\":[\"tesvolt_ts48_h01\"],\"model\":[\"tesvolt_ts48_h01\"],\"name\":[\"tesvolt_ts48_h01\"],\"pcs_included\":[\"tesvolt_ts48_h01\"],\"product_family\":[\"tesvolt_ts48_h01\"],\"product_status\":[\"tesvolt_ts48_h01\"],\"record_scope\":[\"tesvolt_ts48_h01\"],\"variant\":[\"tesvolt_ts48_h01\"],\"warranty_conditions\":[\"tesvolt_guarantee_a_v1\"],\"warranty_years\":[\"tesvolt_guarantee_a_v1\"],\"weight_kg\":[\"tesvolt_ts48_h01\"],\"width_m\":[\"tesvolt_ts48_h01\"]}","height_m":1.9,"ingress_protection":"IP20 indoor","last_verified_at":"2026-11-03T18:49:39.220636+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS 40","name":"TESVOLT TS 40 8 modules; TS48V complete battery system","notes":"Exact battery configuration; optional external SMA inverter excluded. No active power derived from current, voltage, C-rate or inverter kVA. Manufacturer claims, not independent verification. Documented does not assert current availability.","pcs_included":false,"product_family":"TS 48 V","product_status":"documented","quality_status":"source_backed","record_id":"ee17c9c2-647e-52e0-804c-6ee8ebb97a79","record_scope":"configuration","sources":["tesvolt_guarantee_a_v1","tesvolt_ts48_h01"],"updated_at":"2026-11-03T18:49:39.220636+00:00","variant":"8 modules; TS48V complete battery system","warranty_conditions":"Conditional A-series v1.0, distributed since2023-12-01; system 5years; module performance10years/70% nominal capacity, limited by temperature/C-rate-dependent guaranteed cycles. Business customers only; authorized installation and31-day commissioning notification required. See extensions for start dates, measurement boundaries and tests. Unit eligibility not established.","warranty_years":5,"weight_kg":442,"width_m":0.6}
