{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":646,"dc_voltage_min_v":519,"dc_voltage_nominal_v":582,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.04375,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":250.6,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":7,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/07-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":1.43,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/07-40","name":"TESVOLT TAYTAN/07-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.04375,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"00f10c97-0a19-5b15-91d3-7bf9bb5f2113","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"7-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":464,"width_m":0.754}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":923,"dc_voltage_min_v":741,"dc_voltage_nominal_v":832,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0625,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":358,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":10,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/10-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":1.909,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/10-40","name":"TESVOLT TAYTAN/10-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.0625,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"1e731092-0715-5eea-8668-df864a069ae1","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"10-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":650,"width_m":0.754}
{"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"IEC62619\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619\",\"IEC62620\",\"IEC61010\",\"IEC61508\",\"IEC61000-6-2/4/7\",\"2006/66/EC\"],\"status\":\"Datasheet claims; certificates not independently reviewed\"}}","cooling":"Passive fins and active fans","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100% DoD,70% EoL,23°C ±5°C,1C/1C; not warranty.","dc_voltage_max_v":913,"dc_voltage_min_v":704,"dc_voltage_nominal_v":810,"depth_m":0.99,"depth_of_discharge_pct":100,"derating_notes":"Installation altitude strictly below2000m; no inclusive maximum inferred.","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.08,"energy_conditions":"Battery energy content at100% DoD; no nominal/usable label or AC output energy stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":70,\"capacity_test\":\"23C;0.2C CCCV;91.3V module charge and72.6V discharge;30min rests; second DC discharge defines capacity\",\"conditions\":[\"Business end users only\",\"Authorized commissioning and notification within31days\",\"External temperature log at least3minute resolution retained1year\",\"Highest recorded lifetime C-rate determines tier\",\"Hourly temperature weighting then hot-day deductions\",\"PCS/EMS excluded\"],\"cycle_limits\":{\"hot_bands_c\":[[35.1,40],[40.1,45]],\"hot_day_deductions_C_0.5\":[20,29],\"hot_day_deductions_C_1\":[15,22],\"max_C_0.5\":[6500,6000],\"max_C_0.51_to_1\":[5000,4500],\"temperature_bands_c\":[[10,17.9],[18,35]]},\"locator\":\"pp2–6 clauses2,6–9; Table1 row TS-I HV80/100 E\",\"performance_temperature_c\":[10,45],\"performance_years\":10,\"sales_since\":\"2024-07-01\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_temperature_c\":[0,50],\"system_years\":5,\"territory\":\"Worldwide with country-dependent service\"},\"tesvolt_tsie\":{\"altitude_m\":{\"qualifier\":\"strictly_less_than\",\"value\":2000},\"apu_weight_kg\":13,\"battery_efficiency_pct\":{\"qualifier\":\"up to\",\"round_trip_boundary\":null,\"value\":98},\"battery_module_weight_kg\":56,\"battery_specification_iec62620\":\"INP46/175/127/[1P22S]M/-20+60/90\",\"cabinet_empty_weight_kg\":131,\"cell_balancing\":\"DynamiX Battery Optimizer\",\"cell_format\":\"prismatic\",\"cycle_common_conditions\":\"100% DoD,70% EoL,23°C ±5°C\",\"cycle_observations\":[{\"c_rate\":1,\"cycles\":6000},{\"c_rate\":0.5,\"cycles\":8000}],\"datasheet_guarantee_claim\":{\"eligibility\":\"Current guarantee policy applies; not unit-specific eligibility proof\",\"performance_years\":10,\"system_years\":5},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,80],\"locator\":\"PDF p1 exact type-designation column\",\"maximum_c_rate\":1,\"maximum_charge_discharge_current_a\":100,\"protection_class\":\"I\",\"same_energy_not_same_model\":\"TS HV50/10-20 has a distinct exact code and cabinet specification; no fuzzy merge\",\"source_id\":\"tesvolt_tsie_1947\",\"standby_excludes\":\"battery inverter\",\"standby_w\":5,\"tilt_height_mm_front_back_lateral\":[2155,2090]}}","field_sources_json":"{\"architecture\":[\"tesvolt_tsie_1947\"],\"capacity_scope\":[\"tesvolt_tsie_1947\"],\"cell_manufacturer\":[\"tesvolt_tsie_1947\"],\"chemistry\":[\"tesvolt_tsie_1947\"],\"compliance_claims_json\":[\"tesvolt_tsie_1947\"],\"cooling\":[\"tesvolt_tsie_1947\"],\"cycle_life\":[\"tesvolt_tsie_1947\"],\"cycle_life_conditions\":[\"tesvolt_tsie_1947\"],\"dc_voltage_max_v\":[\"tesvolt_tsie_1947\"],\"dc_voltage_min_v\":[\"tesvolt_tsie_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_tsie_1947\"],\"depth_m\":[\"tesvolt_tsie_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_tsie_1947\"],\"derating_notes\":[\"tesvolt_tsie_1947\"],\"energy_basis\":[\"tesvolt_tsie_1947\"],\"energy_boundary\":[\"tesvolt_tsie_1947\"],\"energy_capacity_mwh\":[\"tesvolt_tsie_1947\"],\"energy_conditions\":[\"tesvolt_tsie_1947\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tsie_1947\"],\"height_m\":[\"tesvolt_tsie_1947\"],\"ingress_protection\":[\"tesvolt_tsie_1947\"],\"manufacturer\":[\"tesvolt_tsie_1947\"],\"market_segment\":[\"tesvolt_tsie_1947\"],\"model\":[\"tesvolt_tsie_1947\"],\"name\":[\"tesvolt_tsie_1947\"],\"operating_temperature_max_c\":[\"tesvolt_tsie_1947\"],\"operating_temperature_min_c\":[\"tesvolt_tsie_1947\"],\"pcs_included\":[\"tesvolt_tsie_1947\"],\"product_family\":[\"tesvolt_tsie_1947\"],\"product_status\":[\"tesvolt_tsie_1947\"],\"record_scope\":[\"tesvolt_tsie_1947\"],\"variant\":[\"tesvolt_tsie_1947\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\"],\"weight_kg\":[\"tesvolt_tsie_1947\"],\"width_m\":[\"tesvolt_tsie_1947\"]}","height_m":2.008,"ingress_protection":"IP20","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 90/10-20","name":"TESVOLT TS HV 90/10-20","notes":"Exact battery type code; TS-I display family retained separately. External PCS configuration graph is not a single cabinet active-power rating. Battery efficiency lacks round-trip boundary and stays in extensions; no AC-to-AC inference.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS-I HV 80 E","product_status":"documented","quality_status":"source_backed","record_id":"63a01dfb-b2ad-5bdc-87e7-2abb4bd19231","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tsie_1947"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"Single battery cabinet; TS-I HV E-series sheet","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":708,"width_m":0.608}
{"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","cell_manufacturer":"Samsung SDI","chemistry":"NMC","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"IEC62619\",\"UL1642\",\"UN38.3\"],\"product\":[\"CE\",\"UN38.3\",\"IEC62619\",\"IEC62620\",\"IEC61010\",\"IEC61508\",\"IEC61000-6-2/4/7\",\"2006/66/EC\"],\"status\":\"Datasheet claims; certificates not independently reviewed\"}}","cooling":"Passive fins and active fans","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":6000,"cycle_life_conditions":"Expected cycles at100% DoD,70% EoL,23°C ±5°C,1C/1C; not warranty.","dc_voltage_max_v":1096,"dc_voltage_min_v":845,"dc_voltage_nominal_v":972,"depth_m":0.99,"depth_of_discharge_pct":100,"derating_notes":"Installation altitude strictly below2000m; no inclusive maximum inferred.","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.096,"energy_conditions":"Battery energy content at100% DoD; no nominal/usable label or AC output energy stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":70,\"capacity_test\":\"23C;0.2C CCCV;91.3V module charge and72.6V discharge;30min rests; second DC discharge defines capacity\",\"conditions\":[\"Business end users only\",\"Authorized commissioning and notification within31days\",\"External temperature log at least3minute resolution retained1year\",\"Highest recorded lifetime C-rate determines tier\",\"Hourly temperature weighting then hot-day deductions\",\"PCS/EMS excluded\"],\"cycle_limits\":{\"hot_bands_c\":[[35.1,40],[40.1,45]],\"hot_day_deductions_C_0.5\":[20,29],\"hot_day_deductions_C_1\":[15,22],\"max_C_0.5\":[6500,6000],\"max_C_0.51_to_1\":[5000,4500],\"temperature_bands_c\":[[10,17.9],[18,35]]},\"locator\":\"pp2–6 clauses2,6–9; Table1 row TS-I HV80/100 E\",\"performance_temperature_c\":[10,45],\"performance_years\":10,\"sales_since\":\"2024-07-01\",\"source_id\":\"tesvolt_guarantee_e_v3\",\"system_temperature_c\":[0,50],\"system_years\":5,\"territory\":\"Worldwide with country-dependent service\"},\"tesvolt_tsie\":{\"altitude_m\":{\"qualifier\":\"strictly_less_than\",\"value\":2000},\"apu_weight_kg\":13,\"battery_efficiency_pct\":{\"qualifier\":\"up to\",\"round_trip_boundary\":null,\"value\":98},\"battery_module_weight_kg\":56,\"battery_specification_iec62620\":\"INP46/175/127/[1P22S]M/-20+60/90\",\"cabinet_empty_weight_kg\":144,\"cell_balancing\":\"DynamiX Battery Optimizer\",\"cell_format\":\"prismatic\",\"cycle_common_conditions\":\"100% DoD,70% EoL,23°C ±5°C\",\"cycle_observations\":[{\"c_rate\":1,\"cycles\":6000},{\"c_rate\":0.5,\"cycles\":8000}],\"datasheet_guarantee_claim\":{\"eligibility\":\"Current guarantee policy applies; not unit-specific eligibility proof\",\"performance_years\":10,\"system_years\":5},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,80],\"locator\":\"PDF p1 exact type-designation column\",\"maximum_c_rate\":1,\"maximum_charge_discharge_current_a\":100,\"protection_class\":\"I\",\"same_energy_not_same_model\":\"TS HV50/10-20 has a distinct exact code and cabinet specification; no fuzzy merge\",\"source_id\":\"tesvolt_tsie_1947\",\"standby_excludes\":\"battery inverter\",\"standby_w\":5,\"tilt_height_mm_front_back_lateral\":[2358,2160]}}","field_sources_json":"{\"architecture\":[\"tesvolt_tsie_1947\"],\"capacity_scope\":[\"tesvolt_tsie_1947\"],\"cell_manufacturer\":[\"tesvolt_tsie_1947\"],\"chemistry\":[\"tesvolt_tsie_1947\"],\"compliance_claims_json\":[\"tesvolt_tsie_1947\"],\"cooling\":[\"tesvolt_tsie_1947\"],\"cycle_life\":[\"tesvolt_tsie_1947\"],\"cycle_life_conditions\":[\"tesvolt_tsie_1947\"],\"dc_voltage_max_v\":[\"tesvolt_tsie_1947\"],\"dc_voltage_min_v\":[\"tesvolt_tsie_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_tsie_1947\"],\"depth_m\":[\"tesvolt_tsie_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_tsie_1947\"],\"derating_notes\":[\"tesvolt_tsie_1947\"],\"energy_basis\":[\"tesvolt_tsie_1947\"],\"energy_boundary\":[\"tesvolt_tsie_1947\"],\"energy_capacity_mwh\":[\"tesvolt_tsie_1947\"],\"energy_conditions\":[\"tesvolt_tsie_1947\"],\"extensions_json\":[\"tesvolt_guarantee_e_v3\",\"tesvolt_tsie_1947\"],\"height_m\":[\"tesvolt_tsie_1947\"],\"ingress_protection\":[\"tesvolt_tsie_1947\"],\"manufacturer\":[\"tesvolt_tsie_1947\"],\"market_segment\":[\"tesvolt_tsie_1947\"],\"model\":[\"tesvolt_tsie_1947\"],\"name\":[\"tesvolt_tsie_1947\"],\"operating_temperature_max_c\":[\"tesvolt_tsie_1947\"],\"operating_temperature_min_c\":[\"tesvolt_tsie_1947\"],\"pcs_included\":[\"tesvolt_tsie_1947\"],\"product_family\":[\"tesvolt_tsie_1947\"],\"product_status\":[\"tesvolt_tsie_1947\"],\"record_scope\":[\"tesvolt_tsie_1947\"],\"variant\":[\"tesvolt_tsie_1947\"],\"warranty_conditions\":[\"tesvolt_guarantee_e_v3\"],\"weight_kg\":[\"tesvolt_tsie_1947\"],\"width_m\":[\"tesvolt_tsie_1947\"]}","height_m":2.208,"ingress_protection":"IP20","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TS HV 90/12-20","name":"TESVOLT TS HV 90/12-20","notes":"Exact battery type code; TS-I display family retained separately. External PCS configuration graph is not a single cabinet active-power rating. Battery efficiency lacks round-trip boundary and stays in extensions; no AC-to-AC inference.","operating_temperature_max_c":50,"operating_temperature_min_c":0,"pcs_included":false,"product_family":"TS-I HV 100 E","product_status":"documented","quality_status":"source_backed","record_id":"70150b49-7258-57fd-a674-b01de9562634","record_scope":"configuration","sources":["tesvolt_guarantee_e_v3","tesvolt_tsie_1947"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"Single battery cabinet; TS-I HV E-series sheet","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":834,"width_m":0.608}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":553,"dc_voltage_min_v":445,"dc_voltage_nominal_v":499,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0375,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":214.8,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":6,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/06-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":1.27,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/06-40","name":"TESVOLT TAYTAN/06-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.0375,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"8de6ca16-beb9-5495-bad9-4fcb8a8df106","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"6-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":402,"width_m":0.754}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":830,"dc_voltage_min_v":667,"dc_voltage_nominal_v":748,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.05625,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":322.2,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":9,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/09-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":1.75,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/09-40","name":"TESVOLT TAYTAN/09-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.05625,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"c3f27fcc-d131-5ea9-8afc-09e24dc22742","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"9-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":588,"width_m":0.754}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":369,"dc_voltage_min_v":297,"dc_voltage_nominal_v":332,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.025,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":143.2,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":4,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/04-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":0.95,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/04-40","name":"TESVOLT TAYTAN/04-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.025,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"cad0c9e2-8695-5029-b2c1-1339cbe26c32","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"4-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":278,"width_m":0.754}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":461,"dc_voltage_min_v":371,"dc_voltage_nominal_v":416,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.03125,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":179,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":5,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/05-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":1.11,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/05-40","name":"TESVOLT TAYTAN/05-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.03125,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"e0b07703-642e-505c-97a6-d6dcf4e7c414","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"5-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":340,"width_m":0.754}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":738,"dc_voltage_min_v":593,"dc_voltage_nominal_v":665,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.05,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":286.4,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":8,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/08-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":1.589,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/08-40","name":"TESVOLT TAYTAN/08-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.05,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"f6ad771d-b538-5a3d-a253-4784fe5eb60b","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"8-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":526,"width_m":0.754}
{"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP, high temperature","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"product\":[\"CE\",\"UN38.3\",\"IEC62619:2022\",\"IEC62477-1:2022\"],\"status\":\"Datasheet claim; certificates not independently reviewed\"}}","cooling":"Air-cooled heat exchanger","created_at":"2026-11-03T19:53:50.650980+00:00","dc_voltage_max_v":1036.8,"dc_voltage_min_v":806.4,"dc_voltage_nominal_v":921.6,"depth_m":1.3,"depth_of_discharge_pct":100,"derating_notes":"Installation altitude strictly below3000m; not an inclusive maximum.","document_revision":"Printed RD.TI.131.E.en-UK C.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.092,"energy_conditions":"Energy content at100% DoD; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":60,\"capacity_test\":\"25±2C; module3.55V/cell charge;0.5CP and0.05CP stages;2.8V/cell discharge; DC average per clause8.1\",\"capacity_years\":12,\"conditions\":[\"Highest lifetime CP determines tier\",\"Maximum2cycles/day averaged over365days; up to3/day only at<=0.5CP\",\"Hourly temperature weighting then hot-day deductions\",\"PCS/EMS excluded\"],\"cycle_limits\":{\"hot_bands_c\":[[35.1,40],[40.1,45],[45.1,50],[50.1,55]],\"hot_day_deductions_CP_0.5\":[3,4,12,22],\"hot_day_deductions_CP_1\":[2,3,10,20],\"max_CP_0.5\":[12900,11500,10200],\"max_CP_0.51_to_1\":[10950,10300,8500],\"temperature_bands_c\":[[-20,9.9],[10,19.9],[20,35]]},\"extended_capacity_years\":15,\"extension_condition\":\"TESVOLT Energy marketing product used from commissioning for15years\",\"locator\":\"pp3–8 clauses2,4,6–8 and Tables1–2\",\"sales_since\":\"2025-01-01\",\"source_caveat\":\"Table1 incorrectly references7.5 for thermal deductions; actual deduction table is6.6. Preserve source numbering discrepancy.\",\"source_id\":\"tesvolt_forton_warranty_2049\",\"system_years\":5,\"temperature_c\":[-20,55],\"territory\":\"Europe; business end users\"},\"tesvolt_forton\":{\"altitude_m\":{\"qualifier\":\"strictly_less_than\",\"value\":3000},\"corrosion_class\":\"C4\",\"document_id_discrepancy\":{\"filename\":\"RD.TI.144.E.en-UK\",\"printed\":\"RD.TI.131.E.en-UK C.01\"},\"external_inverter_reference\":\"KACO blueplanet gridsave92.0 TL3-S listed separately; not part of this battery-only record\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF p2 battery table\",\"marketing_claims_p1\":{\"cycle_conditions\":null,\"cycles_upper_bound\":15000,\"warranty_condition\":\"when using TESVOLT Energy Trading Option; full warranty terms not reviewed\",\"warranty_years_upper_bound\":15},\"maximum_c_rate\":1,\"noise_boundary\":\"excluding inverter\",\"noise_dba\":60,\"source_id\":\"tesvolt_forton_1947\"}}","field_sources_json":"{\"architecture\":[\"tesvolt_forton_1947\"],\"capacity_scope\":[\"tesvolt_forton_1947\"],\"chemistry\":[\"tesvolt_forton_1947\"],\"compliance_claims_json\":[\"tesvolt_forton_1947\"],\"cooling\":[\"tesvolt_forton_1947\"],\"dc_voltage_max_v\":[\"tesvolt_forton_1947\"],\"dc_voltage_min_v\":[\"tesvolt_forton_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_forton_1947\"],\"depth_m\":[\"tesvolt_forton_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_forton_1947\"],\"derating_notes\":[\"tesvolt_forton_1947\"],\"document_revision\":[\"tesvolt_forton_1947\"],\"energy_basis\":[\"tesvolt_forton_1947\"],\"energy_boundary\":[\"tesvolt_forton_1947\"],\"energy_capacity_mwh\":[\"tesvolt_forton_1947\"],\"energy_conditions\":[\"tesvolt_forton_1947\"],\"extensions_json\":[\"tesvolt_forton_1947\",\"tesvolt_forton_warranty_2049\"],\"height_m\":[\"tesvolt_forton_1947\"],\"ingress_protection\":[\"tesvolt_forton_1947\"],\"manufacturer\":[\"tesvolt_forton_1947\"],\"market_segment\":[\"tesvolt_forton_1947\"],\"model\":[\"tesvolt_forton_1947\"],\"name\":[\"tesvolt_forton_1947\"],\"operating_temperature_max_c\":[\"tesvolt_forton_1947\"],\"operating_temperature_min_c\":[\"tesvolt_forton_1947\"],\"pcs_included\":[\"tesvolt_forton_1947\"],\"power_basis\":[\"tesvolt_forton_1947\"],\"power_capacity_mw\":[\"tesvolt_forton_1947\"],\"power_conditions\":[\"tesvolt_forton_1947\"],\"power_rating_kind\":[\"tesvolt_forton_1947\"],\"product_family\":[\"tesvolt_forton_1947\"],\"product_status\":[\"tesvolt_forton_1947\"],\"record_scope\":[\"tesvolt_forton_1947\"],\"variant\":[\"tesvolt_forton_1947\"],\"warranty_conditions\":[\"tesvolt_forton_warranty_2049\"],\"weight_kg\":[\"tesvolt_forton_1947\"],\"width_m\":[\"tesvolt_forton_1947\"]}","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"FORTON/12-30","name":"TESVOLT FORTON/12-30","notes":"Battery cabinet boundary excludes inverter weight and dimensions. Source filename document144 differs from printed document131; printed revision retained. No synthesized multi-cabinet combinations or inferred cycle-test conditions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"unspecified","power_capacity_mw":0.092,"power_conditions":"Maximum charge/discharge power in battery storage table; not92kVA inverter output converted to active power. AC/DC power boundary not explicitly labelled.","power_rating_kind":"maximum","product_family":"FORTON","product_status":"documented","quality_status":"source_backed","record_id":"f7eaeca7-0e56-5983-bd4e-dbde54fa1526","record_scope":"configuration","sources":["tesvolt_forton_1947","tesvolt_forton_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"Single battery cabinet; inverter excluded; C.01","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":1400,"width_m":0.86}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One battery assembly; external inverter specifications excluded","chemistry":"LFP","compliance_claims_json":"{\"manufacturer_listed_standards\":{\"cell\":[\"UN38.3\",\"IEC62619\",\"UL1973\"],\"cell_test_method\":[\"UL9540A\"],\"module\":[\"UN38.3\",\"IEC62619\"],\"status\":\"Preliminary datasheet claims; no certificates independently reviewed; UL9540A is a test method\",\"system\":[\"IEC63056:2020\",\"IEC62619:2022\",\"VDE-AR-E2510-50:2017\",\"IEC61010-1:2020\",\"EN61508:2010 Parts1–7 SIL2\"]}}","cooling":"Passive cooling","created_at":"2026-11-03T19:53:50.650980+00:00","cycle_life":15000,"cycle_life_conditions":"Expected cycles at100% DoD,65% SoH,-20 to50°C,0.5C/0.5C; preliminary manufacturer claim, not a guaranteed cycle count.","dc_voltage_max_v":276,"dc_voltage_min_v":223,"dc_voltage_nominal_v":249,"depth_m":0.465,"depth_of_discharge_pct":100,"document_revision":"RD.TI.149.E.en-UK A.01","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.01875,"energy_conditions":"Energy content at100% DoD,25°C,0.3C; nominal/usable label not stated.","entity_type":"systems","extensions_json":"{\"manufacturer_warranty_2049\":{\"capacity_retention_pct\":65,\"capacity_test\":{\"ambient_c\":25,\"current_a\":22.56,\"cv_end_current_a\":4,\"module_charge_v\":92.3,\"module_discharge_v\":65,\"rate_c\":0.3,\"repetitions\":3,\"rest_hours\":2,\"result\":\"Maximum DC module discharge capacity\",\"tolerance_c\":2},\"capacity_years\":12,\"conditions\":[\"Qualified installation within12months of production\",\"Internet interruption no longer than4weeks\",\"Annual cycle to full then30%SoC if inactive12months\",\"Extensions and replacements do not restart term\",\"PCS/EMS excluded\"],\"discharged_throughput_mwh\":107.4,\"expiry\":\"Earlier of time or discharged throughput limit\",\"locator\":\"pp3–7, clauses2,4,6–8,11; p5 Table1 exact model row\",\"product_years\":10,\"sales_since\":\"2025-09-01\",\"source_id\":\"tesvolt_taytan_warranty_2049\",\"start\":\"First commissioning, at latest eight weeks after delivery or six months after module production, whichever earlier\",\"temperature_c\":[-17,50],\"territory\":\"Europe\"},\"tesvolt_taytan\":{\"base_weight_kg\":11.5,\"battery_module_count\":3,\"bmu_weight_kg\":18.5,\"charge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[16,50]},\"datasheet_guaranteed_throughput\":{\"conditions\":\"100% DoD,65% SoH,-20 to50°C,1C/1C; preliminary data, complete contractual terms not reviewed\",\"mwh_per_module\":35.8},\"datasheet_performance_warranty\":{\"qualifier\":\"up to; current guarantee declaration governs; not verified contractual eligibility\",\"years_upper_bound\":12},\"dimensions_exclude_wall_clearance\":true,\"discharge_current_a\":{\"nominal\":75,\"peak\":88,\"peak_seconds\":5,\"temperature_c\":[1,50]},\"expandability\":{\"additional_strings\":\"unlimited time as stated; physical system limits apply\",\"module_level_years\":2},\"field_units\":{\"dimensions\":\"mm/1000\",\"energy\":\"kWh/1000\",\"power\":\"explicit kW/1000\"},\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"installation\":\"Indoor or covered outdoor\",\"locator\":\"PDF p2, TAYTAN/03-40 column\",\"module_weight_kg\":62,\"overvoltage_category\":\"II\",\"protection_class\":\"I\",\"rated_battery_capacity_ah\":75,\"recommended_ambient_c\":[15,30],\"source_id\":\"tesvolt_taytan_1947\"}}","field_sources_json":"{\"altitude_max_m\":[\"tesvolt_taytan_1947\"],\"architecture\":[\"tesvolt_taytan_1947\"],\"capacity_scope\":[\"tesvolt_taytan_1947\"],\"chemistry\":[\"tesvolt_taytan_1947\"],\"compliance_claims_json\":[\"tesvolt_taytan_1947\"],\"cooling\":[\"tesvolt_taytan_1947\"],\"cycle_life\":[\"tesvolt_taytan_1947\"],\"cycle_life_conditions\":[\"tesvolt_taytan_1947\"],\"dc_voltage_max_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_min_v\":[\"tesvolt_taytan_1947\"],\"dc_voltage_nominal_v\":[\"tesvolt_taytan_1947\"],\"depth_m\":[\"tesvolt_taytan_1947\"],\"depth_of_discharge_pct\":[\"tesvolt_taytan_1947\"],\"document_revision\":[\"tesvolt_taytan_1947\"],\"energy_basis\":[\"tesvolt_taytan_1947\"],\"energy_boundary\":[\"tesvolt_taytan_1947\"],\"energy_capacity_mwh\":[\"tesvolt_taytan_1947\"],\"energy_conditions\":[\"tesvolt_taytan_1947\"],\"extensions_json\":[\"tesvolt_taytan_1947\",\"tesvolt_taytan_warranty_2049\"],\"height_m\":[\"tesvolt_taytan_1947\"],\"ingress_protection\":[\"tesvolt_taytan_1947\"],\"manufacturer\":[\"tesvolt_taytan_1947\"],\"market_segment\":[\"tesvolt_taytan_1947\"],\"model\":[\"tesvolt_taytan_1947\"],\"name\":[\"tesvolt_taytan_1947\"],\"operating_temperature_max_c\":[\"tesvolt_taytan_1947\"],\"operating_temperature_min_c\":[\"tesvolt_taytan_1947\"],\"pcs_included\":[\"tesvolt_taytan_1947\"],\"power_basis\":[\"tesvolt_taytan_1947\"],\"power_capacity_mw\":[\"tesvolt_taytan_1947\"],\"power_conditions\":[\"tesvolt_taytan_1947\"],\"power_rating_kind\":[\"tesvolt_taytan_1947\"],\"product_family\":[\"tesvolt_taytan_1947\"],\"product_status\":[\"tesvolt_taytan_1947\"],\"record_scope\":[\"tesvolt_taytan_1947\"],\"variant\":[\"tesvolt_taytan_1947\"],\"warranty_conditions\":[\"tesvolt_taytan_warranty_2049\"],\"weight_kg\":[\"tesvolt_taytan_1947\"],\"width_m\":[\"tesvolt_taytan_1947\"]}","height_m":0.791,"ingress_protection":"IP55","last_verified_at":"2026-11-03T20:53:17.149172+00:00","manufacturer":"TESVOLT","market_segment":"commercial_industrial","model":"TAYTAN/03-40","name":"TESVOLT TAYTAN/03-40","notes":"Preliminary product under development. Exact DC string, not an inverter pairing or hypothetical parallel combination. Efficiency and standby consumption explicitly in development and remain null. Warranty upper bound is not a guaranteed term; no assigned project.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":false,"power_basis":"dc","power_capacity_mw":0.01875,"power_conditions":"Nominal battery output; 75 A rated charge/discharge. Charge peak 88 A for 5 seconds at16–50°C; discharge peak88 A for5 seconds at1–50°C. External inverter limits are separate.","power_rating_kind":"rated","product_family":"TAYTAN","product_status":"preliminary","quality_status":"source_backed","record_id":"f9f9e189-fca9-5818-9a4a-44103cc703a1","record_scope":"configuration","sources":["tesvolt_taytan_1947","tesvolt_taytan_warranty_2049"],"updated_at":"2026-11-03T20:53:17.149172+00:00","variant":"3-module battery string; A.01 preliminary","warranty_conditions":"Conditional manufacturer guarantee; see manufacturer_warranty_2049 for region, sales applicability, time/throughput or cycle limits, retention and test method. No installation-specific eligibility inferred.","weight_kg":216,"width_m":0.754}
