{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":504,"dc_voltage_min_v":403.2,"dc_voltage_nominal_v":460.8,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0585,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p3, exact RE6 column and explicitly shared cells\",\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":6,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":1.29,"ingress_protection":"IP20","last_verified_at":"2026-11-04T01:59:23.930434+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE6","name":"BSLBATT RE6","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"ESS-BATT RE","product_status":"documented","quality_status":"source_backed","record_id":"4230d267-6df0-5282-92a8-06a4da79496f","record_scope":"configuration","sources":["bsl_re_260310"],"updated_at":"2026-11-04T01:59:23.930434+00:00","variant":"standard catalogue configuration","weight_kg":520,"width_m":0.764}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"conflicts_json":"{\"manual_v11_vs_datasheet\":{\"datasheet_locator\":\"PDF p2 exact model column\",\"disposition\":\"Unresolved edition/configuration differences and internal127/135Ah discrepancy. Preserve existing later-sheet canonical ratings; retain manual observations without creating a duplicate configuration or silently rotating dimensions.\",\"later_datasheet\":{\"cycle_claim\":\"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.\",\"operating_voltage_range_v\":[739.2,924],\"weight_kg\":870,\"width_depth_height_m\":[0.764,0.74,2.04]},\"manual\":{\"cycle_claim\":\">4000 at80%DoD25C\",\"dimensions_label\":\"W*D*H\",\"dimensions_mm\":[2040,764,740],\"module_description_ah\":135,\"operating_voltage_range_v\":[739.2,950.4],\"table_cell_ah\":127,\"weight_kg\":840},\"manual_locator\":\"PDF p14 / printed9 Table2.4; p15 / printed10 module description\",\"source_ids\":[\"bsl_re_manual_v11\",\"bsl_re_260310\"]}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":924,"dc_voltage_min_v":739.2,"dc_voltage_nominal_v":844.8,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.10729999999999999,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p2, exact RE11 column and explicitly shared cells\",\"manual_v11\":{\"capacity_test_temperature_c\":25,\"control_box_functions\":[\"overcurrent protection\",\"short-circuit protection\",\"charge/discharge control\"],\"exact_table_energy_kwh\":107.289,\"locator\":\"PDF pp12,14–18,43–45 / printed7,9–13,38–40\",\"monitoring\":[\"SOC\",\"SOH\",\"total and cell voltage\",\"current\",\"cell and system temperature\",\"cycle count\",\"cumulative charge/discharge\",\"fault code\",\"insulation status\"],\"parallel_limit_same_model_groups\":5,\"power_current_conditions\":\"Temperature and state of charge affect charging/discharging current and power; continuous maximum-current operation not recommended.\",\"recommended_voltage_range_v\":[765.6,924],\"revision\":\"V1.1\",\"revision_date\":\"2026-01-21\",\"source_id\":\"bsl_re_manual_v11\",\"storage_maintenance_interval_months\":6,\"storage_soc_pct\":[25,50],\"warranty\":\"Commercial contract governs period; purchase proof and visible trademark required. No term inferred from V1.41, which does not name RE.\"},\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":11,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"conflicts_json\":[\"bsl_re_manual_v11\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\",\"bsl_re_manual_v11\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"power_conditions\":[\"bsl_re_manual_v11\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"warranty_conditions\":[\"bsl_re_manual_v11\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":2.04,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE11","name":"BSLBATT RE11","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Manual V1.1 Table2.4: current and power depend on temperature and SOC; continuous maximum-current operation not recommended.","product_family":"ESS-BATT RE","product_status":"documented","quality_status":"needs_review","record_id":"42ef9f5a-877d-5b65-a807-2f7627518b7e","record_scope":"configuration","sources":["bsl_re_260310","bsl_re_manual_v11"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"standard catalogue configuration","warranty_conditions":"RE manual V1.1 section5: period is governed by the commercial contract; purchase proof and visible trademark required. No numeric warranty term established.","weight_kg":870,"width_m":0.764}
{"architecture":"dc_block","capacity_scope":"One battery unit; external inverter excluded","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C; rate, DoD and EOL conditions unspecified.","dc_voltage_nominal_v":51.2,"depth_m":0.09,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":80,\"max_kw\":4.096,\"peak_a\":110,\"peak_kw\":5.632,\"rated_a\":40,\"rated_kw\":2.04},\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"dimension_tolerance_mm\":3,\"discharge\":{\"maximum_a\":120,\"maximum_kw\":6.144,\"maximum_peak_duration_s\":1,\"peak_a\":150,\"peak_kw\":7.68,\"rated_a\":100},\"discharge_voltage_v\":47,\"humidity_verbatim\":\"<=60% ROH\",\"locator\":\"PDF p15 exact model column\",\"monthly_self_discharge_pct_max\":3,\"parallel_units_max\":32,\"short_circuit\":{\"a\":350,\"delay_us\":500},\"source_id\":\"bsl_residential_remaining_20261104\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":4.864,\"weight_tolerance_pct\":1}","field_sources_json":"{\"architecture\":[\"bsl_residential_remaining_20261104\"],\"capacity_scope\":[\"bsl_residential_remaining_20261104\"],\"chemistry\":[\"bsl_residential_remaining_20261104\"],\"communication_interfaces\":[\"bsl_residential_remaining_20261104\"],\"cooling\":[\"bsl_residential_remaining_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_remaining_20261104\"],\"dc_voltage_nominal_v\":[\"bsl_residential_remaining_20261104\"],\"depth_m\":[\"bsl_residential_remaining_20261104\"],\"depth_of_discharge_pct\":[\"bsl_residential_remaining_20261104\"],\"energy_basis\":[\"bsl_residential_remaining_20261104\"],\"energy_boundary\":[\"bsl_residential_remaining_20261104\"],\"energy_capacity_mwh\":[\"bsl_residential_remaining_20261104\"],\"extensions_json\":[\"bsl_residential_remaining_20261104\"],\"height_m\":[\"bsl_residential_remaining_20261104\"],\"ingress_protection\":[\"bsl_residential_remaining_20261104\"],\"manufacturer\":[\"bsl_residential_remaining_20261104\"],\"market_segment\":[\"bsl_residential_remaining_20261104\"],\"model\":[\"bsl_residential_remaining_20261104\"],\"name\":[\"bsl_residential_remaining_20261104\"],\"power_basis\":[\"bsl_residential_remaining_20261104\"],\"power_capacity_mw\":[\"bsl_residential_remaining_20261104\"],\"power_rating_kind\":[\"bsl_residential_remaining_20261104\"],\"product_status\":[\"bsl_residential_remaining_20261104\"],\"record_scope\":[\"bsl_residential_remaining_20261104\"],\"variant\":[\"bsl_residential_remaining_20261104\"],\"warranty_conditions\":[\"bsl_residential_remaining_20261104\"],\"warranty_years\":[\"bsl_residential_remaining_20261104\"],\"weight_kg\":[\"bsl_residential_remaining_20261104\"],\"width_m\":[\"bsl_residential_remaining_20261104\"]}","height_m":0.7,"ingress_protection":"IP20","last_verified_at":"2026-11-04T01:59:23.930434+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"PowerLine-5","name":"BSLBATT PowerLine-5","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","power_basis":"dc","power_capacity_mw":0.00512,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"5c02a31d-5ce6-5f6f-a783-8551a566d6c6","record_scope":"configuration","sources":["bsl_residential_remaining_20261104"],"updated_at":"2026-11-04T01:59:23.930434+00:00","variant":"standard catalogue configuration","warranty_conditions":"Catalogue claim only; exact applicable contract not verified.","warranty_years":10,"weight_kg":48.3,"width_m":0.54}
{"architecture":"dc_block","capacity_scope":"One battery unit; external inverter excluded","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"conflicts_json":"{\"charge_rating\":{\"current_a\":80,\"disposition\":\"Current and power pair inconsistent; observations retained, no inferred charge rating.\",\"locator\":\"PDF p14 Styx column\",\"nominal_v\":51.2,\"power_kw\":5.12,\"source_id\":\"bsl_residential_remaining_20261104\"},\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Greater than 8000 cycles at 25 C; rate, DoD and EOL conditions unspecified.","dc_voltage_nominal_v":51.2,"depth_m":0.235,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.016076,"entity_type":"systems","extensions_json":"{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":160,\"max_kw\":8.192,\"peak_a\":210,\"peak_kw\":10.752,\"rated_a\":80,\"rated_kw\":5.12},\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"dimension_tolerance_mm\":3,\"discharge\":{\"maximum_a\":220,\"maximum_kw\":11.264,\"maximum_peak_duration_s\":1,\"peak_a\":250,\"peak_kw\":12.8,\"rated_a\":200},\"discharge_voltage_v\":47,\"height_with_wheels_m\":0.898,\"humidity_verbatim\":\"<=60% ROH\",\"locator\":\"PDF p14 exact model column\",\"monthly_self_discharge_pct_max\":3,\"parallel_units_max\":15,\"short_circuit\":{\"a\":350,\"delay_us\":500},\"source_id\":\"bsl_residential_remaining_20261104\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":15.272,\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; exact applicable contract not verified.\",\"source_ids\":[\"bsl_residential_remaining_20261104\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":73.76,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":16.07,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"},\"weight_tolerance_pct\":1,\"weight_with_base_kg\":137}","field_sources_json":"{\"architecture\":[\"bsl_residential_remaining_20261104\"],\"capacity_scope\":[\"bsl_residential_remaining_20261104\"],\"chemistry\":[\"bsl_residential_remaining_20261104\"],\"communication_interfaces\":[\"bsl_residential_remaining_20261104\"],\"conflicts_json\":[\"bsl_residential_remaining_20261104\",\"bsl_warranty_v141_20261104\"],\"cooling\":[\"bsl_residential_remaining_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_remaining_20261104\"],\"dc_voltage_nominal_v\":[\"bsl_residential_remaining_20261104\"],\"depth_m\":[\"bsl_residential_remaining_20261104\"],\"depth_of_discharge_pct\":[\"bsl_residential_remaining_20261104\"],\"energy_basis\":[\"bsl_residential_remaining_20261104\"],\"energy_boundary\":[\"bsl_residential_remaining_20261104\"],\"energy_capacity_mwh\":[\"bsl_residential_remaining_20261104\"],\"extensions_json\":[\"bsl_residential_remaining_20261104\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_remaining_20261104\"],\"ingress_protection\":[\"bsl_residential_remaining_20261104\"],\"manufacturer\":[\"bsl_residential_remaining_20261104\"],\"market_segment\":[\"bsl_residential_remaining_20261104\"],\"model\":[\"bsl_residential_remaining_20261104\"],\"name\":[\"bsl_residential_remaining_20261104\"],\"power_basis\":[\"bsl_residential_remaining_20261104\"],\"power_capacity_mw\":[\"bsl_residential_remaining_20261104\"],\"power_rating_kind\":[\"bsl_residential_remaining_20261104\"],\"product_status\":[\"bsl_residential_remaining_20261104\"],\"record_scope\":[\"bsl_residential_remaining_20261104\"],\"variant\":[\"bsl_residential_remaining_20261104\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"weight_kg\":[\"bsl_residential_remaining_20261104\"],\"width_m\":[\"bsl_residential_remaining_20261104\"]}","height_m":0.83,"ingress_protection":"IP65","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"Li-Pro Styx","name":"BSLBATT Li-Pro Styx","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","power_basis":"dc","power_capacity_mw":0.01024,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"78d56a61-98fa-5350-b270-0e7b47f363ba","record_scope":"configuration","sources":["bsl_residential_remaining_20261104","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":131,"width_m":0.56}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":1008,"dc_voltage_min_v":806.4,"dc_voltage_nominal_v":921.6,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.117,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p3, exact RE12 column and explicitly shared cells\",\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":12,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":1.29,"ingress_protection":"IP20","last_verified_at":"2026-11-04T01:59:23.930434+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE12","name":"BSLBATT RE12","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"ESS-BATT RE","product_status":"documented","quality_status":"source_backed","record_id":"808fb228-faf2-56f3-9557-797bd72171e7","record_scope":"configuration","sources":["bsl_re_260310"],"updated_at":"2026-11-04T01:59:23.930434+00:00","variant":"standard catalogue configuration","weight_kg":1040,"width_m":1.528}
{"architecture":"dc_block","capacity_scope":"One battery unit; external inverter excluded","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"conflicts_json":"{\"voltage_power_consistency\":{\"disposition\":\"Reported values retained without repairing nominal voltage to51.2; electrical basis discrepancy unresolved.\",\"locator\":\"PDF p14 Li-Pro10240 column\",\"nominal_voltage_v\":51.52,\"rated_charge_a\":100,\"rated_charge_kw\":5.12,\"source_id\":\"bsl_residential_remaining_20261104\"},\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C; rate, DoD and EOL conditions unspecified.","dc_voltage_nominal_v":51.52,"depth_m":0.19,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.010304,"entity_type":"systems","extensions_json":"{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":160,\"max_kw\":8.192,\"peak_a\":210,\"peak_kw\":10.752,\"rated_a\":100,\"rated_kw\":5.12},\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"dimension_tolerance_mm\":3,\"discharge\":{\"maximum_a\":220,\"maximum_kw\":11.264,\"maximum_peak_duration_s\":1,\"peak_a\":250,\"peak_kw\":12.8,\"rated_a\":200},\"discharge_voltage_v\":47,\"humidity_verbatim\":\"<=60% ROH\",\"locator\":\"PDF p14 exact model column\",\"monthly_self_discharge_pct_max\":3,\"parallel_units_max\":15,\"short_circuit\":{\"a\":350,\"delay_us\":500},\"source_id\":\"bsl_residential_remaining_20261104\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":9.788,\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; exact applicable contract not verified.\",\"source_ids\":[\"bsl_residential_remaining_20261104\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":47,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":10.24,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"},\"weight_tolerance_pct\":1}","field_sources_json":"{\"architecture\":[\"bsl_residential_remaining_20261104\"],\"capacity_scope\":[\"bsl_residential_remaining_20261104\"],\"chemistry\":[\"bsl_residential_remaining_20261104\"],\"communication_interfaces\":[\"bsl_residential_remaining_20261104\"],\"conflicts_json\":[\"bsl_residential_remaining_20261104\",\"bsl_warranty_v141_20261104\"],\"cooling\":[\"bsl_residential_remaining_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_remaining_20261104\"],\"dc_voltage_nominal_v\":[\"bsl_residential_remaining_20261104\"],\"depth_m\":[\"bsl_residential_remaining_20261104\"],\"depth_of_discharge_pct\":[\"bsl_residential_remaining_20261104\"],\"energy_basis\":[\"bsl_residential_remaining_20261104\"],\"energy_boundary\":[\"bsl_residential_remaining_20261104\"],\"energy_capacity_mwh\":[\"bsl_residential_remaining_20261104\"],\"extensions_json\":[\"bsl_residential_remaining_20261104\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_remaining_20261104\"],\"ingress_protection\":[\"bsl_residential_remaining_20261104\"],\"manufacturer\":[\"bsl_residential_remaining_20261104\"],\"market_segment\":[\"bsl_residential_remaining_20261104\"],\"model\":[\"bsl_residential_remaining_20261104\"],\"name\":[\"bsl_residential_remaining_20261104\"],\"power_basis\":[\"bsl_residential_remaining_20261104\"],\"power_capacity_mw\":[\"bsl_residential_remaining_20261104\"],\"power_rating_kind\":[\"bsl_residential_remaining_20261104\"],\"product_status\":[\"bsl_residential_remaining_20261104\"],\"record_scope\":[\"bsl_residential_remaining_20261104\"],\"variant\":[\"bsl_residential_remaining_20261104\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"weight_kg\":[\"bsl_residential_remaining_20261104\"],\"width_m\":[\"bsl_residential_remaining_20261104\"]}","height_m":0.76,"ingress_protection":"IP65","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"Li-Pro 10240","name":"BSLBATT Li-Pro 10240","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","power_basis":"dc","power_capacity_mw":0.01024,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"9499cdb6-6ffb-5378-898b-4f8f1cf198e1","record_scope":"configuration","sources":["bsl_residential_remaining_20261104","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":90,"width_m":0.53}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"conflicts_json":"{\"manual_v11_vs_datasheet\":{\"datasheet_locator\":\"PDF p2 exact model column\",\"disposition\":\"Unresolved edition/configuration differences and internal127/135Ah discrepancy. Preserve existing later-sheet canonical ratings; retain manual observations without creating a duplicate configuration or silently rotating dimensions.\",\"later_datasheet\":{\"cycle_claim\":\"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.\",\"operating_voltage_range_v\":[336,420],\"weight_kg\":450,\"width_depth_height_m\":[0.764,0.74,1.14]},\"manual\":{\"cycle_claim\":\">4000 at80%DoD25C\",\"dimensions_label\":\"W*D*H\",\"dimensions_mm\":[1140,764,740],\"module_description_ah\":135,\"operating_voltage_range_v\":[336,432],\"table_cell_ah\":127,\"weight_kg\":420},\"manual_locator\":\"PDF p14 / printed9 Table2.4; p15 / printed10 module description\",\"source_ids\":[\"bsl_re_manual_v11\",\"bsl_re_260310\"]}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":420,"dc_voltage_min_v":336,"dc_voltage_nominal_v":384,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.048799999999999996,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p2, exact RE5 column and explicitly shared cells\",\"manual_v11\":{\"capacity_test_temperature_c\":25,\"control_box_functions\":[\"overcurrent protection\",\"short-circuit protection\",\"charge/discharge control\"],\"exact_table_energy_kwh\":48.768,\"locator\":\"PDF pp12,14–18,43–45 / printed7,9–13,38–40\",\"monitoring\":[\"SOC\",\"SOH\",\"total and cell voltage\",\"current\",\"cell and system temperature\",\"cycle count\",\"cumulative charge/discharge\",\"fault code\",\"insulation status\"],\"parallel_limit_same_model_groups\":5,\"power_current_conditions\":\"Temperature and state of charge affect charging/discharging current and power; continuous maximum-current operation not recommended.\",\"recommended_voltage_range_v\":[348,420],\"revision\":\"V1.1\",\"revision_date\":\"2026-01-21\",\"source_id\":\"bsl_re_manual_v11\",\"storage_maintenance_interval_months\":6,\"storage_soc_pct\":[25,50],\"warranty\":\"Commercial contract governs period; purchase proof and visible trademark required. No term inferred from V1.41, which does not name RE.\"},\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":5,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"conflicts_json\":[\"bsl_re_manual_v11\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\",\"bsl_re_manual_v11\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"power_conditions\":[\"bsl_re_manual_v11\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"warranty_conditions\":[\"bsl_re_manual_v11\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":1.14,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE5","name":"BSLBATT RE5","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Manual V1.1 Table2.4: current and power depend on temperature and SOC; continuous maximum-current operation not recommended.","product_family":"ESS-BATT RE","product_status":"documented","quality_status":"needs_review","record_id":"a950b259-cbe2-54be-bb5b-aeb67bdfd096","record_scope":"configuration","sources":["bsl_re_260310","bsl_re_manual_v11"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"standard catalogue configuration","warranty_conditions":"RE manual V1.1 section5: period is governed by the commercial contract; purchase proof and visible trademark required. No numeric warranty term established.","weight_kg":450,"width_m":0.764}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":840,"dc_voltage_min_v":672,"dc_voltage_nominal_v":768,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0975,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p3, exact RE10 column and explicitly shared cells\",\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":10,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":1.89,"ingress_protection":"IP20","last_verified_at":"2026-11-04T01:59:23.930434+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE10","name":"BSLBATT RE10","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"ESS-BATT RE","product_status":"documented","quality_status":"source_backed","record_id":"b6d2ba71-03cb-5b26-be82-6e8a7553a5e7","record_scope":"configuration","sources":["bsl_re_260310"],"updated_at":"2026-11-04T01:59:23.930434+00:00","variant":"standard catalogue configuration","weight_kg":800,"width_m":0.764}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"conflicts_json":"{\"manual_v11_vs_datasheet\":{\"datasheet_locator\":\"PDF p2 exact model column\",\"disposition\":\"Unresolved edition/configuration differences and internal127/135Ah discrepancy. Preserve existing later-sheet canonical ratings; retain manual observations without creating a duplicate configuration or silently rotating dimensions.\",\"later_datasheet\":{\"cycle_claim\":\"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.\",\"operating_voltage_range_v\":[604.8,756],\"weight_kg\":730,\"width_depth_height_m\":[0.764,0.74,1.74]},\"manual\":{\"cycle_claim\":\">4000 at80%DoD25C\",\"dimensions_label\":\"W*D*H\",\"dimensions_mm\":[1740,764,740],\"module_description_ah\":135,\"operating_voltage_range_v\":[604.8,777.6],\"table_cell_ah\":127,\"weight_kg\":700},\"manual_locator\":\"PDF p14 / printed9 Table2.4; p15 / printed10 module description\",\"source_ids\":[\"bsl_re_manual_v11\",\"bsl_re_260310\"]}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":756,"dc_voltage_min_v":604.8,"dc_voltage_nominal_v":691.2,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0878,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p2, exact RE9 column and explicitly shared cells\",\"manual_v11\":{\"capacity_test_temperature_c\":25,\"control_box_functions\":[\"overcurrent protection\",\"short-circuit protection\",\"charge/discharge control\"],\"exact_table_energy_kwh\":87.782,\"locator\":\"PDF pp12,14–18,43–45 / printed7,9–13,38–40\",\"monitoring\":[\"SOC\",\"SOH\",\"total and cell voltage\",\"current\",\"cell and system temperature\",\"cycle count\",\"cumulative charge/discharge\",\"fault code\",\"insulation status\"],\"parallel_limit_same_model_groups\":5,\"power_current_conditions\":\"Temperature and state of charge affect charging/discharging current and power; continuous maximum-current operation not recommended.\",\"recommended_voltage_range_v\":[626.4,756],\"revision\":\"V1.1\",\"revision_date\":\"2026-01-21\",\"source_id\":\"bsl_re_manual_v11\",\"storage_maintenance_interval_months\":6,\"storage_soc_pct\":[25,50],\"warranty\":\"Commercial contract governs period; purchase proof and visible trademark required. No term inferred from V1.41, which does not name RE.\"},\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":9,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"conflicts_json\":[\"bsl_re_manual_v11\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\",\"bsl_re_manual_v11\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"power_conditions\":[\"bsl_re_manual_v11\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"warranty_conditions\":[\"bsl_re_manual_v11\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":1.74,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE9","name":"BSLBATT RE9","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Manual V1.1 Table2.4: current and power depend on temperature and SOC; continuous maximum-current operation not recommended.","product_family":"ESS-BATT RE","product_status":"documented","quality_status":"needs_review","record_id":"b791b29a-0207-5ede-bce1-17e77b9b60b7","record_scope":"configuration","sources":["bsl_re_260310","bsl_re_manual_v11"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"standard catalogue configuration","warranty_conditions":"RE manual V1.1 section5: period is governed by the commercial contract; purchase proof and visible trademark required. No numeric warranty term established.","weight_kg":730,"width_m":0.764}
{"architecture":"dc_block","capacity_scope":"One battery unit; external inverter excluded","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C; rate, DoD and EOL conditions unspecified.","dc_voltage_nominal_v":51.2,"depth_m":0.145,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":4000},\"cell_arrangement\":\"16S1P\",\"charge\":{\"max_a\":80,\"max_kw\":4.096,\"peak_a\":110,\"peak_kw\":5.632,\"rated_a\":50,\"rated_kw\":2.56},\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":15},\"dimension_tolerance_mm\":3,\"discharge\":{\"maximum_a\":120,\"maximum_kw\":6.144,\"maximum_peak_duration_s\":1,\"peak_a\":150,\"peak_kw\":7.68,\"rated_a\":100},\"discharge_voltage_v\":47,\"humidity_verbatim\":\"<=60% ROH\",\"locator\":\"PDF p14 exact model column\",\"monthly_self_discharge_pct_max\":3,\"parallel_units_max\":15,\"short_circuit\":{\"a\":350,\"delay_us\":500},\"source_id\":\"bsl_residential_remaining_20261104\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":4.864,\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Catalogue claim only; exact applicable contract not verified.\",\"source_ids\":[\"bsl_residential_remaining_20261104\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":23.5,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":5.12,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"},\"weight_tolerance_pct\":1}","field_sources_json":"{\"architecture\":[\"bsl_residential_remaining_20261104\"],\"capacity_scope\":[\"bsl_residential_remaining_20261104\"],\"chemistry\":[\"bsl_residential_remaining_20261104\"],\"communication_interfaces\":[\"bsl_residential_remaining_20261104\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cooling\":[\"bsl_residential_remaining_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_remaining_20261104\"],\"dc_voltage_nominal_v\":[\"bsl_residential_remaining_20261104\"],\"depth_m\":[\"bsl_residential_remaining_20261104\"],\"depth_of_discharge_pct\":[\"bsl_residential_remaining_20261104\"],\"energy_basis\":[\"bsl_residential_remaining_20261104\"],\"energy_boundary\":[\"bsl_residential_remaining_20261104\"],\"energy_capacity_mwh\":[\"bsl_residential_remaining_20261104\"],\"extensions_json\":[\"bsl_residential_remaining_20261104\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_residential_remaining_20261104\"],\"ingress_protection\":[\"bsl_residential_remaining_20261104\"],\"manufacturer\":[\"bsl_residential_remaining_20261104\"],\"market_segment\":[\"bsl_residential_remaining_20261104\"],\"model\":[\"bsl_residential_remaining_20261104\"],\"name\":[\"bsl_residential_remaining_20261104\"],\"power_basis\":[\"bsl_residential_remaining_20261104\"],\"power_capacity_mw\":[\"bsl_residential_remaining_20261104\"],\"power_rating_kind\":[\"bsl_residential_remaining_20261104\"],\"product_status\":[\"bsl_residential_remaining_20261104\"],\"record_scope\":[\"bsl_residential_remaining_20261104\"],\"variant\":[\"bsl_residential_remaining_20261104\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"weight_kg\":[\"bsl_residential_remaining_20261104\"],\"width_m\":[\"bsl_residential_remaining_20261104\"]}","height_m":0.66,"ingress_protection":"IP65","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"Li-Pro 5120","name":"BSLBATT Li-Pro 5120","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","power_basis":"dc","power_capacity_mw":0.00512,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"b9a29c61-10fa-5028-8598-b48a692659de","record_scope":"configuration","sources":["bsl_residential_remaining_20261104","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"standard catalogue configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"weight_kg":50,"width_m":0.45}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":672,"dc_voltage_min_v":537.6,"dc_voltage_nominal_v":614.4,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.078,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p3, exact RE8 column and explicitly shared cells\",\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":8,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":1.59,"ingress_protection":"IP20","last_verified_at":"2026-11-04T01:59:23.930434+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE8","name":"BSLBATT RE8","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"product_family":"ESS-BATT RE","product_status":"documented","quality_status":"source_backed","record_id":"d93ca6cb-8456-51f2-ae6f-5bfd938749b6","record_scope":"configuration","sources":["bsl_re_260310"],"updated_at":"2026-11-04T01:59:23.930434+00:00","variant":"standard catalogue configuration","weight_kg":660,"width_m":0.764}
{"architecture":"dc_block","capacity_scope":"One battery unit; external inverter excluded","cell_capacity_ah":127,"cell_manufacturer":"EVE Energy","chemistry":"LFP","communication_interfaces":["RS232","RS485","CAN","Wi-Fi","Bluetooth"],"conflicts_json":"{\"optional_discharge_scope\":{\"disposition\":\"Table power/current explicitly labelled2C optional, while prose claims1.5C standard. Canonical discharge power withheld; no second cosmetic option record.\",\"locator\":\"PDF p16\",\"source_id\":\"bsl_residential_remaining_20261104\"}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Greater than 6000 cycles at 25 C; rate, DoD and EOL conditions unspecified.","dc_voltage_nominal_v":51.2,"depth_m":0.12,"depth_of_discharge_pct":95,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0065,"entity_type":"systems","extensions_json":"{\"altitude_m\":{\"qualifier\":\"less_than\",\"value\":2000},\"cell_arrangement\":\"16S1P\",\"charge_voltage_v\":55,\"design_life\":{\"qualifier\":\"greater_than\",\"temperature_c\":25,\"years\":10},\"dimension_tolerance_mm\":3,\"discharge_voltage_v\":47,\"humidity_verbatim\":\"<=60% ROH\",\"locator\":\"PDF p16 exact model column\",\"max_charge_a\":160,\"max_charge_kw\":8.192,\"monthly_self_discharge_pct_max\":3,\"optional_2c_discharge\":{\"maximum_a\":200,\"maximum_kw\":10.24,\"recommended_a\":127,\"recommended_kw\":6.502},\"optional_fire_protection\":true,\"optional_precharge_resistor\":true,\"parallel_units_max\":32,\"source_id\":\"bsl_residential_remaining_20261104\",\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[0,35]},\"transport_claims\":[\"UN38.3\",\"MSDS\"],\"usable_energy_kwh\":6.175,\"weight_tolerance_pct\":1}","field_sources_json":"{\"architecture\":[\"bsl_residential_remaining_20261104\"],\"capacity_scope\":[\"bsl_residential_remaining_20261104\"],\"cell_capacity_ah\":[\"bsl_residential_remaining_20261104\"],\"cell_manufacturer\":[\"bsl_residential_remaining_20261104\"],\"chemistry\":[\"bsl_residential_remaining_20261104\"],\"communication_interfaces\":[\"bsl_residential_remaining_20261104\"],\"conflicts_json\":[\"bsl_residential_remaining_20261104\"],\"cooling\":[\"bsl_residential_remaining_20261104\"],\"cycle_life_conditions\":[\"bsl_residential_remaining_20261104\"],\"dc_voltage_nominal_v\":[\"bsl_residential_remaining_20261104\"],\"depth_m\":[\"bsl_residential_remaining_20261104\"],\"depth_of_discharge_pct\":[\"bsl_residential_remaining_20261104\"],\"energy_basis\":[\"bsl_residential_remaining_20261104\"],\"energy_boundary\":[\"bsl_residential_remaining_20261104\"],\"energy_capacity_mwh\":[\"bsl_residential_remaining_20261104\"],\"extensions_json\":[\"bsl_residential_remaining_20261104\"],\"height_m\":[\"bsl_residential_remaining_20261104\"],\"ingress_protection\":[\"bsl_residential_remaining_20261104\"],\"manufacturer\":[\"bsl_residential_remaining_20261104\"],\"market_segment\":[\"bsl_residential_remaining_20261104\"],\"model\":[\"bsl_residential_remaining_20261104\"],\"name\":[\"bsl_residential_remaining_20261104\"],\"product_status\":[\"bsl_residential_remaining_20261104\"],\"record_scope\":[\"bsl_residential_remaining_20261104\"],\"variant\":[\"bsl_residential_remaining_20261104\"],\"warranty_conditions\":[\"bsl_residential_remaining_20261104\"],\"warranty_years\":[\"bsl_residential_remaining_20261104\"],\"weight_kg\":[\"bsl_residential_remaining_20261104\"],\"width_m\":[\"bsl_residential_remaining_20261104\"]}","height_m":0.78,"ingress_protection":"IP20","last_verified_at":"2026-11-04T01:59:23.930434+00:00","manufacturer":"BSLBATT","market_segment":"residential","model":"B-LFP48-130PW ECO","name":"BSLBATT B-LFP48-130PW ECO","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","product_status":"documented","quality_status":"needs_review","record_id":"e8885994-9cb9-5918-8134-92a716d11e2f","record_scope":"configuration","sources":["bsl_residential_remaining_20261104"],"updated_at":"2026-11-04T01:59:23.930434+00:00","variant":"standard catalogue configuration","warranty_conditions":"Catalogue claim only; exact applicable contract not verified.","warranty_years":5,"weight_kg":55,"width_m":0.46}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One ESS-BATT RE battery cluster; external PCS excluded","cell_capacity_ah":127,"chemistry":"LFP","communication_protocols":["CAN","Modbus"],"conflicts_json":"{\"manual_v11_vs_datasheet\":{\"datasheet_locator\":\"PDF p2 exact model column\",\"disposition\":\"Unresolved edition/configuration differences and internal127/135Ah discrepancy. Preserve existing later-sheet canonical ratings; retain manual observations without creating a duplicate configuration or silently rotating dimensions.\",\"later_datasheet\":{\"cycle_claim\":\"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.\",\"operating_voltage_range_v\":[470.4,588],\"weight_kg\":590,\"width_depth_height_m\":[0.764,0.74,1.44]},\"manual\":{\"cycle_claim\":\">4000 at80%DoD25C\",\"dimensions_label\":\"W*D*H\",\"dimensions_mm\":[1440,764,740],\"module_description_ah\":135,\"operating_voltage_range_v\":[470.4,608.8],\"table_cell_ah\":127,\"weight_kg\":560},\"manual_locator\":\"PDF p14 / printed9 Table2.4; p15 / printed10 module description\",\"source_ids\":[\"bsl_re_manual_v11\",\"bsl_re_260310\"]}}","cooling":"Natural","created_at":"2026-11-04T01:59:23.930434+00:00","cycle_life_conditions":"Fast charge cycles >6000 at80% DoD and25 C. Cover claims EOL>70%; no contractual warranty inferred.","dc_voltage_max_v":588,"dc_voltage_min_v":470.4,"dc_voltage_nominal_v":537.6,"depth_m":0.74,"document_revision":"260310 filename; printed copyright2025","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0683,"energy_conditions":"System rated energy in cluster table; not usable energy.","entity_type":"systems","extensions_json":"{\"boundary_note\":\"Pack dimensions not substituted for cluster; RE12 width1528mm retained. No W inferred from current/voltage.\",\"dimension_tolerance_mm\":5,\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[10,90],\"installation\":\"Indoor\",\"locator\":\"PDF p2, exact RE7 column and explicitly shared cells\",\"manual_v11\":{\"capacity_test_temperature_c\":25,\"control_box_functions\":[\"overcurrent protection\",\"short-circuit protection\",\"charge/discharge control\"],\"exact_table_energy_kwh\":68.275,\"locator\":\"PDF pp12,14–18,43–45 / printed7,9–13,38–40\",\"monitoring\":[\"SOC\",\"SOH\",\"total and cell voltage\",\"current\",\"cell and system temperature\",\"cycle count\",\"cumulative charge/discharge\",\"fault code\",\"insulation status\"],\"parallel_limit_same_model_groups\":5,\"power_current_conditions\":\"Temperature and state of charge affect charging/discharging current and power; continuous maximum-current operation not recommended.\",\"recommended_voltage_range_v\":[487.2,588],\"revision\":\"V1.1\",\"revision_date\":\"2026-01-21\",\"source_id\":\"bsl_re_manual_v11\",\"storage_maintenance_interval_months\":6,\"storage_soc_pct\":[25,50],\"warranty\":\"Commercial contract governs period; purchase proof and visible trademark required. No term inferred from V1.41, which does not name RE.\"},\"pack\":{\"cell_arrangement\":\"1P24S\",\"current_a\":42.4,\"dimensions_mm\":[740,645,135],\"energy_kwh\":9.75,\"voltage_v\":76.8,\"weight_kg\":70},\"pack_count\":7,\"pack_fire_protection\":\"Optional\",\"rated_charge_discharge_current_a\":42.4,\"source_id\":\"bsl_re_260310\",\"storage_temperature_c\":[0,35],\"weight_tolerance_pct\":3}","field_sources_json":"{\"altitude_max_m\":[\"bsl_re_260310\"],\"architecture\":[\"bsl_re_260310\"],\"capacity_scope\":[\"bsl_re_260310\"],\"cell_capacity_ah\":[\"bsl_re_260310\"],\"chemistry\":[\"bsl_re_260310\"],\"communication_protocols\":[\"bsl_re_260310\"],\"conflicts_json\":[\"bsl_re_manual_v11\"],\"cooling\":[\"bsl_re_260310\"],\"cycle_life_conditions\":[\"bsl_re_260310\"],\"dc_voltage_max_v\":[\"bsl_re_260310\"],\"dc_voltage_min_v\":[\"bsl_re_260310\"],\"dc_voltage_nominal_v\":[\"bsl_re_260310\"],\"depth_m\":[\"bsl_re_260310\"],\"document_revision\":[\"bsl_re_260310\"],\"energy_basis\":[\"bsl_re_260310\"],\"energy_boundary\":[\"bsl_re_260310\"],\"energy_capacity_mwh\":[\"bsl_re_260310\"],\"energy_conditions\":[\"bsl_re_260310\"],\"extensions_json\":[\"bsl_re_260310\",\"bsl_re_manual_v11\"],\"height_m\":[\"bsl_re_260310\"],\"ingress_protection\":[\"bsl_re_260310\"],\"manufacturer\":[\"bsl_re_260310\"],\"market_segment\":[\"bsl_re_260310\"],\"model\":[\"bsl_re_260310\"],\"name\":[\"bsl_re_260310\"],\"operating_temperature_max_c\":[\"bsl_re_260310\"],\"operating_temperature_min_c\":[\"bsl_re_260310\"],\"power_conditions\":[\"bsl_re_manual_v11\"],\"product_family\":[\"bsl_re_260310\"],\"product_status\":[\"bsl_re_260310\"],\"record_scope\":[\"bsl_re_260310\"],\"variant\":[\"bsl_re_260310\"],\"warranty_conditions\":[\"bsl_re_manual_v11\"],\"weight_kg\":[\"bsl_re_260310\"],\"width_m\":[\"bsl_re_260310\"]}","height_m":1.44,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"commercial_industrial","model":"RE7","name":"BSLBATT RE7","notes":"Exact documented configuration, not availability or installation evidence. Manufacturer claims are not independently verified certificates. No derived power or duration.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Manual V1.1 Table2.4: current and power depend on temperature and SOC; continuous maximum-current operation not recommended.","product_family":"ESS-BATT RE","product_status":"documented","quality_status":"needs_review","record_id":"f0fdcc30-7940-5f28-a404-50fd26405414","record_scope":"configuration","sources":["bsl_re_260310","bsl_re_manual_v11"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"standard catalogue configuration","warranty_conditions":"RE manual V1.1 section5: period is governed by the commercial contract; purchase proof and visible trademark required. No numeric warranty term established.","weight_kg":590,"width_m":0.764}
