{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"approximate_mass_kg\":{\"individual\":31.6,\"overview\":33.0},\"length_mm\":{\"individual\":395.0,\"overview\":394.0},\"overall_height_mm\":{\"individual\":286.0,\"overview\":285.0},\"width_mm\":{\"individual\":110.0,\"overview\":109.0}},\"overview_model\":\"BTL 12-110 FK\",\"source_ids\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":31.6,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-30.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.4,15.0]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-20.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.5,13.8]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[10]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":2.0,\"value_mm\":286.0},\"Total height (with terminal)\":{\"tolerance_mm\":2.0,\"value_mm\":286.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":395.0},\"width\":{\"tolerance_mm\":1.0,\"value_mm\":110.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":4.8,\"condition\":null},\"locator\":\"BTL12-110FK_Frontterminal_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":33.0},\"member_sha256\":\"93670091532d6f8fdf23117e2c6a45946c89f82f33ebc9ec593ef37e5ee29d70\",\"nominal_monobloc_capacity_ah\":110.0,\"peak_discharge\":{\"ampere\":800.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":110.0,\"current_a\":11.0,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_front_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M8 screw terminals, contact surface Ø 16mm (F12)\"}","field_sources_json":"{\"architecture\":[\"effekta_front_20261104_zip\"],\"capacity_scope\":[\"effekta_front_20261104_zip\"],\"chemistry\":[\"effekta_front_20261104_zip\"],\"conflicts_json\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_front_20261104_zip\"],\"extensions_json\":[\"effekta_front_20261104_zip\"],\"manufacturer\":[\"effekta_front_20261104_zip\"],\"model\":[\"effekta_front_20261104_zip\"],\"name\":[\"effekta_front_20261104_zip\"],\"product_status\":[\"effekta_front_20261104_zip\"],\"record_scope\":[\"effekta_front_20261104_zip\"],\"variant\":[\"effekta_front_20261104_zip\"]}","last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BTL12-110FK","name":"EFFEKTA BTL12-110FK","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"02e6ce68-73f1-506b-bded-b143737744a6","record_scope":"configuration","sources":["effekta_front_20261104_zip","effekta_front_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet"}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"approximate_mass_kg\":{\"individual\":2.69,\"overview\":2.63},\"overall_height_mm\":{\"individual\":100.0,\"overview\":101.0}},\"overview_model\":\"BT 12-9,5K\",\"source_ids\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":2.69,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-30.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.4,14.7]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-20.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.5,13.8]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":2.0,\"value_mm\":94.0},\"Height of the terminals\":{\"tolerance_mm\":2.0,\"value_mm\":100.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":151.0},\"width\":{\"tolerance_mm\":1.0,\"value_mm\":65.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":13.0,\"condition\":null},\"locator\":\"BT12-9,5_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":2.7},\"member_sha256\":\"f34e0454ce372e10554a5e6e2dab98af8a6f2b4d063052a0e0db55333a7c10ae\",\"nominal_monobloc_capacity_ah\":9.5,\"peak_discharge\":{\"ampere\":135.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":9.5,\"current_a\":0.475,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":8.3,\"current_a\":0.83,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"Plug connector 6.35 mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-9,5K","name":"EFFEKTA BT12-9,5K","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"04eba0de-44d4-5e8b-b871-16f92850d612","record_scope":"configuration","sources":["effekta_bt_20261104_zip","effekta_bt_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.065}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"lower_rate_capacity\":{\"disposition\":\"Lower-rate current/Ah inconsistencies excluded from accepted performance observations; no repaired values\",\"locator\":\"BT12-7L_VdS_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"reported\":[{\"ah\":5.22,\"current_a\":1.77,\"hours\":3},{\"ah\":4.37,\"current_a\":4.27,\"hours\":1}],\"source_id\":\"effekta_bt_20261104_zip\"}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":1.97,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":null,\"mode\":\"Cycle Use\",\"temperature_c\":25,\"voltage_v_range\":[14.4,15.0]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":null,\"mode\":\"Standby Use\",\"temperature_c\":25,\"voltage_v_range\":[13.5,13.8]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.0,\"value_mm\":93.5},\"Height of the terminals\":{\"tolerance_mm\":1.0,\"value_mm\":99.5},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":151.0},\"width\":{\"tolerance_mm\":1.0,\"value_mm\":65.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":33.0,\"condition\":null},\"locator\":\"BT12-7L_VdS_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":2.1},\"member_sha256\":\"737c21aabf0fe472bfb7026fc1d32207518b31ce7f7445be9856a1d5007f3a13\",\"nominal_monobloc_capacity_ah\":7.0,\"peak_discharge\":{\"ampere\":105.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":7.0,\"current_a\":0.35,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":6.51,\"current_a\":0.653,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"F2, 6.35 mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","height_m":0.0995,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-7L VdS","name":"EFFEKTA BT12-7L VdS","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"0755a218-b238-5ef9-b3ec-f7a47ef22be1","record_scope":"configuration","sources":["effekta_bt_20261104_zip"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.065}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","compliance_claims_json":"{\"material_claim\":{\"scope\":\"Container and cover material; no independent certificate checked\",\"source_id\":\"effekta_front_20261104_zip\",\"standard\":\"UL94 V-0\",\"status\":\"manufacturer_claim\"}}","conflicts_json":"{\"malformed_units\":{\"disposition\":\"Current and nominal-power test cutoff withheld; units are not silently repaired. 1364 A is short circuit, not a discharge rating.\",\"locator\":\"BTL12-62FL_Frontterminal_data sheet_EN_250207.pdf, PDF page 1, exact heading and Specifications table\",\"nominal_capacity_current_printed\":\"6.2 Ah\",\"nominal_rate_printed\":\"260 W/cell;15min;1.67 W/cell\",\"source_id\":\"effekta_front_20261104_zip\"},\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"approximate_mass_kg\":{\"individual\":19.5,\"overview\":19.9}},\"overview_model\":\"BTL 12-62 FL\",\"source_ids\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.298,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":19.5,\"charging\":{\"equalization_coefficient_mv_per_cell_c\":-4,\"equalization_v_range\":[14.1,14.4],\"standby_coefficient_mv_per_cell_c\":-3,\"standby_v\":13.62,\"temperature_c\":25},\"container_material\":\"Flame-retardant PC-ABS\",\"design_life_claim\":{\"basis\":\"Eurobat expectation; not warranty\",\"years_greater_than\":12},\"dimensions_mm\":{\"Hight max.\":{\"tolerance_mm\":2.0,\"value_mm\":267.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":298.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":97.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":5.4,\"condition\":\"Fully charged\",\"temperature_c\":25},\"lead_type\":\"Pure lead\",\"locator\":\"BTL12-62FL_Frontterminal_data sheet_EN_250207.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"C\",\"value\":0.3},\"member_sha256\":\"6b1baf74232c6a226738f5d32f8634fa9c3dd1cf24fefc7facd59d1206509db2\",\"nominal_monobloc_capacity_ah\":62.0,\"peak_discharge\":null,\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":62,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":1364.0,\"source_id\":\"effekta_front_20261104_zip\",\"storage_recharge\":{\"condition\":\"Recharge at threshold or maximum time, whichever first; shorter interval at higher temperatures\",\"max_months\":24,\"ocv_threshold_v_per_cell\":2.1,\"temperature_c\":25},\"temperature_c\":{\"charge\":[-20,54],\"discharge\":[-40,65],\"recommended\":[20,25],\"storage\":[-20,50]},\"terminal\":\"M6 screw terminals\"}","field_sources_json":"{\"architecture\":[\"effekta_front_20261104_zip\"],\"capacity_scope\":[\"effekta_front_20261104_zip\"],\"chemistry\":[\"effekta_front_20261104_zip\"],\"compliance_claims_json\":[\"effekta_front_20261104_zip\"],\"conflicts_json\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_front_20261104_zip\"],\"depth_m\":[\"effekta_front_20261104_zip\"],\"extensions_json\":[\"effekta_front_20261104_zip\"],\"height_m\":[\"effekta_front_20261104_zip\"],\"manufacturer\":[\"effekta_front_20261104_zip\"],\"model\":[\"effekta_front_20261104_zip\"],\"name\":[\"effekta_front_20261104_zip\"],\"product_status\":[\"effekta_front_20261104_zip\"],\"record_scope\":[\"effekta_front_20261104_zip\"],\"variant\":[\"effekta_front_20261104_zip\"],\"width_m\":[\"effekta_front_20261104_zip\"]}","height_m":0.267,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BTL12-62FL","name":"EFFEKTA BTL12-62FL","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"10f906a1-a08e-5092-aae2-be4bb90128ab","record_scope":"configuration","sources":["effekta_front_20261104_zip","effekta_front_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.097}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"overall_height_mm\":{\"individual\":66.0,\"overview\":66.5}},\"overview_model\":\"BT 6-3,2\",\"source_ids\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.134,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":0.65,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[7.3,7.4]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[6.85,6.95]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":60.0},\"Hight of the terminals\":{\"tolerance_mm\":1.5,\"value_mm\":66.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":134.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":34.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":25.0,\"condition\":null},\"locator\":\"BT6-3,2R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":0.96},\"member_sha256\":\"4c11fffc717782f138d13e345d9138221d2745d149c275d79e90de7e09efae0e\",\"nominal_monobloc_capacity_ah\":3.2,\"peak_discharge\":{\"ampere\":32.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":3.22,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":3.01,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"Plug connection / 6.35 x 4.75mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT6-3.2","name":"EFFEKTA BT6-3.2","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"1281cbec-75e6-555a-b61f-a47fe0d15d01","record_scope":"configuration","sources":["effekta_bt_20261104_zip","effekta_bt_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.034}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"charging_range\":{\"disposition\":\"Reversed range withheld; no guessed correction\",\"locator\":\"BT12-12L_VDS_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"observation\":{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-20.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.4,13.8]},\"source_id\":\"effekta_bt_20261104_zip\"}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":3.5,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.0,\"value_mm\":95.0},\"Height of the terminals\":{\"tolerance_mm\":1.0,\"value_mm\":101.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":151.0},\"width\":{\"tolerance_mm\":1.0,\"value_mm\":98.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":19.0,\"condition\":null},\"locator\":\"BT12-12L_VDS_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":3.6},\"member_sha256\":\"a0e3df4bbfe85d0df0b44877c3b5a5ed8193c31d92dba001b8632fb9d553aaef\",\"nominal_monobloc_capacity_ah\":12.0,\"peak_discharge\":{\"ampere\":180.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":12.0,\"current_a\":0.6,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":11.2,\"current_a\":1.12,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"FASTON plug connector 6.35 mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","height_m":0.101,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-12L VdS","name":"EFFEKTA BT12-12L VdS","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"43a2133b-56ef-516e-ad6a-831267cc0c3f","record_scope":"configuration","sources":["effekta_bt_20261104_zip"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.098}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.09,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":1.5,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":101.0},\"Hight of the terminals\":{\"tolerance_mm\":1.5,\"value_mm\":107.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":90.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":70.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":35.0,\"condition\":null},\"locator\":\"BT12-5R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":5.0,\"maximum_charge\":{\"unit\":\"A\",\"value\":1.5},\"member_sha256\":\"ea3fe9ca3c1c8d3138ce22eaba5ac0c87549fce29e716505bf36d521144633c2\",\"nominal_monobloc_capacity_ah\":5.0,\"peak_discharge\":{\"ampere\":50.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":5.04,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":4.7,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"Plug connection / 6.35 mm width\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","height_m":0.107,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-5","name":"EFFEKTA BT12-5","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"source_backed","record_id":"6564682c-54fc-59c2-aa35-bc48b88e3f8b","record_scope":"configuration","sources":["effekta_bt_20261104_zip"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.07}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"length_mm\":{\"individual\":134.0,\"overview\":134.5},\"overall_height_mm\":{\"individual\":66.0,\"overview\":65.5}},\"overview_model\":\"BT 12-3,2\",\"source_ids\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":1.3,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":60.0},\"Hight of the terminals\":{\"tolerance_mm\":1.5,\"value_mm\":66.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":134.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":67.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":45.0,\"condition\":null},\"locator\":\"BT12-3,2R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":0.96},\"member_sha256\":\"4a52f5dbfc6a0cf1f89c6a4c8798f3252f34c935e59b79461efcfa3790f352e0\",\"nominal_monobloc_capacity_ah\":3.2,\"peak_discharge\":{\"ampere\":32.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":3.22,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":3.01,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"Plug connection / 6.35 x 4.75 mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-3.2","name":"EFFEKTA BT12-3.2","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"76aa3506-352e-55f6-bc6d-50e563b56467","record_scope":"configuration","sources":["effekta_bt_20261104_zip","effekta_bt_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.067}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"nominal_rated_capacity\":{\"disposition\":\"Different printed quantities retained separately; no energy derived. Mass also conflicts with overview.\",\"locator\":\"BT12-1,2R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"nominal_ah\":1.2,\"rated_20h_ah\":1.3,\"source_id\":\"effekta_bt_20261104_zip\"},\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"approximate_mass_kg\":{\"individual\":1.3,\"overview\":0.6},\"length_mm\":{\"individual\":98.0,\"overview\":97.0},\"overall_height_mm\":{\"individual\":59.0,\"overview\":58.0},\"width_mm\":{\"individual\":43.5,\"overview\":43.0}},\"overview_model\":\"BT 12-1,2\",\"source_ids\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":1.3,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":53.0},\"Height of the terminals\":{\"tolerance_mm\":1.5,\"value_mm\":59.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":98.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":43.5}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":95.0,\"condition\":null},\"locator\":\"BT12-1,2R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":0.96},\"member_sha256\":\"b32ef117ddc46e22ca675f2d90238393b9b44863d600ff03213055af06917844\",\"nominal_monobloc_capacity_ah\":1.2,\"peak_discharge\":{\"ampere\":13.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":1.3,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":1.22,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"6.35 x 4.75 mm plug connection\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"]}","last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-1.2","name":"EFFEKTA BT12-1.2","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"93330e7b-9d83-5cce-9e24-4b578efc33d2","record_scope":"configuration","sources":["effekta_bt_20261104_zip","effekta_bt_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet"}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"approximate_mass_kg\":{\"individual\":8.8,\"overview\":8.6},\"length_mm\":{\"individual\":165.0,\"overview\":166.0},\"width_mm\":{\"individual\":125.0,\"overview\":126.0}},\"overview_model\":\"BT 12-28S\",\"source_ids\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":8.8,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":174.0},\"Height max.\":{\"tolerance_mm\":1.5,\"value_mm\":174.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":165.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":125.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":9.0,\"condition\":null},\"locator\":\"BT12-28SR_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":8.4},\"member_sha256\":\"820efd260d0c6e953353422e46c7c468fc1aa5238e220ced4ab8b8e1d70d920e\",\"nominal_monobloc_capacity_ah\":28.0,\"peak_discharge\":{\"ampere\":280.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":28.2,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":26.3,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M6 screw connection, contact area Ø 14 mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"]}","height_m":0.174,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-28S","name":"EFFEKTA BT12-28S","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"95d3685c-e1cb-5c1a-b594-97aa46f10de0","record_scope":"configuration","sources":["effekta_bt_20261104_zip","effekta_bt_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet"}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"approximate_mass_kg\":{\"individual\":44.8,\"overview\":45.0},\"length_mm\":{\"individual\":551.0,\"overview\":552.0}},\"overview_model\":\"BTL 12-150 FK\",\"source_ids\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":44.8,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":null,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.4,14.7]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":null,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.5,13.8]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[10]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":null,\"value_mm\":288.0},\"Total height (with terminal)\":{\"tolerance_mm\":null,\"value_mm\":288.0},\"length\":{\"tolerance_mm\":null,\"value_mm\":551.0},\"width\":{\"tolerance_mm\":null,\"value_mm\":110.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":4.5,\"condition\":\"Fully charged,25°C\"},\"locator\":\"BTL12-150FK_Frontterminal_Datenblatt_V1.1_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":45.0},\"member_sha256\":\"d320c9657dfcf2590668d488e7a2c14d71fd9dd12ec3871911cba7046eac0361\",\"nominal_monobloc_capacity_ah\":150.0,\"peak_discharge\":{\"ampere\":1000.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":150.0,\"current_a\":15.0,\"cutoff_v_per_cell\":null,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_front_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M8 screw terminals\"}","field_sources_json":"{\"architecture\":[\"effekta_front_20261104_zip\"],\"capacity_scope\":[\"effekta_front_20261104_zip\"],\"chemistry\":[\"effekta_front_20261104_zip\"],\"conflicts_json\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_front_20261104_zip\"],\"extensions_json\":[\"effekta_front_20261104_zip\"],\"height_m\":[\"effekta_front_20261104_zip\"],\"manufacturer\":[\"effekta_front_20261104_zip\"],\"model\":[\"effekta_front_20261104_zip\"],\"name\":[\"effekta_front_20261104_zip\"],\"product_status\":[\"effekta_front_20261104_zip\"],\"record_scope\":[\"effekta_front_20261104_zip\"],\"variant\":[\"effekta_front_20261104_zip\"],\"width_m\":[\"effekta_front_20261104_zip\"]}","height_m":0.288,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BTL12-150FK","name":"EFFEKTA BTL12-150FK","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"b26802a8-ef08-549a-ada6-1338bc29e606","record_scope":"configuration","sources":["effekta_front_20261104_zip","effekta_front_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.11}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"width_mm\":{\"individual\":178.0,\"overview\":175.0}},\"overview_model\":\"BT 12-28\",\"source_ids\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.166,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":8.6,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":125.0},\"Height max.\":{\"tolerance_mm\":1.5,\"value_mm\":125.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":166.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":178.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":9.0,\"condition\":null},\"locator\":\"BT12-28R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":8.4},\"member_sha256\":\"71740032cde39e9fa93a4d9b71d9c98c61159986927c02a14e8f26be8a74b961\",\"nominal_monobloc_capacity_ah\":28.0,\"peak_discharge\":{\"ampere\":280.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":28.2,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":26.3,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M5 screw connection, contact area Ø 12 mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"]}","height_m":0.125,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-28","name":"EFFEKTA BT12-28","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"be03b23e-e112-5a72-8c72-637df42f452a","record_scope":"configuration","sources":["effekta_bt_20261104_zip","effekta_bt_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet"}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"width_mm\":{\"individual\":110.0,\"overview\":111.0}},\"overview_model\":\"BTL 12-105 F\",\"source_ids\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.508,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":32.5,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-30.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.4,15.0]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-20.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.5,13.8]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[10,12]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":2.0,\"value_mm\":236.0},\"Total height max.\":{\"tolerance_mm\":2.0,\"value_mm\":236.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":508.0},\"width\":{\"tolerance_mm\":2.0,\"value_mm\":110.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":6.5,\"condition\":null},\"locator\":\"BTL12-105RF_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":31.5},\"member_sha256\":\"fce01d62971699e2da9390878f28647ea78e9c1a00c3124fa0e41ed3fa455314\",\"nominal_monobloc_capacity_ah\":105.0,\"peak_discharge\":{\"ampere\":1050.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":111.1,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":105.0,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_front_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M6 screw terminals\"}","field_sources_json":"{\"architecture\":[\"effekta_front_20261104_zip\"],\"capacity_scope\":[\"effekta_front_20261104_zip\"],\"chemistry\":[\"effekta_front_20261104_zip\"],\"conflicts_json\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_front_20261104_zip\"],\"depth_m\":[\"effekta_front_20261104_zip\"],\"extensions_json\":[\"effekta_front_20261104_zip\"],\"height_m\":[\"effekta_front_20261104_zip\"],\"manufacturer\":[\"effekta_front_20261104_zip\"],\"model\":[\"effekta_front_20261104_zip\"],\"name\":[\"effekta_front_20261104_zip\"],\"product_status\":[\"effekta_front_20261104_zip\"],\"record_scope\":[\"effekta_front_20261104_zip\"],\"variant\":[\"effekta_front_20261104_zip\"]}","height_m":0.236,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BTL12-105F","name":"EFFEKTA BTL12-105F","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"be69c973-bb71-539d-8e62-2ae4ea976498","record_scope":"configuration","sources":["effekta_front_20261104_zip","effekta_front_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet"}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"length_mm\":{\"individual\":150.0,\"overview\":151.0},\"overall_height_mm\":{\"individual\":99.0,\"overview\":100.0}},\"overview_model\":\"BT 6-12\",\"source_ids\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":6.0,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":1.8,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[7.3,7.4]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[6.85,6.95]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":93.0},\"Hight of the terminals\":{\"tolerance_mm\":1.5,\"value_mm\":99.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":150.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":50.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":10.0,\"condition\":null},\"locator\":\"BT6-12R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":3.6},\"member_sha256\":\"01399ace5727d1664129fc30efa10c742ee97995b0e34a7d496d03bc63b4a1a2\",\"nominal_monobloc_capacity_ah\":12.0,\"peak_discharge\":{\"ampere\":120.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":12.0,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":11.3,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"Plug connection / 4.75mm width\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"conflicts_json\":[\"effekta_bt_20261104_zip\",\"effekta_bt_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT6-12","name":"EFFEKTA BT6-12","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"c433cb24-c9aa-5d62-96f0-33f9faabf020","record_scope":"configuration","sources":["effekta_bt_20261104_zip","effekta_bt_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.05}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.181,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":5.0,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":167.0},\"Height max.\":{\"tolerance_mm\":1.5,\"value_mm\":167.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":181.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":77.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":14.0,\"condition\":null},\"locator\":\"BT12-18R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":5.4},\"member_sha256\":\"db8906f10aeed61265bee318c2cdafc7824095bf380d70b2d55830476b9b549f\",\"nominal_monobloc_capacity_ah\":18.0,\"peak_discharge\":{\"ampere\":180.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":18.0,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":16.8,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"Connection 12 x 12mm, Ø 5.6mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","height_m":0.167,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-18","name":"EFFEKTA BT12-18","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"source_backed","record_id":"dd694a90-d50e-5ee6-ae27-3dbda446664e","record_scope":"configuration","sources":["effekta_bt_20261104_zip"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.077}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.181,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":5.4,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":2.0,\"value_mm\":167.0},\"Height max.\":{\"tolerance_mm\":2.0,\"value_mm\":167.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":181.0},\"width\":{\"tolerance_mm\":2.0,\"value_mm\":77.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":14.0,\"condition\":null},\"locator\":\"BT12-20i_R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":6.0},\"member_sha256\":\"edfee51a66abe05c18aed3b9d8ea619ea9b152136f3b6456fb168ae220505fb5\",\"nominal_monobloc_capacity_ah\":20.0,\"peak_discharge\":{\"ampere\":200.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":20.1,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":18.8,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M5 screw connection, contact surface Ø 12 mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","height_m":0.167,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-20i","name":"EFFEKTA BT12-20i","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"source_backed","record_id":"e9123a8f-34e7-5efb-a9e4-c1b7d2a130d9","record_scope":"configuration","sources":["effekta_bt_20261104_zip"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.077}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.181,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":5.9,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-4.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.6,14.8]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-3.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.7,13.9]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[5]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":1.5,\"value_mm\":167.0},\"Height max.\":{\"tolerance_mm\":1.5,\"value_mm\":167.0},\"length\":{\"tolerance_mm\":1.5,\"value_mm\":181.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":77.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":14.0,\"condition\":null},\"locator\":\"BT12-20R_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":6.0},\"member_sha256\":\"f2e920bd684bd564db9f942aa21bacb1a3af98570ab9c1de84fb7ea99a7b7d86\",\"nominal_monobloc_capacity_ah\":20.0,\"peak_discharge\":{\"ampere\":200.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":20.1,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":18.8,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_bt_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"Connection 12 x 12 mm, Ø 5.6mm\"}","field_sources_json":"{\"architecture\":[\"effekta_bt_20261104_zip\"],\"capacity_scope\":[\"effekta_bt_20261104_zip\"],\"chemistry\":[\"effekta_bt_20261104_zip\"],\"dc_voltage_nominal_v\":[\"effekta_bt_20261104_zip\"],\"depth_m\":[\"effekta_bt_20261104_zip\"],\"extensions_json\":[\"effekta_bt_20261104_zip\"],\"height_m\":[\"effekta_bt_20261104_zip\"],\"manufacturer\":[\"effekta_bt_20261104_zip\"],\"model\":[\"effekta_bt_20261104_zip\"],\"name\":[\"effekta_bt_20261104_zip\"],\"product_status\":[\"effekta_bt_20261104_zip\"],\"record_scope\":[\"effekta_bt_20261104_zip\"],\"variant\":[\"effekta_bt_20261104_zip\"],\"width_m\":[\"effekta_bt_20261104_zip\"]}","height_m":0.167,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BT12-20","name":"EFFEKTA BT12-20","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"source_backed","record_id":"eca27ec6-06cb-5641-bf23-1b46a91bdde7","record_scope":"configuration","sources":["effekta_bt_20261104_zip"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.077}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"lower_rate_capacity\":{\"disposition\":\"Lower-rate current/Ah inconsistencies excluded from accepted performance observations; no repaired values\",\"locator\":\"BTL12-55FL_Frontterminal_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"reported\":[{\"ah\":53.6,\"current_a\":6.7,\"hours\":5},{\"ah\":48.2,\"current_a\":9.64,\"hours\":3}],\"source_id\":\"effekta_front_20261104_zip\"},\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"approximate_mass_kg\":{\"individual\":17.3,\"overview\":17.4}},\"overview_model\":\"BTL 12-55 FL\",\"source_ids\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.277,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":17.3,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-30.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.4,15.0]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-20.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.5,13.8]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[10,12]},\"dimensions_mm\":{\"Height max.\":{\"tolerance_mm\":2.0,\"value_mm\":225.0},\"Height of the terminals\":{\"tolerance_mm\":2.0,\"value_mm\":222.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":277.0},\"width\":{\"tolerance_mm\":1.5,\"value_mm\":106.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":6.5,\"condition\":null},\"locator\":\"BTL12-55FL_Frontterminal_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":16.5},\"member_sha256\":\"d805f46dc7d8fb48b47360b33a3218fa160c79213f784e90908646bb474b47fd\",\"nominal_monobloc_capacity_ah\":55.0,\"peak_discharge\":{\"ampere\":550.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":58.2,\"current_a\":2.91,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":55.0,\"current_a\":5.5,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_front_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M6 screw terminals, contact surface Ø 16mm\"}","field_sources_json":"{\"architecture\":[\"effekta_front_20261104_zip\"],\"capacity_scope\":[\"effekta_front_20261104_zip\"],\"chemistry\":[\"effekta_front_20261104_zip\"],\"conflicts_json\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_front_20261104_zip\"],\"depth_m\":[\"effekta_front_20261104_zip\"],\"extensions_json\":[\"effekta_front_20261104_zip\"],\"height_m\":[\"effekta_front_20261104_zip\"],\"manufacturer\":[\"effekta_front_20261104_zip\"],\"model\":[\"effekta_front_20261104_zip\"],\"name\":[\"effekta_front_20261104_zip\"],\"product_status\":[\"effekta_front_20261104_zip\"],\"record_scope\":[\"effekta_front_20261104_zip\"],\"variant\":[\"effekta_front_20261104_zip\"],\"width_m\":[\"effekta_front_20261104_zip\"]}","height_m":0.225,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BTL12-55FL","name":"EFFEKTA BTL12-55FL","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"f199b120-2f1f-5f89-a6a8-44a2c3f23acf","record_scope":"configuration","sources":["effekta_front_20261104_zip","effekta_front_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.106}
{"architecture":"unspecified","capacity_scope":"One stationary AGM battery monobloc; not an individual cell or complete BESS","chemistry":"Lead-acid (AGM)","conflicts_json":"{\"physical_editions\":{\"disposition\":\"Differing dimensions withheld from canonical scalar columns; both observations retained. Approximate mass always remains qualified in extensions. No edition preference inferred.\",\"locator\":\"Individual PDF page 1 and overview Technical details row\",\"observations\":{\"length_mm\":{\"individual\":562.0,\"overview\":563.0}},\"overview_model\":\"BTL 12-90 F\",\"source_ids\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"]}}","created_at":"2026-11-04T07:00:32.222480+00:00","dc_voltage_nominal_v":12.0,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"DC power systems\",\"Emergency lighting\",\"Security systems\"],\"approximate_mass_kg\":26.5,\"charging\":[{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-30.0,\"mode\":\"Boost charge\",\"temperature_c\":25,\"voltage_v_range\":[14.4,15.0]},{\"coefficient_boundary\":\"As printed; per-cell basis not stated\",\"coefficient_mv_per_c\":-20.0,\"mode\":\"Float charging\",\"temperature_c\":25,\"voltage_v_range\":[13.5,13.8]}],\"container_material\":\"ABS\",\"design_life_claim\":{\"basis\":\"Float service; not warranty\",\"years\":[10,12]},\"dimensions_mm\":{\"Height\":{\"tolerance_mm\":2.0,\"value_mm\":188.0},\"Total height max.\":{\"tolerance_mm\":2.0,\"value_mm\":188.0},\"length\":{\"tolerance_mm\":2.0,\"value_mm\":562.0},\"width\":{\"tolerance_mm\":2.0,\"value_mm\":114.0}},\"identity_note\":\"Printed heading governs model. Filename suffixes are retained in source locator, not promoted into separate products. No inference of original cell manufacturer.\",\"internal_resistance_mohm\":{\"approximate\":7.5,\"condition\":null},\"locator\":\"BTL12-90RF_Datenblatt_EN.pdf, PDF page 1, exact heading and Specifications table\",\"mass_tolerance_pct\":null,\"maximum_charge\":{\"unit\":\"A\",\"value\":27.0},\"member_sha256\":\"0f296b003ceda33793c669a1a7b22295f842190b99a4f54941877ed85efd6f4a\",\"nominal_monobloc_capacity_ah\":90.0,\"peak_discharge\":{\"ampere\":900.0,\"seconds\":5.0},\"product_level\":\"battery_monobloc\",\"rated_monobloc_capacity\":[{\"ah\":95.2,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":20,\"temperature_c\":25},{\"ah\":90.0,\"current_a\":null,\"cutoff_v_per_cell\":1.8,\"discharge_hours\":10,\"temperature_c\":25}],\"short_circuit_ampere\":null,\"source_id\":\"effekta_front_20261104_zip\",\"storage_condition\":\"Fully charged\",\"storage_recharge\":{\"condition\":\"Shorter interval at higher temperatures\",\"max_months\":6,\"temperature_c\":25},\"temperature_c\":{\"charge\":[0,40],\"discharge\":[-15,40],\"storage\":[-15,40]},\"terminal\":\"M8 screw terminals\"}","field_sources_json":"{\"architecture\":[\"effekta_front_20261104_zip\"],\"capacity_scope\":[\"effekta_front_20261104_zip\"],\"chemistry\":[\"effekta_front_20261104_zip\"],\"conflicts_json\":[\"effekta_front_20261104_zip\",\"effekta_front_20261104_html\"],\"dc_voltage_nominal_v\":[\"effekta_front_20261104_zip\"],\"extensions_json\":[\"effekta_front_20261104_zip\"],\"height_m\":[\"effekta_front_20261104_zip\"],\"manufacturer\":[\"effekta_front_20261104_zip\"],\"model\":[\"effekta_front_20261104_zip\"],\"name\":[\"effekta_front_20261104_zip\"],\"product_status\":[\"effekta_front_20261104_zip\"],\"record_scope\":[\"effekta_front_20261104_zip\"],\"variant\":[\"effekta_front_20261104_zip\"],\"width_m\":[\"effekta_front_20261104_zip\"]}","height_m":0.188,"last_verified_at":"2026-11-04T07:00:32.222480+00:00","manufacturer":"EFFEKTA","model":"BTL12-90F","name":"EFFEKTA BTL12-90F","notes":"Source-backed component specifications, not hardware verification. Monobloc Ah is not cell capacity. No energy, active power, duration, warranty or project assignment inferred. Approximate mass and life qualifiers remain in extensions. Full lower-rate discharge tables are not imported.","product_status":"documented","quality_status":"needs_review","record_id":"f92cc4f3-c89a-55ea-8096-d77fe6f597ae","record_scope":"configuration","sources":["effekta_front_20261104_zip","effekta_front_20261104_html"],"updated_at":"2026-11-04T07:00:32.222480+00:00","variant":"English individual stationary monobloc datasheet","width_m":0.114}
