{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.26,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":208.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-75LX\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":4.5},\"locator\":\"BTL12-75LX_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":24,\"member_sha256\":\"a7b0548f83f4b0e3c6b3325f2e8abcd92ed21b2a5b70599562076c6d225e96f0\",\"peak_discharge_a\":1230,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-75 LX row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":75.0},\"overall_height_mm\":211.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M6\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.211,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-75 LX","name":"EFFEKTA BTL 12-75 LX","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"01bf227a-8d4a-50c9-8cd6-7e81319ee48c","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":24.2,"width_m":0.168}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.35,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":180.0,\"locator\":\"PDF page 2 / printed 129, BTL 12-80 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":80.0},\"overall_height_mm\":183.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M6\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.183,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-80","name":"EFFEKTA BTL 12-80","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"18765123-439d-5ffe-84c0-28444f27da2a","record_scope":"configuration","sources":["effekta_btl_overview"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":24.0,"width_m":0.167}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.306,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":208.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-90LX\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":4},\"locator\":\"BTL12-90LX_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":27,\"member_sha256\":\"a8f991139841cff59781b64900bd3d85d920901948d96a83d3b5b8afb6206476\",\"peak_discharge_a\":1425,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-90 LX row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":90.0},\"overall_height_mm\":211.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M8\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.211,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-90 LX","name":"EFFEKTA BTL 12-90 LX","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"221e97f9-c154-5250-8bdb-a6bc70629c1b","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":28.2,"width_m":0.168}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.229,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":210.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-55L\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":7.5},\"locator\":\"BTL12-55L_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":16.5,\"member_sha256\":\"3a4b84ee27f44b9ca71ea33b46a2e0e94beb3362a5ae435492bf12bac82b8f7c\",\"peak_discharge_a\":660,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-55 L row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":55.0},\"overall_height_mm\":235.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M6\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.235,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-55 L","name":"EFFEKTA BTL 12-55 L","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"26f20f43-1b62-5a36-af83-c584aea895d4","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":18.0,"width_m":0.138}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.3255,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":213.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-100LX\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":3.6},\"locator\":\"BTL12-100LX_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":30,\"member_sha256\":\"c88051ffa93a712fd1ecda8686ae874488a54050641dcfb2d5b40fd084ca2b09\",\"peak_discharge_a\":1655,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-100 LX row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":100.0},\"overall_height_mm\":216.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M8\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.216,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-100 LX","name":"EFFEKTA BTL 12-100 LX","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"3e888b38-1719-540a-82eb-b02318007f8b","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":31.6,"width_m":0.17}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.52,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":220.0,\"locator\":\"PDF page 2 / printed 129, BTL 12-260 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":260.0},\"overall_height_mm\":225.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M8\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.225,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-260","name":"EFFEKTA BTL 12-260","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"4b2fd23a-1335-5752-a178-f52e8ceb1a28","record_scope":"configuration","sources":["effekta_btl_overview"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":75.0,"width_m":0.268}
{"architecture":"unspecified","capacity_scope":"Single battery monobloc with integrated BMS; stationary solar/wind or UPS applications supported","chemistry":"Lithium iron phosphate (LiFePO4)","communication_interfaces":["Bluetooth"],"conflicts_json":"{\"nominal_energy_consistency\":{\"arithmetic_check_wh\":1536,\"calculation\":\"120Ah ×12.8V =1536Wh; check only, not replacement rating\",\"disposition\":\"Energy scalar withheld pending manufacturer clarification; other unambiguous facts accepted\",\"locator\":\"PDFpage2, BTLi12-120B nominal row\",\"reported_ah\":120,\"reported_v\":12.8,\"reported_wh\":1560,\"source_id\":\"effekta_btli_100b_120b\"}}","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.33,"entity_type":"systems","extensions_json":"{\"applications\":[\"Solar or wind energy storage\",\"UPS\",\"DC power supply\",\"Security systems\"],\"bms\":\"Integrated; exact OEM/model unknown\",\"charging\":{\"maximum_a\":100,\"overcharge_v\":15,\"process\":\"0.2C to14.6V\",\"standard_a\":50,\"tolerance_overcharge_v\":0.2,\"tolerance_v\":0.2,\"voltage_v\":14.6},\"cycle_claims\":[{\"c_rate\":0.2,\"cycles_more_than\":5000,\"dod_pct\":50,\"eol_threshold\":null,\"temperature_c\":null},{\"c_rate\":0.2,\"cycles_more_than\":3000,\"dod_pct\":80,\"eol_threshold\":null,\"temperature_c\":null}],\"dimension_tolerance_mm\":2,\"discharging\":{\"cutoff_voltage_v\":8.8,\"maximum_a\":100,\"peak_a\":150,\"peak_duration_s_less_than\":1},\"enclosure_material\":\"ABS\",\"internal_resistance_mohm_max\":20,\"locator\":\"PDFpage2, exact BTLi 12-120B column and explicitly merged rows\",\"monitoring\":\"Bluetooth; recommended SMART BMS app, Android5.1+ or iOS9.0+\",\"monobloc_capacity_ah\":120,\"mounting\":\"Maximum90° from upright\",\"product_level\":\"battery_monobloc\",\"reported_nominal_energy_wh\":1560,\"self_discharge_pct_per_month_less_than\":3,\"self_discharge_temperature_c\":25,\"source_id\":\"effekta_btli_100b_120b\",\"temperature_c\":{\"charging\":[0,45],\"discharging\":[-20,60],\"relative_humidity_pct\":60,\"relative_humidity_tolerance_pct\":25,\"storage\":[0,40]},\"terminal\":\"M8 screw;20mm contact surface\"}","field_sources_json":"{\"architecture\":[\"effekta_btli_100b_120b\"],\"capacity_scope\":[\"effekta_btli_100b_120b\"],\"chemistry\":[\"effekta_btli_100b_120b\"],\"communication_interfaces\":[\"effekta_btli_100b_120b\"],\"conflicts_json\":[\"effekta_btli_100b_120b\"],\"dc_voltage_nominal_v\":[\"effekta_btli_100b_120b\"],\"depth_m\":[\"effekta_btli_100b_120b\"],\"extensions_json\":[\"effekta_btli_100b_120b\"],\"height_m\":[\"effekta_btli_100b_120b\"],\"ingress_protection\":[\"effekta_btli_100b_120b\"],\"manufacturer\":[\"effekta_btli_100b_120b\"],\"model\":[\"effekta_btli_100b_120b\"],\"name\":[\"effekta_btli_100b_120b\"],\"product_family\":[\"effekta_btli_100b_120b\"],\"product_status\":[\"effekta_btli_100b_120b\"],\"record_scope\":[\"effekta_btli_100b_120b\"],\"variant\":[\"effekta_btli_100b_120b\"],\"weight_kg\":[\"effekta_btli_100b_120b\"],\"width_m\":[\"effekta_btli_100b_120b\"]}","height_m":0.22,"ingress_protection":"IP65","last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTLi 12-120B","name":"EFFEKTA BTLi 12-120B","notes":"No power inferred from voltage/current. Cycle thresholds are manufacturer claims, not warranty. Bluetooth app recommendation does not establish BMS or cell manufacturer.","product_family":"BTLi","product_status":"documented","quality_status":"needs_review","record_id":"4d421c6e-b081-564c-9174-f352844f528d","record_scope":"configuration","sources":["effekta_btli_100b_120b"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"Exact LFP monobloc with Bluetooth","weight_kg":14,"width_m":0.173}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.195,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":159.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,50],\"discharge_temperature_c\":[-20,60],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-33L\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":7},\"locator\":\"BTL12-33L_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":10.5,\"member_sha256\":\"dc7df5987d39e9b1604ded2e0e0fbddc25e0cf0ed49f817b3a4133386ba42c9f\",\"peak_discharge_a\":630,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-20,60]},\"locator\":\"PDF page 2 / printed 129, BTL 12-33 L row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":33.0},\"overall_height_mm\":180.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M6\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.18,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-33 L","name":"EFFEKTA BTL 12-33 L","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"4d44527a-dcf9-576a-932b-ffb94b7f02e9","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":10.2,"width_m":0.13}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":95.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,50],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-12\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":18},\"locator\":\"BTL12-12_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":3.6,\"member_sha256\":\"5d460d24b2223b011b7eab5eac0dcd81bece0976f48a41f2efa0ea6cd28dad9d\",\"peak_discharge_a\":180,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-12 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":12.0},\"overall_height_mm\":101.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"F2\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.101,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-12","name":"EFFEKTA BTL 12-12","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"51648383-e066-5c21-aad4-45f1df9fed95","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":3.8,"width_m":0.098}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.181,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":167.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,50],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-18\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":16},\"locator\":\"BTL12-18_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":5.4,\"member_sha256\":\"580eee2640e99ccdd87cb0c7a4c4444406fbf0668e58aae57b5df51899455dad\",\"peak_discharge_a\":270,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-18 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":18.0},\"overall_height_mm\":167.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M5\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.167,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-18","name":"EFFEKTA BTL 12-18","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"5c6ec415-e171-54f4-9433-10ae5a1c6ea6","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":5.7,"width_m":0.077}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.166,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":125.0,\"locator\":\"PDF page 2 / printed 129, BTL 12-28 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":28.0},\"overall_height_mm\":125.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M5\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.125,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-28","name":"EFFEKTA BTL 12-28","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"6e49378d-e03c-56c2-a936-1902eaafa74a","record_scope":"configuration","sources":["effekta_btl_overview"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":8.6,"width_m":0.175}
{"architecture":"unspecified","capacity_scope":"One battery communication hub; not an energy store or power conversion system","communication_interfaces":["RJ45","RS232 debug"],"communication_protocols":["CAN","RS485"],"created_at":"2026-11-04T05:02:37.141225+00:00","document_revision":"Information Version2.2;18BISV0501","entity_type":"systems","extensions_json":"{\"CAN\":{\"baud_kbit_s\":500,\"max_groups\":25,\"protocol\":\"CAN-Bus-protocol-PYLON-low-voltage-V1.2-20180408 or above\",\"termination_ohm\":[0,120]},\"RS485\":{\"baud_bps\":[9600,115200],\"max_groups\":5,\"protocol\":\"RS485-protocol-pylon-low-voltage-V3.1-20180408 or above\"},\"dimensions_mm_unlabelled_order\":[442,190,44],\"life_conditions\":\"Unspecified, not warranty\",\"locator\":\"PDFpp3\\u20139; exact LV-Hub-A table and sections3.1\\u20133.4\",\"operation_life_claim_years\":15,\"product_level\":\"BMS_communication_hub\",\"reserved_dry_signal\":\"Reserved function, not an established control output\",\"source_id\":\"pylon_lv_hub_a_v22\",\"storage_temperature_c\":[-40,80],\"supply_voltage_v\":48,\"system_consumption_w\":2,\"topology\":{\"US2000C_US3000C_UP5000_US5000\":\"CAN connection covered; RS485 multiple groups do not require LV-HUB\",\"multiple_CAN_hubs\":\"Separate master/slave topology;25group headline not assigned to a single hub\",\"single_hub_US2000_US3000\":{\"max_groups\":5,\"max_modules_per_group\":8}}}","field_sources_json":"{\"architecture\":[\"pylon_lv_hub_a_v22\"],\"capacity_scope\":[\"pylon_lv_hub_a_v22\"],\"communication_interfaces\":[\"pylon_lv_hub_a_v22\"],\"communication_protocols\":[\"pylon_lv_hub_a_v22\"],\"document_revision\":[\"pylon_lv_hub_a_v22\"],\"extensions_json\":[\"pylon_lv_hub_a_v22\"],\"ingress_protection\":[\"pylon_lv_hub_a_v22\"],\"manufacturer\":[\"pylon_lv_hub_a_v22\"],\"model\":[\"pylon_lv_hub_a_v22\"],\"name\":[\"pylon_lv_hub_a_v22\"],\"operating_temperature_max_c\":[\"pylon_lv_hub_a_v22\"],\"operating_temperature_min_c\":[\"pylon_lv_hub_a_v22\"],\"product_status\":[\"pylon_lv_hub_a_v22\"],\"record_scope\":[\"pylon_lv_hub_a_v22\"],\"variant\":[\"pylon_lv_hub_a_v22\"],\"weight_kg\":[\"pylon_lv_hub_a_v22\"]}","ingress_protection":"IP20","last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"Pylontech","model":"LV-Hub-A","name":"Pylontech LV-Hub-A","notes":"Exact LV-Hub-A heading governs identity. The older12V/3.5kg LV-HUB leaflet is not merged into this48V/3kg component. No capacity/power or installed-project assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"product_status":"documented","quality_status":"source_backed","record_id":"7876e81c-9593-59f1-a1a6-056e3c11bda4","record_scope":"configuration","sources":["pylon_lv_hub_a_v22"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"Information Version2.2;18BISV0501","weight_kg":3}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.35,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":180.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-65L\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":7.3},\"locator\":\"BTL12-65L_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":19.5,\"member_sha256\":\"c89822a36a69aba6ec10449d3151a5541b25def5f8805b658d752cb8b053c238\",\"peak_discharge_a\":780,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-65 L row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":65.0},\"overall_height_mm\":183.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M6\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.183,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-65 L","name":"EFFEKTA BTL 12-65 L","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"88d2c8a5-7d15-5af2-bc5b-86709b4e66e0","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":21.0,"width_m":0.167}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.522,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":218.0,\"locator\":\"PDF page 2 / printed 129, BTL 12-200 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":200.0},\"overall_height_mm\":240.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M8\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.24,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-200","name":"EFFEKTA BTL 12-200","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"8bbaf725-2aa2-5377-bb00-ae4376bfa5af","record_scope":"configuration","sources":["effekta_btl_overview"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":60.0,"width_m":0.24}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.33,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":220.0,\"locator\":\"PDF page 2 / printed 129, BTL 12-120 S row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":120.0},\"overall_height_mm\":227.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M8\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.227,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-120 S","name":"EFFEKTA BTL 12-120 S","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"9ed95144-9076-500f-b392-545b3a8bea9b","record_scope":"configuration","sources":["effekta_btl_overview"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":32.0,"width_m":0.171}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":94.0,\"locator\":\"PDF page 2 / printed 129, BTL 12-9 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":9.0},\"overall_height_mm\":100.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"F2\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.1,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-9","name":"EFFEKTA BTL 12-9","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"9fccae4c-2548-5f71-b93c-e6dfa69aafd4","record_scope":"configuration","sources":["effekta_btl_overview"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":2.7,"width_m":0.065}
{"architecture":"unspecified","capacity_scope":"Single battery monobloc with integrated BMS; stationary solar/wind or UPS applications supported","chemistry":"Lithium iron phosphate (LiFePO4)","communication_interfaces":["Bluetooth"],"created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.8,"depth_m":0.306,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00128,"entity_type":"systems","extensions_json":"{\"applications\":[\"Solar or wind energy storage\",\"UPS\",\"DC power supply\",\"Security systems\"],\"bms\":\"Integrated; exact OEM/model unknown\",\"charging\":{\"maximum_a\":100,\"overcharge_v\":15,\"process\":\"0.2C to14.6V\",\"standard_a\":50,\"tolerance_overcharge_v\":0.2,\"tolerance_v\":0.2,\"voltage_v\":14.6},\"cycle_claims\":[{\"c_rate\":0.2,\"cycles_more_than\":5000,\"dod_pct\":50,\"eol_threshold\":null,\"temperature_c\":null},{\"c_rate\":0.2,\"cycles_more_than\":3000,\"dod_pct\":80,\"eol_threshold\":null,\"temperature_c\":null}],\"dimension_tolerance_mm\":2,\"discharging\":{\"cutoff_voltage_v\":8.8,\"maximum_a\":100,\"peak_a\":150,\"peak_duration_s_less_than\":1},\"enclosure_material\":\"ABS\",\"internal_resistance_mohm_max\":50,\"locator\":\"PDFpage2, exact BTLi 12-100B column and explicitly merged rows\",\"monitoring\":\"Bluetooth; recommended SMART BMS app, Android5.1+ or iOS9.0+\",\"monobloc_capacity_ah\":100,\"mounting\":\"Maximum90° from upright\",\"product_level\":\"battery_monobloc\",\"reported_nominal_energy_wh\":1280,\"self_discharge_pct_per_month_less_than\":3,\"self_discharge_temperature_c\":25,\"source_id\":\"effekta_btli_100b_120b\",\"temperature_c\":{\"charging\":[0,45],\"discharging\":[-20,60],\"relative_humidity_pct\":60,\"relative_humidity_tolerance_pct\":25,\"storage\":[0,40]},\"terminal\":\"M8 screw;20mm contact surface\"}","field_sources_json":"{\"architecture\":[\"effekta_btli_100b_120b\"],\"capacity_scope\":[\"effekta_btli_100b_120b\"],\"chemistry\":[\"effekta_btli_100b_120b\"],\"communication_interfaces\":[\"effekta_btli_100b_120b\"],\"dc_voltage_nominal_v\":[\"effekta_btli_100b_120b\"],\"depth_m\":[\"effekta_btli_100b_120b\"],\"energy_basis\":[\"effekta_btli_100b_120b\"],\"energy_boundary\":[\"effekta_btli_100b_120b\"],\"energy_capacity_mwh\":[\"effekta_btli_100b_120b\"],\"extensions_json\":[\"effekta_btli_100b_120b\"],\"height_m\":[\"effekta_btli_100b_120b\"],\"ingress_protection\":[\"effekta_btli_100b_120b\"],\"manufacturer\":[\"effekta_btli_100b_120b\"],\"model\":[\"effekta_btli_100b_120b\"],\"name\":[\"effekta_btli_100b_120b\"],\"product_family\":[\"effekta_btli_100b_120b\"],\"product_status\":[\"effekta_btli_100b_120b\"],\"record_scope\":[\"effekta_btli_100b_120b\"],\"variant\":[\"effekta_btli_100b_120b\"],\"weight_kg\":[\"effekta_btli_100b_120b\"],\"width_m\":[\"effekta_btli_100b_120b\"]}","height_m":0.214,"ingress_protection":"IP65","last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTLi 12-100B","name":"EFFEKTA BTLi 12-100B","notes":"No power inferred from voltage/current. Cycle thresholds are manufacturer claims, not warranty. Bluetooth app recommendation does not establish BMS or cell manufacturer.","product_family":"BTLi","product_status":"documented","quality_status":"source_backed","record_id":"a88db688-9cae-5d65-b74b-55e136fb623e","record_scope":"configuration","sources":["effekta_btli_100b_120b"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"Exact LFP monobloc with Bluetooth","weight_kg":12,"width_m":0.168}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.26,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":210.0,\"locator\":\"PDF page 2 / printed 129, BTL 12-60 row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":60.0},\"overall_height_mm\":235.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M6\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.235,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-60","name":"EFFEKTA BTL 12-60","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"b86848ae-63f3-5c7a-9fa4-7a0c5dc7c51b","record_scope":"configuration","sources":["effekta_btl_overview"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":20.5,"width_m":0.169}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.407,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":227.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-120L\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":4},\"locator\":\"BTL12-120L_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":36,\"member_sha256\":\"daf28097eae7ceb8b43df994f9dcac623fa3ecc4c9ce9db1f9f98bd0158ed956\",\"peak_discharge_a\":1300,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-120 L row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":120.0},\"overall_height_mm\":227.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M8\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.227,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-120 L","name":"EFFEKTA BTL 12-120 L","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"cb0cd034-c27a-53fc-a6eb-74b9d908e1cd","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":35.0,"width_m":0.177}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.198,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":170.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-45L\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":10},\"locator\":\"BTL12-45L_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":13.5,\"member_sha256\":\"8d74a683097aa0962939af132cbac4a60cf1d4119e29803a700c74a40c38d528\",\"peak_discharge_a\":450,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-45 L row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":45.0},\"overall_height_mm\":170.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M6\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.17,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-45 L","name":"EFFEKTA BTL 12-45 L","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"d9419d8c-c231-5514-ac97-805b9cea0c81","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":13.2,"width_m":0.166}
{"architecture":"unspecified","capacity_scope":"One stationary AGM monobloc; not a cell or complete BESS","chemistry":"Lead-acid (VRLA AGM)","created_at":"2026-11-04T05:02:37.141225+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.483,"entity_type":"systems","extensions_json":"{\"applications\":[\"UPS\",\"Telecommunications\",\"Safety systems\",\"Medical equipment\",\"Data centers\",\"Control cabinets\"],\"case_height_mm\":240.0,\"individual_datasheet\":{\"charge_temperature_c\":[0,40],\"discharge_temperature_c\":[-15,40],\"enclosure_material\":\"ABS\",\"exact_heading\":\"BTL12-150L\",\"internal_resistance_mohm\":{\"qualifier\":\"approximate\",\"value\":3.5},\"locator\":\"BTL12-150L_Datenblatt_DE.pdf, PDFpage1 specifications\",\"max_charge_a\":45,\"member_sha256\":\"d29d96b6a893f884196a1c70182dfbd308e3c703bbe924b000ec094b7f0d167e\",\"peak_discharge_a\":1500,\"peak_duration_s\":5,\"scope_note\":\"Individual sheet adds current/temperature limits only. Its rate-dependent Ah values and nominal-rate labels are not substituted for overviewC20 Ah; voltage/current is not converted to power.\",\"service_life_claim\":{\"basis\":\"EUROBAT expectation; not a warranty\",\"years_range\":[10,12]},\"source_id\":\"effekta_btl_individual_archive\",\"storage_condition\":\"Fully charged\",\"storage_temperature_c\":[-15,40]},\"locator\":\"PDF page 2 / printed 129, BTL 12-150 L row\",\"monobloc_capacity_ah\":{\"cutoff_v_per_cell\":null,\"rate\":\"C20\",\"temperature_c\":null,\"value\":150.0},\"overall_height_mm\":240.0,\"product_level\":\"battery_monobloc\",\"service_life_claim\":{\"conditions\":null,\"years_approx\":10},\"source_id\":\"effekta_btl_overview\",\"storage_recharge\":{\"condition\":\"Shorter interval above20°C; overview statement\",\"interval_months\":6},\"terminal\":\"M8\",\"warranty_claim\":{\"conditions\":\"Brochure claim; full contractual conditions not established\",\"months\":12}}","field_sources_json":"{\"architecture\":[\"effekta_btl_overview\"],\"capacity_scope\":[\"effekta_btl_overview\"],\"chemistry\":[\"effekta_btl_overview\"],\"dc_voltage_nominal_v\":[\"effekta_btl_overview\"],\"depth_m\":[\"effekta_btl_overview\"],\"extensions_json\":[\"effekta_btl_overview\",\"effekta_btl_individual_archive\"],\"height_m\":[\"effekta_btl_overview\"],\"manufacturer\":[\"effekta_btl_overview\"],\"model\":[\"effekta_btl_overview\"],\"name\":[\"effekta_btl_overview\"],\"product_family\":[\"effekta_btl_overview\"],\"product_status\":[\"effekta_btl_overview\"],\"record_scope\":[\"effekta_btl_overview\"],\"variant\":[\"effekta_btl_overview\"],\"weight_kg\":[\"effekta_btl_overview\"],\"width_m\":[\"effekta_btl_overview\"]}","height_m":0.24,"last_verified_at":"2026-11-04T05:02:37.141225+00:00","manufacturer":"EFFEKTA","model":"BTL 12-150 L","name":"EFFEKTA BTL 12-150 L","notes":"EFFEKTA is the cited product brand/supplier; original cell manufacturer unknown. C20 Ah is monobloc capacity, not cell_capacity_ah. No energy or active power derived. Overall height includes terminals; case height retained separately.","product_family":"BTL","product_status":"documented","quality_status":"source_backed","record_id":"ebc9a477-fcc9-5766-b02c-2c41fea1e577","record_scope":"configuration","sources":["effekta_btl_overview","effekta_btl_individual_archive"],"updated_at":"2026-11-04T05:02:37.141225+00:00","variant":"BTL overview exact monobloc","weight_kg":44.5,"width_m":0.17}
