{"architecture":"unspecified","capacity_scope":"One EMS controller; control limits do not represent installed battery capacity","communication_interfaces":["RS485","RS422","RS232","Ethernet RJ45","USB 2.0-A"],"communication_protocols":["Modbus TCP","Modbus RTU"],"compliance_claims_json":"{\"scope\":\"p2 common standards row\",\"standards\":[\"IEC60068-2-27\",\"IEC61000-4-2/3/4/6/8\",\"UL60950-1\",\"IK10\",\"UL508A\"],\"status\":\"manufacturer-listed standards, no independent certification verified\"}","created_at":"2026-11-04T13:00:44.393798+00:00","entity_type":"systems","extensions_json":"{\"auxiliary_supply\":{\"current_conditions\":[{\"current_ma\":480,\"voltage_v\":12},{\"current_ma\":225,\"voltage_v\":24}],\"dc_voltage_range_v\":[12,24],\"maximum_consumption_w\":50},\"control_limits\":{\"bess\":8,\"capacity_boundary\":\"controlled plant; not battery energy in controller\",\"devices\":32,\"genset_na_is_not_zero\":true,\"gensets\":null,\"grid_connections\":2,\"indicative_solar_capacity_mwp\":1,\"maximum_bess_capacity_mwh\":1,\"meters\":12,\"pv_inverters\":20},\"control_loop\":{\"condition\":\"system configuration and connected device count\",\"default_seconds\":5,\"optional_seconds\":[1,0.5]},\"data_export\":[\"FTP\",\"FTPS\",\"EnergySoft\",\"QOS\",\"Meteocontrol\"],\"dimension_axes_unspecified\":true,\"dimensions_mm_native\":\"132 x 122 x 87\",\"document_date_caution\":\"Printed pages undated; URL says2025 and PDF metadata Mars2026; no publication date inferred\",\"evidence_locator\":\"PDF page 2, exact column 3; common cells visually reviewed\",\"extension_modules_max\":4,\"feature_scope\":\"Page1 expressly limits genset/backup and VSG integration to ES; grid assistance and PCC reactive power control to ES+. No ES Compact feature extrapolation.\",\"humidity_condition\":\"non-condensing\",\"installation\":\"DIN rail\",\"optional_ups_autonomy_hours_upper\":24,\"optional_ups_energy_wh\":[19.2,28.8,76.8,172.8,288],\"optional_wall_mount_kit_ip\":\"IP66\",\"ports\":{\"lan\":1,\"lan_speed_mbps\":100,\"serial\":2,\"usb_2_0_a\":1},\"product_level\":\"EMS controller\",\"relative_humidity_percent\":[5,95],\"storage_gb\":32,\"storage_max_gb\":256,\"weight_excludes_accessories\":true}","field_sources_json":"{\"architecture\":[\"elum_es_three_configurations_20261104\"],\"capacity_scope\":[\"elum_es_three_configurations_20261104\"],\"communication_interfaces\":[\"elum_es_three_configurations_20261104\"],\"communication_protocols\":[\"elum_es_three_configurations_20261104\"],\"compliance_claims_json\":[\"elum_es_three_configurations_20261104\"],\"extensions_json\":[\"elum_es_three_configurations_20261104\"],\"manufacturer\":[\"elum_es_three_configurations_20261104\"],\"model\":[\"elum_es_three_configurations_20261104\"],\"name\":[\"elum_es_three_configurations_20261104\"],\"operating_temperature_max_c\":[\"elum_es_three_configurations_20261104\"],\"operating_temperature_min_c\":[\"elum_es_three_configurations_20261104\"],\"product_family\":[\"elum_es_three_configurations_20261104\"],\"product_status\":[\"elum_es_three_configurations_20261104\"],\"record_scope\":[\"elum_es_three_configurations_20261104\"],\"variant\":[\"elum_es_three_configurations_20261104\"],\"weight_kg\":[\"elum_es_three_configurations_20261104\"]}","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Elum Energy","model":"ePowerControl ES +","name":"Elum Energy ePowerControl ES +","operating_temperature_max_c":70,"operating_temperature_min_c":-40,"product_family":"ePowerControl ES","product_status":"documented","quality_status":"source_backed","record_id":"0e2e5d40-61d4-57e4-ac03-b287474dad23","record_scope":"configuration","sources":["elum_es_three_configurations_20261104"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Three-column ES Compact / ES / ES+ OEM datasheet","weight_kg":1.4}
{"architecture":"unspecified","capacity_scope":"One EMS controller; control limits do not represent installed battery capacity","communication_interfaces":["RS485","RS422","RS232","Ethernet RJ45","USB 2.0-A"],"communication_protocols":["Modbus TCP","Modbus RTU"],"compliance_claims_json":"{\"scope\":\"p2 common standards row\",\"standards\":[\"IEC60068-2-27\",\"IEC61000-4-2/3/4/6/8\",\"UL60950-1\",\"IK10\",\"UL508A\"],\"status\":\"manufacturer-listed standards, no independent certification verified\"}","created_at":"2026-11-04T13:00:44.393798+00:00","entity_type":"systems","extensions_json":"{\"auxiliary_supply\":{\"current_conditions\":[{\"current_ma\":480,\"voltage_v\":12},{\"current_ma\":225,\"voltage_v\":24}],\"dc_voltage_range_v\":[12,24],\"maximum_consumption_w\":20},\"control_limits\":{\"bess\":4,\"capacity_boundary\":\"controlled plant; not battery energy in controller\",\"devices\":16,\"genset_na_is_not_zero\":true,\"gensets\":null,\"grid_connections\":1,\"indicative_solar_capacity_mwp\":0.5,\"maximum_bess_capacity_mwh\":0.5,\"meters\":4,\"pv_inverters\":10},\"control_loop\":{\"condition\":\"system configuration and connected device count\",\"default_seconds\":5,\"optional_seconds\":[1,0.5]},\"data_export\":[\"FTP\",\"FTPS\",\"EnergySoft\",\"QOS\",\"Meteocontrol\"],\"dimension_axes_unspecified\":true,\"dimensions_mm_native\":\"101 x 27 x 128\",\"document_date_caution\":\"Printed pages undated; URL says2025 and PDF metadata Mars2026; no publication date inferred\",\"evidence_locator\":\"PDF page 2, exact column 1; common cells visually reviewed\",\"extension_modules_max\":2,\"feature_scope\":\"Page1 expressly limits genset/backup and VSG integration to ES; grid assistance and PCC reactive power control to ES+. No ES Compact feature extrapolation.\",\"humidity_condition\":\"non-condensing\",\"installation\":\"DIN rail\",\"optional_ups_autonomy_hours_upper\":24,\"optional_ups_energy_wh\":[19.2,28.8,76.8,172.8,288],\"optional_wall_mount_kit_ip\":\"IP66\",\"ports\":{\"lan\":1,\"lan_speed_mbps\":100,\"serial\":2,\"usb_2_0_a\":1},\"product_level\":\"EMS controller\",\"relative_humidity_percent\":[5,95],\"storage_gb\":8,\"storage_max_gb\":256,\"weight_excludes_accessories\":true}","field_sources_json":"{\"architecture\":[\"elum_es_three_configurations_20261104\"],\"capacity_scope\":[\"elum_es_three_configurations_20261104\"],\"communication_interfaces\":[\"elum_es_three_configurations_20261104\"],\"communication_protocols\":[\"elum_es_three_configurations_20261104\"],\"compliance_claims_json\":[\"elum_es_three_configurations_20261104\"],\"extensions_json\":[\"elum_es_three_configurations_20261104\"],\"manufacturer\":[\"elum_es_three_configurations_20261104\"],\"model\":[\"elum_es_three_configurations_20261104\"],\"name\":[\"elum_es_three_configurations_20261104\"],\"operating_temperature_max_c\":[\"elum_es_three_configurations_20261104\"],\"operating_temperature_min_c\":[\"elum_es_three_configurations_20261104\"],\"product_family\":[\"elum_es_three_configurations_20261104\"],\"product_status\":[\"elum_es_three_configurations_20261104\"],\"record_scope\":[\"elum_es_three_configurations_20261104\"],\"variant\":[\"elum_es_three_configurations_20261104\"],\"weight_kg\":[\"elum_es_three_configurations_20261104\"]}","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Elum Energy","model":"ePowerControl ES Compact","name":"Elum Energy ePowerControl ES Compact","operating_temperature_max_c":60,"operating_temperature_min_c":-10,"product_family":"ePowerControl ES","product_status":"documented","quality_status":"source_backed","record_id":"88d4d8b7-bbc4-5a6b-892c-83f46460092e","record_scope":"configuration","sources":["elum_es_three_configurations_20261104"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Three-column ES Compact / ES / ES+ OEM datasheet","weight_kg":0.3}
{"architecture":"unspecified","capacity_scope":"One EMS controller; control limits do not represent installed battery capacity","communication_interfaces":["RS485","RS422","RS232","Ethernet RJ45","USB 2.0-A"],"communication_protocols":["Modbus TCP","Modbus RTU"],"compliance_claims_json":"{\"scope\":\"p2 common standards row\",\"standards\":[\"IEC60068-2-27\",\"IEC61000-4-2/3/4/6/8\",\"UL60950-1\",\"IK10\",\"UL508A\"],\"status\":\"manufacturer-listed standards, no independent certification verified\"}","created_at":"2026-11-04T13:00:44.393798+00:00","entity_type":"systems","extensions_json":"{\"auxiliary_supply\":{\"current_conditions\":[{\"current_ma\":480,\"voltage_v\":12},{\"current_ma\":225,\"voltage_v\":24}],\"dc_voltage_range_v\":[12,24],\"maximum_consumption_w\":20},\"control_limits\":{\"bess\":4,\"capacity_boundary\":\"controlled plant; not battery energy in controller\",\"devices\":16,\"genset_na_is_not_zero\":false,\"gensets\":2,\"grid_connections\":1,\"indicative_solar_capacity_mwp\":0.5,\"maximum_bess_capacity_mwh\":0.5,\"meters\":6,\"pv_inverters\":12},\"control_loop\":{\"condition\":\"system configuration and connected device count\",\"default_seconds\":5,\"optional_seconds\":[1,0.5]},\"data_export\":[\"FTP\",\"FTPS\",\"EnergySoft\",\"QOS\",\"Meteocontrol\"],\"dimension_axes_unspecified\":true,\"dimensions_mm_native\":\"101 x 27 x 128\",\"document_date_caution\":\"Printed pages undated; URL says2025 and PDF metadata Mars2026; no publication date inferred\",\"evidence_locator\":\"PDF page 2, exact column 2; common cells visually reviewed\",\"extension_modules_max\":4,\"feature_scope\":\"Page1 expressly limits genset/backup and VSG integration to ES; grid assistance and PCC reactive power control to ES+. No ES Compact feature extrapolation.\",\"humidity_condition\":\"non-condensing\",\"installation\":\"DIN rail\",\"optional_ups_autonomy_hours_upper\":24,\"optional_ups_energy_wh\":[19.2,28.8,76.8,172.8,288],\"optional_wall_mount_kit_ip\":\"IP66\",\"ports\":{\"lan\":1,\"lan_speed_mbps\":100,\"serial\":2,\"usb_2_0_a\":1},\"product_level\":\"EMS controller\",\"relative_humidity_percent\":[5,95],\"storage_gb\":8,\"storage_max_gb\":256,\"weight_excludes_accessories\":true}","field_sources_json":"{\"architecture\":[\"elum_es_three_configurations_20261104\"],\"capacity_scope\":[\"elum_es_three_configurations_20261104\"],\"communication_interfaces\":[\"elum_es_three_configurations_20261104\"],\"communication_protocols\":[\"elum_es_three_configurations_20261104\"],\"compliance_claims_json\":[\"elum_es_three_configurations_20261104\"],\"extensions_json\":[\"elum_es_three_configurations_20261104\"],\"manufacturer\":[\"elum_es_three_configurations_20261104\"],\"model\":[\"elum_es_three_configurations_20261104\"],\"name\":[\"elum_es_three_configurations_20261104\"],\"operating_temperature_max_c\":[\"elum_es_three_configurations_20261104\"],\"operating_temperature_min_c\":[\"elum_es_three_configurations_20261104\"],\"product_family\":[\"elum_es_three_configurations_20261104\"],\"product_status\":[\"elum_es_three_configurations_20261104\"],\"record_scope\":[\"elum_es_three_configurations_20261104\"],\"variant\":[\"elum_es_three_configurations_20261104\"],\"weight_kg\":[\"elum_es_three_configurations_20261104\"]}","last_verified_at":"2026-11-04T13:00:44.393798+00:00","manufacturer":"Elum Energy","model":"ePowerControl ES","name":"Elum Energy ePowerControl ES","operating_temperature_max_c":60,"operating_temperature_min_c":-10,"product_family":"ePowerControl ES","product_status":"documented","quality_status":"source_backed","record_id":"bc5c9632-698f-536b-bc40-1a59588ad545","record_scope":"configuration","sources":["elum_es_three_configurations_20261104"],"updated_at":"2026-11-04T13:00:44.393798+00:00","variant":"Three-column ES Compact / ES / ES+ OEM datasheet","weight_kg":0.3}
