{"architecture":"dc_block","capacity_scope":"One 7-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":447.3,"dc_voltage_min_v":359.1,"dc_voltage_nominal_v":403.2,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.05443,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"126S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p2, exact HV PACK 7 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":7,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":249.83,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":54.43,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.418,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 7","name":"BSLBATT HV PACK 7","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"18f8c101-317b-50db-9bee-f64dab12a2ab","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 8-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":511.2,"dc_voltage_min_v":410.4,"dc_voltage_nominal_v":460.8,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.06221,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"144S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p2, exact HV PACK 8 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":8,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":285.54,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":62.21,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.568,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 8","name":"BSLBATT HV PACK 8","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"348ba8b4-4b0a-5c1e-912c-93dbd48e3be3","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 10-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":639,"dc_voltage_min_v":513,"dc_voltage_nominal_v":576,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.07776000000000001,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"180S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p3, exact HV PACK 10 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":10,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":356.91,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":77.76,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.868,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 10","name":"BSLBATT HV PACK 10","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"4434170e-ba21-5c77-8e20-71346ef93333","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 9-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":575.1,"dc_voltage_min_v":461.7,"dc_voltage_nominal_v":518.4,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.06998,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"162S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p2, exact HV PACK 9 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":9,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":321.2,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":69.98,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.718,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 9","name":"BSLBATT HV PACK 9","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"478f0a13-ae0a-5d9a-ab64-1042a380ecfc","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 5-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":319.5,"dc_voltage_min_v":256.5,"dc_voltage_nominal_v":288,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.038880000000000005,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"90S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p2, exact HV PACK 5 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":5,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":178.45,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":38.88,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.118,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 5","name":"BSLBATT HV PACK 5","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"62ce16ac-a882-5713-9e8c-309db5162c3e","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 12-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":766.8,"dc_voltage_min_v":615.6,"dc_voltage_nominal_v":691.2,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0933,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"216S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p3, exact HV PACK 12 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":12,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":428.24,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":93.3,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":2.168,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 12","name":"BSLBATT HV PACK 12","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"80e2ec16-ee4e-5752-8e1e-2f3e7cf5dd5e","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 11-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":702.9,"dc_voltage_min_v":564.3,"dc_voltage_nominal_v":633.6,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0855,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"198S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p3, exact HV PACK 11 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":11,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":392.44,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":85.5,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":2.018,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 11","name":"BSLBATT HV PACK 11","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"893fcce5-2185-58b9-904b-9d42a7272f26","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 6-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"warranty_v141_temperature\":{\"appendix_charge_c\":[0,55],\"appendix_discharge_c\":[-20,60],\"appendix_subfreezing_exception_max_rate_c\":0.05,\"clause_2_3_excluded_exposure_c\":{\"above\":50,\"below\":-10},\"disposition\":\"Overlapping contradictory conditions retained; no single contractual temperature envelope or usable-energy/DoD replacement selected.\",\"locator\":\"PDF p7 clause2.3 versus p10 AppendixA\",\"source_id\":\"bsl_warranty_v141_20261104\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":383.4,"dc_voltage_min_v":307.8,"dc_voltage_nominal_v":345.6,"depth_m":0.59,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.04665999999999999,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"108S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p2, exact HV PACK 6 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":6,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\",\"warranty_v141\":{\"applicability\":\"Exact named Table1.0 model; normalization only removes ESS-GRID family prefix or varies Li-Pro capitalization. Conditional eligibility, not evidence of an executed warranty.\",\"coverage_excludes_costs\":[\"installation\",\"removal\",\"shipping\",\"reinstallation\"],\"document_revision\":\"V1.41\",\"effective_date\":null,\"electronics_enclosure_bms_product_warranty_years\":2,\"eligibility\":[\"Original end-user purchaser through OEM or authorized channel\",\"Licensed professional installation following installation/integration manuals\",\"Registration submitted and affirmed by BSLBATT\",\"Installation at registered original-use location\",\"Compatible BSLBATT-certified inverter; no specific inverter assigned\",\"Notify defect within30 days of awareness\",\"Installation within one month of warranty start; AppendixA also says within one month after purchase\",\"Commissioning state of charge at least20%\"],\"locator\":\"PDF pp1–3 applicable types, clauses1.1–1.3 and Table1.0; pp4–5 coverage; pp7–10 exclusions, registration and AppendixA\",\"prior_warranty_observation\":{\"conditions\":\"Datasheet term only; contract applicability not established for this model unless separately recorded.\",\"source_ids\":[\"bsl_hv_pack_261024\"],\"years\":10},\"scope_exclusion\":\"Marine/mobile five-year exception not applied to stationary catalogue scope\",\"source_id\":\"bsl_warranty_v141_20261104\",\"start_date_rule\":{\"alternative\":\"First day after30 days from delivery to original installation site, with written delivery evidence\",\"default\":\"First day after six months from production date\"},\"stationary_performance_warranty\":{\"cycle_dod_pct\":90,\"cycle_limit\":6000,\"exact_model_retention_pct\":null,\"minimum_output_throughput_mwh\":214.16,\"retention_note\":\"Document gives60–70% range without assigning a value to each model; no midpoint or model-specific percentage inferred.\",\"retention_range_pct\":[60,70],\"table_energy_note\":\"Contract-table usable label retained separately; does not replace specification nominal or usable ratings.\",\"table_usable_energy_kwh\":46.66,\"termination\":\"earliest applicable years, cycles or minimum output-throughput limit\",\"throughput_boundary\":\"Cumulative output energy recorded in product control module\",\"years\":10},\"subsequent_modules\":\"Clause1.3 term starts from seller invoice sale date for subsequently purchased modules\",\"transfer\":\"Only while product remains at original-use location\"}}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_warranty_v141_20261104\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\",\"bsl_warranty_v141_20261104\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_warranty_v141_20261104\"],\"warranty_years\":[\"bsl_warranty_v141_20261104\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.268,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 6","name":"BSLBATT HV PACK 6","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"8d72054b-bec8-5b0e-8dc6-9b351ccd826f","record_scope":"configuration","sources":["bsl_hv_pack_261024","bsl_warranty_v141_20261104"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"V1.41: conditional10-year stationary performance warranty,6000 cycles at90%DoD and model output-throughput limit, whichever comes first; electronics/enclosure/BMS2 years. Retention60–70% unallocated by model. Authorized purchase, licensed installation, OEM-affirmed registration and original-location conditions apply; temperature contradictions and any duplicate throughput rows are quarantined. See extensions for start date, transfer and exclusions.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 13-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"conflicts_json":"{\"nominal_voltage\":{\"disposition\":\"Printed voltage inconsistent with module/count combination; no arithmetic correction promoted. Canonical nominal voltage withheld.\",\"locator\":\"PDF p3, exact HV PACK 13 column and shared rows\",\"module_count\":13,\"module_voltage_v\":57.6,\"printed_voltage_v\":746.8,\"source_id\":\"bsl_hv_pack_261024\"}}","created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":830.7,"dc_voltage_min_v":666.9,"depth_m":1.18,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.10108,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"234S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p3, exact HV PACK 13 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":13,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\"}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"conflicts_json\":[\"bsl_hv_pack_261024\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_hv_pack_261024\"],\"warranty_years\":[\"bsl_hv_pack_261024\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.268,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 13","name":"BSLBATT HV PACK 13","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"needs_review","record_id":"9d9ee626-283d-55d9-9081-261600eb9246","record_scope":"configuration","sources":["bsl_hv_pack_261024"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"Datasheet term only; contract applicability not established for this model unless separately recorded.","warranty_years":10,"width_m":0.713}
{"architecture":"dc_block","capacity_scope":"One 14-module battery group with one high-voltage control box; not five-group aggregate","cell_capacity_ah":135,"chemistry":"LFP","communication_protocols":["CAN BUS"],"created_at":"2026-11-04T02:53:10.937751+00:00","cycle_life":6000,"cycle_life_conditions":"6000 cycles at80% DoD and25 C; rate and EOL threshold unspecified. Different warranty cycling conditions retained separately.","dc_voltage_max_v":887.5,"dc_voltage_min_v":712.5,"dc_voltage_nominal_v":806.4,"depth_m":1.18,"document_revision":"261024 download label and filename; no printed revision date","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.10886,"energy_conditions":"Nominal group energy; warranty-table usable label is a separate contractual observation.","entity_type":"systems","extensions_json":"{\"battery_module\":{\"capacity_ah\":135,\"energy_kwh\":7.776,\"nominal_v\":57.6},\"cell_arrangement\":\"252S1P\",\"component_mass_kg\":{\"base\":18,\"control_box\":20,\"single_pack\":68,\"tolerance_pct\":3},\"control_box_count\":1,\"design_life_claim\":{\"not_warranty\":true,\"qualifier\":\"at_least\",\"years\":15},\"dimension_tolerance_mm\":5,\"high_voltage_bcu\":{\"controller_supply_vdc\":24,\"dimensions_wdh_mm\":[590,645,180],\"ip\":\"IP20\",\"locator\":\"PDF p6\",\"mass_kg\":20,\"max_continuous_charge_a\":120,\"max_continuous_discharge_a\":120,\"model_code\":null,\"protocols\":{\"CAN_BUS_baud_kbps\":[500,250],\"Modbus_RTU_baud_bps\":9600},\"self_consumption_w\":{\"boundary\":\"BCU only, not complete battery\",\"qualifier\":\"less_than\",\"value\":18},\"source_id\":\"bsl_hv_pack_261024\",\"system_operating_vdc\":[200,1000],\"temperature_c\":[-20,55]},\"internal_impedance_ohm_max\":1,\"locator\":\"PDF p3, exact HV PACK 14 column and shared rows\",\"maximum_charge_current_a\":120,\"maximum_discharge_current_a\":120,\"module_count\":14,\"parallel_group_limit\":{\"groups\":5,\"locator\":\"PDF p5\",\"not_separate_configuration\":true},\"recommended_current_a\":68,\"source_id\":\"bsl_hv_pack_261024\",\"storage_humidity_pct\":[10,90],\"temperature_c\":{\"charge\":[0,55],\"discharge\":[-20,55],\"storage\":[-10,40]},\"transport_claim\":\"UN38.3; test designation only\",\"voltage_limit_basis\":\"Charge and discharge cut-off voltage, not recommended operating envelope\"}","field_sources_json":"{\"architecture\":[\"bsl_hv_pack_261024\"],\"capacity_scope\":[\"bsl_hv_pack_261024\"],\"cell_capacity_ah\":[\"bsl_hv_pack_261024\"],\"chemistry\":[\"bsl_hv_pack_261024\"],\"communication_protocols\":[\"bsl_hv_pack_261024\"],\"cycle_life\":[\"bsl_hv_pack_261024\"],\"cycle_life_conditions\":[\"bsl_hv_pack_261024\"],\"dc_voltage_max_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_min_v\":[\"bsl_hv_pack_261024\"],\"dc_voltage_nominal_v\":[\"bsl_hv_pack_261024\"],\"depth_m\":[\"bsl_hv_pack_261024\"],\"document_revision\":[\"bsl_hv_pack_261024\"],\"energy_basis\":[\"bsl_hv_pack_261024\"],\"energy_boundary\":[\"bsl_hv_pack_261024\"],\"energy_capacity_mwh\":[\"bsl_hv_pack_261024\"],\"energy_conditions\":[\"bsl_hv_pack_261024\"],\"extensions_json\":[\"bsl_hv_pack_261024\"],\"height_m\":[\"bsl_hv_pack_261024\"],\"ingress_protection\":[\"bsl_hv_pack_261024\"],\"manufacturer\":[\"bsl_hv_pack_261024\"],\"market_segment\":[\"bsl_hv_pack_261024\"],\"model\":[\"bsl_hv_pack_261024\"],\"name\":[\"bsl_hv_pack_261024\"],\"product_family\":[\"bsl_hv_pack_261024\"],\"product_status\":[\"bsl_hv_pack_261024\"],\"record_scope\":[\"bsl_hv_pack_261024\"],\"variant\":[\"bsl_hv_pack_261024\"],\"warranty_conditions\":[\"bsl_hv_pack_261024\"],\"warranty_years\":[\"bsl_hv_pack_261024\"],\"width_m\":[\"bsl_hv_pack_261024\"]}","height_m":1.418,"ingress_protection":"IP20","last_verified_at":"2026-11-04T02:53:10.937751+00:00","manufacturer":"BSLBATT","market_segment":"multiple","model":"HV PACK 14","name":"BSLBATT HV PACK 14","notes":"Dimensions mapped from labelled L/W/H to depth/width/height. No group mass, active power, duration, actual supplier installation or efficiency derived. Transport test designation is a manufacturer claim.","product_family":"ESS-GRID HV PACK","product_status":"documented","quality_status":"source_backed","record_id":"a780462f-cb55-5dca-b624-726d560ac225","record_scope":"configuration","sources":["bsl_hv_pack_261024"],"updated_at":"2026-11-04T02:53:10.937751+00:00","variant":"135 Ah stack configuration","warranty_conditions":"Datasheet term only; contract applicability not established for this model unless separately recorded.","warranty_years":10,"width_m":0.713}
