{"ac_voltage_v":630,"altitude_max_m":4500,"apparent_power_mva":2.946,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC62477-1\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":985,"depth_m":1.05,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300001994/F","entity_type":"systems","extensions_json":"{\"ac_charge_current_a_at_30c\":2565,\"ac_charge_current_a_at_50c\":2071,\"ac_discharge_current_a_at_30c\":2700,\"ac_discharge_current_a_at_50c\":2180,\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,18000],\"auxiliary_supply\":\"400V three-phase plus neutral,50/60Hz\",\"average_airflow_m3_per_hour\":12000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"Certain conditions required; not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"current_rating_dc_voltage_v\":1500,\"dc_current_max_a\":3357,\"dc_fused_inputs_max\":24,\"dimensions_native_mm\":{\"depth\":1050,\"height\":2215,\"width\":3500},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"mass_unknown\":true,\"noise\":{\"condition\":\"Automatically adjusted with operating conditions\",\"dba\":49.6,\"distance_m\":10},\"optional_heater_temperature_min_c\":-40,\"power_blocks\":1,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_c_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_voltage_v\":630,\"active_power_not_inferred\":true,\"charge_kva_30c\":2799,\"charge_kva_50c\":2260,\"configuration\":\"C630\",\"discharge_kva_30c\":2946,\"discharge_kva_50c\":2379,\"document_revision\":\"300001994/F\",\"extracted_text_sha256\":\"1720ec50076f5cad5846ad1144f0c5af8d57d26c58e2d3db30d580c86915fcc7\",\"grid_tied_dc_min_v\":985,\"locator\":\"PDF p3 column 2\",\"model\":\"INGECON SUN STORAGE 3930TL HV\",\"off_grid_dc_min_v\":895,\"rating_dc_voltage_v\":1500},\"standby_boundary\":\"Battery consumption\",\"standby_or_no_switching_consumption_w\":185,\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_c_20261104\"],\"altitude_max_m\":[\"ingeteam_c_20261104\"],\"apparent_power_mva\":[\"ingeteam_c_20261104\"],\"architecture\":[\"ingeteam_c_20261104\"],\"black_start\":[\"ingeteam_c_20261104\"],\"capacity_scope\":[\"ingeteam_c_20261104\"],\"compliance_claims_json\":[\"ingeteam_c_20261104\"],\"cooling\":[\"ingeteam_c_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_c_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_c_20261104\"],\"depth_m\":[\"ingeteam_c_20261104\"],\"derating_notes\":[\"ingeteam_c_20261104\"],\"document_revision\":[\"ingeteam_c_20261104\"],\"extensions_json\":[\"ingeteam_c_20261104\"],\"grid_forming\":[\"ingeteam_c_20261104\"],\"height_m\":[\"ingeteam_c_20261104\"],\"ingress_protection\":[\"ingeteam_c_20261104\"],\"manufacturer\":[\"ingeteam_c_20261104\"],\"model\":[\"ingeteam_c_20261104\"],\"name\":[\"ingeteam_c_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_c_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_c_20261104\"],\"power_conditions\":[\"ingeteam_c_20261104\"],\"product_family\":[\"ingeteam_c_20261104\"],\"product_status\":[\"ingeteam_c_20261104\"],\"record_scope\":[\"ingeteam_c_20261104\"],\"variant\":[\"ingeteam_c_20261104\"],\"warranty_conditions\":[\"ingeteam_c_20261104\"],\"warranty_years\":[\"ingeteam_c_20261104\"],\"width_m\":[\"ingeteam_c_20261104\"]}","grid_forming":true,"height_m":2.215,"ingress_protection":"IP65; LC filter and air-water heat exchanger IP54","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 3930TL HV","name":"Ingeteam INGECON SUN STORAGE 3930TL HV C630; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Discharge apparent rating at 30°C and1500Vdc; distinct charge and50°C ratings in extensions","product_family":"3Power C Series HV","product_status":"documented","quality_status":"source_backed","record_id":"22c150d4-3c8b-5efd-81b1-80251433b129","record_scope":"configuration","sources":["ingeteam_c_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"C630; IEC","warranty_conditions":"Manufacturer standard warranty statement on p2; extension upon request; contractual exclusions and start date not published","warranty_years":5,"width_m":3.5}
{"ac_voltage_v":600,"altitude_max_m":4500,"apparent_power_mva":2.806,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC62477-1\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":938,"depth_m":1.05,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300001994/F","entity_type":"systems","extensions_json":"{\"ac_charge_current_a_at_30c\":2565,\"ac_charge_current_a_at_50c\":2071,\"ac_discharge_current_a_at_30c\":2700,\"ac_discharge_current_a_at_50c\":2180,\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,18000],\"auxiliary_supply\":\"400V three-phase plus neutral,50/60Hz\",\"average_airflow_m3_per_hour\":12000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"Certain conditions required; not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"current_rating_dc_voltage_v\":1500,\"dc_current_max_a\":3357,\"dc_fused_inputs_max\":24,\"dimensions_native_mm\":{\"depth\":1050,\"height\":2215,\"width\":3500},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"mass_unknown\":true,\"noise\":{\"condition\":\"Automatically adjusted with operating conditions\",\"dba\":49.6,\"distance_m\":10},\"optional_heater_temperature_min_c\":-40,\"power_blocks\":1,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_c_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_voltage_v\":600,\"active_power_not_inferred\":true,\"charge_kva_30c\":2666,\"charge_kva_50c\":2152,\"configuration\":\"C600\",\"discharge_kva_30c\":2806,\"discharge_kva_50c\":2265,\"document_revision\":\"300001994/F\",\"extracted_text_sha256\":\"1720ec50076f5cad5846ad1144f0c5af8d57d26c58e2d3db30d580c86915fcc7\",\"grid_tied_dc_min_v\":938,\"locator\":\"PDF p3 column 1\",\"model\":\"INGECON SUN STORAGE 3930TL HV\",\"off_grid_dc_min_v\":854,\"rating_dc_voltage_v\":1500},\"standby_boundary\":\"Battery consumption\",\"standby_or_no_switching_consumption_w\":185,\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_c_20261104\"],\"altitude_max_m\":[\"ingeteam_c_20261104\"],\"apparent_power_mva\":[\"ingeteam_c_20261104\"],\"architecture\":[\"ingeteam_c_20261104\"],\"black_start\":[\"ingeteam_c_20261104\"],\"capacity_scope\":[\"ingeteam_c_20261104\"],\"compliance_claims_json\":[\"ingeteam_c_20261104\"],\"cooling\":[\"ingeteam_c_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_c_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_c_20261104\"],\"depth_m\":[\"ingeteam_c_20261104\"],\"derating_notes\":[\"ingeteam_c_20261104\"],\"document_revision\":[\"ingeteam_c_20261104\"],\"extensions_json\":[\"ingeteam_c_20261104\"],\"grid_forming\":[\"ingeteam_c_20261104\"],\"height_m\":[\"ingeteam_c_20261104\"],\"ingress_protection\":[\"ingeteam_c_20261104\"],\"manufacturer\":[\"ingeteam_c_20261104\"],\"model\":[\"ingeteam_c_20261104\"],\"name\":[\"ingeteam_c_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_c_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_c_20261104\"],\"power_conditions\":[\"ingeteam_c_20261104\"],\"product_family\":[\"ingeteam_c_20261104\"],\"product_status\":[\"ingeteam_c_20261104\"],\"record_scope\":[\"ingeteam_c_20261104\"],\"variant\":[\"ingeteam_c_20261104\"],\"warranty_conditions\":[\"ingeteam_c_20261104\"],\"warranty_years\":[\"ingeteam_c_20261104\"],\"width_m\":[\"ingeteam_c_20261104\"]}","grid_forming":true,"height_m":2.215,"ingress_protection":"IP65; LC filter and air-water heat exchanger IP54","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 3930TL HV","name":"Ingeteam INGECON SUN STORAGE 3930TL HV C600; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Discharge apparent rating at 30°C and1500Vdc; distinct charge and50°C ratings in extensions","product_family":"3Power C Series HV","product_status":"documented","quality_status":"source_backed","record_id":"32c227a3-da3a-5be2-867f-35ab09ba9857","record_scope":"configuration","sources":["ingeteam_c_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"C600; IEC","warranty_conditions":"Manufacturer standard warranty statement on p2; extension upon request; contractual exclusions and start date not published","warranty_years":5,"width_m":3.5}
{"ac_voltage_v":690,"altitude_max_m":4500,"apparent_power_mva":4.54,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1077,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":20,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,2,4],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":3800,\"ac_voltage_v\":690,\"active_power_not_inferred\":true,\"charge_discharge_kva\":4540,\"configuration\":\"M690 M4\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":1077,\"locator\":\"PDF p4 column 8\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":4,\"off_grid_dc_min_v\":980,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M690 M4; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"4871f612-43a2-57d9-b416-07aff346a17c","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M690 M4; IEC"}
{"ac_voltage_v":600,"altitude_max_m":4500,"apparent_power_mva":3.948,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":938,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":20,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,2,4],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":3800,\"ac_voltage_v\":600,\"active_power_not_inferred\":true,\"charge_discharge_kva\":3948,\"configuration\":\"M600 M4\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":938,\"locator\":\"PDF p4 column 2\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":4,\"off_grid_dc_min_v\":854,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M600 M4; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"6455d134-308f-5a1b-8468-15d44ac89d64","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M600 M4; IEC"}
{"ac_voltage_v":720,"altitude_max_m":4500,"apparent_power_mva":3.367,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC62477-1\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1121,"depth_m":1.05,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300001994/F","entity_type":"systems","extensions_json":"{\"ac_charge_current_a_at_30c\":2565,\"ac_charge_current_a_at_50c\":2071,\"ac_discharge_current_a_at_30c\":2700,\"ac_discharge_current_a_at_50c\":2180,\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,18000],\"auxiliary_supply\":\"400V three-phase plus neutral,50/60Hz\",\"average_airflow_m3_per_hour\":12000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"Certain conditions required; not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"current_rating_dc_voltage_v\":1500,\"dc_current_max_a\":3357,\"dc_fused_inputs_max\":24,\"dimensions_native_mm\":{\"depth\":1050,\"height\":2215,\"width\":3500},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"mass_unknown\":true,\"noise\":{\"condition\":\"Automatically adjusted with operating conditions\",\"dba\":49.6,\"distance_m\":10},\"optional_heater_temperature_min_c\":-40,\"power_blocks\":1,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_c_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_voltage_v\":720,\"active_power_not_inferred\":true,\"charge_kva_30c\":3199,\"charge_kva_50c\":2583,\"configuration\":\"C720\",\"discharge_kva_30c\":3367,\"discharge_kva_50c\":2719,\"document_revision\":\"300001994/F\",\"extracted_text_sha256\":\"1720ec50076f5cad5846ad1144f0c5af8d57d26c58e2d3db30d580c86915fcc7\",\"grid_tied_dc_min_v\":1121,\"locator\":\"PDF p3 column 5\",\"model\":\"INGECON SUN STORAGE 3930TL HV\",\"off_grid_dc_min_v\":1021,\"rating_dc_voltage_v\":1500},\"standby_boundary\":\"Battery consumption\",\"standby_or_no_switching_consumption_w\":185,\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_c_20261104\"],\"altitude_max_m\":[\"ingeteam_c_20261104\"],\"apparent_power_mva\":[\"ingeteam_c_20261104\"],\"architecture\":[\"ingeteam_c_20261104\"],\"black_start\":[\"ingeteam_c_20261104\"],\"capacity_scope\":[\"ingeteam_c_20261104\"],\"compliance_claims_json\":[\"ingeteam_c_20261104\"],\"cooling\":[\"ingeteam_c_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_c_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_c_20261104\"],\"depth_m\":[\"ingeteam_c_20261104\"],\"derating_notes\":[\"ingeteam_c_20261104\"],\"document_revision\":[\"ingeteam_c_20261104\"],\"extensions_json\":[\"ingeteam_c_20261104\"],\"grid_forming\":[\"ingeteam_c_20261104\"],\"height_m\":[\"ingeteam_c_20261104\"],\"ingress_protection\":[\"ingeteam_c_20261104\"],\"manufacturer\":[\"ingeteam_c_20261104\"],\"model\":[\"ingeteam_c_20261104\"],\"name\":[\"ingeteam_c_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_c_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_c_20261104\"],\"power_conditions\":[\"ingeteam_c_20261104\"],\"product_family\":[\"ingeteam_c_20261104\"],\"product_status\":[\"ingeteam_c_20261104\"],\"record_scope\":[\"ingeteam_c_20261104\"],\"variant\":[\"ingeteam_c_20261104\"],\"warranty_conditions\":[\"ingeteam_c_20261104\"],\"warranty_years\":[\"ingeteam_c_20261104\"],\"width_m\":[\"ingeteam_c_20261104\"]}","grid_forming":true,"height_m":2.215,"ingress_protection":"IP65; LC filter and air-water heat exchanger IP54","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 3930TL HV","name":"Ingeteam INGECON SUN STORAGE 3930TL HV C720; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Discharge apparent rating at 30°C and1500Vdc; distinct charge and50°C ratings in extensions","product_family":"3Power C Series HV","product_status":"documented","quality_status":"source_backed","record_id":"86388a3a-af5d-53ef-8976-90823af66cb2","record_scope":"configuration","sources":["ingeteam_c_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"C720; IEC","warranty_conditions":"Manufacturer standard warranty statement on p2; extension upon request; contractual exclusions and start date not published","warranty_years":5,"width_m":3.5}
{"ac_voltage_v":840,"altitude_max_m":4500,"apparent_power_mva":3.928,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC62477-1\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1305,"depth_m":1.05,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300001994/F","entity_type":"systems","extensions_json":"{\"ac_charge_current_a_at_30c\":2565,\"ac_charge_current_a_at_50c\":2071,\"ac_discharge_current_a_at_30c\":2700,\"ac_discharge_current_a_at_50c\":2180,\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,18000],\"auxiliary_supply\":\"400V three-phase plus neutral,50/60Hz\",\"average_airflow_m3_per_hour\":12000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"Certain conditions required; not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"current_rating_dc_voltage_v\":1500,\"dc_current_max_a\":3357,\"dc_fused_inputs_max\":24,\"dimensions_native_mm\":{\"depth\":1050,\"height\":2215,\"width\":3500},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"mass_unknown\":true,\"noise\":{\"condition\":\"Automatically adjusted with operating conditions\",\"dba\":49.6,\"distance_m\":10},\"optional_heater_temperature_min_c\":-40,\"power_blocks\":1,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_c_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_voltage_v\":840,\"active_power_not_inferred\":true,\"charge_kva_30c\":3732,\"charge_kva_50c\":3013,\"configuration\":\"C840\",\"discharge_kva_30c\":3928,\"discharge_kva_50c\":3172,\"document_revision\":\"300001994/F\",\"extracted_text_sha256\":\"1720ec50076f5cad5846ad1144f0c5af8d57d26c58e2d3db30d580c86915fcc7\",\"grid_tied_dc_min_v\":1305,\"locator\":\"PDF p3 column 7\",\"model\":\"INGECON SUN STORAGE 3930TL HV\",\"off_grid_dc_min_v\":1188,\"rating_dc_voltage_v\":1500},\"standby_boundary\":\"Battery consumption\",\"standby_or_no_switching_consumption_w\":185,\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_c_20261104\"],\"altitude_max_m\":[\"ingeteam_c_20261104\"],\"apparent_power_mva\":[\"ingeteam_c_20261104\"],\"architecture\":[\"ingeteam_c_20261104\"],\"black_start\":[\"ingeteam_c_20261104\"],\"capacity_scope\":[\"ingeteam_c_20261104\"],\"compliance_claims_json\":[\"ingeteam_c_20261104\"],\"cooling\":[\"ingeteam_c_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_c_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_c_20261104\"],\"depth_m\":[\"ingeteam_c_20261104\"],\"derating_notes\":[\"ingeteam_c_20261104\"],\"document_revision\":[\"ingeteam_c_20261104\"],\"extensions_json\":[\"ingeteam_c_20261104\"],\"grid_forming\":[\"ingeteam_c_20261104\"],\"height_m\":[\"ingeteam_c_20261104\"],\"ingress_protection\":[\"ingeteam_c_20261104\"],\"manufacturer\":[\"ingeteam_c_20261104\"],\"model\":[\"ingeteam_c_20261104\"],\"name\":[\"ingeteam_c_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_c_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_c_20261104\"],\"power_conditions\":[\"ingeteam_c_20261104\"],\"product_family\":[\"ingeteam_c_20261104\"],\"product_status\":[\"ingeteam_c_20261104\"],\"record_scope\":[\"ingeteam_c_20261104\"],\"variant\":[\"ingeteam_c_20261104\"],\"warranty_conditions\":[\"ingeteam_c_20261104\"],\"warranty_years\":[\"ingeteam_c_20261104\"],\"width_m\":[\"ingeteam_c_20261104\"]}","grid_forming":true,"height_m":2.215,"ingress_protection":"IP65; LC filter and air-water heat exchanger IP54","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 3930TL HV","name":"Ingeteam INGECON SUN STORAGE 3930TL HV C840; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Discharge apparent rating at 30°C and1500Vdc; distinct charge and50°C ratings in extensions","product_family":"3Power C Series HV","product_status":"documented","quality_status":"source_backed","record_id":"960fe005-70e2-5d4e-8076-b337e528eb17","record_scope":"configuration","sources":["ingeteam_c_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"C840; IEC","warranty_conditions":"Manufacturer standard warranty statement on p2; extension upon request; contractual exclusions and start date not published","warranty_years":5,"width_m":3.5}
{"ac_voltage_v":660,"altitude_max_m":4500,"apparent_power_mva":4.344,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1035,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":20,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,2,4],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":3800,\"ac_voltage_v\":660,\"active_power_not_inferred\":true,\"charge_discharge_kva\":4344,\"configuration\":\"M660 M4\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":1035,\"locator\":\"PDF p4 column 6\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":4,\"off_grid_dc_min_v\":938,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M660 M4; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"99e3485c-3081-505a-beed-edb169ead88e","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M660 M4; IEC"}
{"ac_voltage_v":690,"altitude_max_m":4500,"apparent_power_mva":3.405,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1077,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":15,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,3],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":2850,\"ac_voltage_v\":690,\"active_power_not_inferred\":true,\"charge_discharge_kva\":3405,\"configuration\":\"M690 M3\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":1077,\"locator\":\"PDF p4 column 7\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":3,\"off_grid_dc_min_v\":980,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M690 M3; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"b00146a0-b7e8-5d67-8432-84e16ff7697d","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M690 M3; IEC"}
{"altitude_max_m":4000,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","communication_interfaces":["Wi-Fi","Single Pair Ethernet"],"compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"EN62109-1\",\"EN62109-2\"]}","cooling":"Forced ventilation","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"depth_m":0.4,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002273_A","entity_type":"systems","extensions_json":"{\"ac_charge_discharge_current_a\":250,\"ac_phase_count\":3,\"ac_voltage_range_v\":[600,800],\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour\":900,\"auxiliary_consumption_w\":20,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":99.05,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"European\",\"weighted_pct\":98.6},\"dc_current_max_a\":280,\"frequency_hz\":[50,60],\"grid_type\":\"IT\",\"humidity_condition\":\"non-condensing\",\"marketing_power_caution\":\"p1 says up to350kW; pp3–4 specify260–346kVA. Active power withheld without a matching test/configuration basis; not a measured conflict resolution.\",\"model_identity\":\"Eleven voltage-dependent operating points stored under one350TL identity; not eleven hardware variants\",\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"rating_temperature_c\":40,\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3–4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"active_power_not_inferred\":true,\"configuration\":\"IEC variable AC voltage\",\"document_revision\":\"300002273_A\",\"extracted_text_sha256\":\"41a8f10e61088ec05e32562afd8bc4dbbae44adbc1f00ec49b4305dac8711f0f\",\"locator\":\"PDF pp3–4; one model, eleven voltage-dependent operating points\",\"model\":\"INGECON SUN STORAGE 350TL\",\"operating_points\":[{\"ac_voltage_v\":600,\"charge_discharge_kva\":260,\"dc_min_v\":933,\"locator\":\"PDF p3 column 1\"},{\"ac_voltage_v\":615,\"charge_discharge_kva\":266,\"dc_min_v\":957,\"locator\":\"PDF p3 column 2\"},{\"ac_voltage_v\":630,\"charge_discharge_kva\":273,\"dc_min_v\":980,\"locator\":\"PDF p3 column 3\"},{\"ac_voltage_v\":645,\"charge_discharge_kva\":279,\"dc_min_v\":1003,\"locator\":\"PDF p3 column 4\"},{\"ac_voltage_v\":660,\"charge_discharge_kva\":286,\"dc_min_v\":1027,\"locator\":\"PDF p3 column 5\"},{\"ac_voltage_v\":675,\"charge_discharge_kva\":292,\"dc_min_v\":1050,\"locator\":\"PDF p4 column 1\"},{\"ac_voltage_v\":690,\"charge_discharge_kva\":299,\"dc_min_v\":1073,\"locator\":\"PDF p4 column 2\"},{\"ac_voltage_v\":710,\"charge_discharge_kva\":307,\"dc_min_v\":1104,\"locator\":\"PDF p4 column 3\"},{\"ac_voltage_v\":730,\"charge_discharge_kva\":316,\"dc_min_v\":1136,\"locator\":\"PDF p4 column 4\"},{\"ac_voltage_v\":750,\"charge_discharge_kva\":325,\"dc_min_v\":1167,\"locator\":\"PDF p4 column 5\"},{\"ac_voltage_v\":800,\"charge_discharge_kva\":346,\"dc_min_v\":1245,\"locator\":\"PDF p4 column 6\"}]},\"spe_distance_max_m\":1000,\"spe_topology\":\"daisy chain\",\"thd\":{\"condition\":\"Rated AC power and IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"altitude_max_m\":[\"ingeteam_350_20261104\"],\"architecture\":[\"ingeteam_350_20261104\"],\"black_start\":[\"ingeteam_350_20261104\"],\"capacity_scope\":[\"ingeteam_350_20261104\"],\"communication_interfaces\":[\"ingeteam_350_20261104\"],\"compliance_claims_json\":[\"ingeteam_350_20261104\"],\"cooling\":[\"ingeteam_350_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_350_20261104\"],\"depth_m\":[\"ingeteam_350_20261104\"],\"derating_notes\":[\"ingeteam_350_20261104\"],\"document_revision\":[\"ingeteam_350_20261104\"],\"extensions_json\":[\"ingeteam_350_20261104\"],\"height_m\":[\"ingeteam_350_20261104\"],\"ingress_protection\":[\"ingeteam_350_20261104\"],\"manufacturer\":[\"ingeteam_350_20261104\"],\"model\":[\"ingeteam_350_20261104\"],\"name\":[\"ingeteam_350_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_350_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_350_20261104\"],\"product_family\":[\"ingeteam_350_20261104\"],\"product_status\":[\"ingeteam_350_20261104\"],\"record_scope\":[\"ingeteam_350_20261104\"],\"variant\":[\"ingeteam_350_20261104\"],\"weight_kg\":[\"ingeteam_350_20261104\"],\"width_m\":[\"ingeteam_350_20261104\"]}","height_m":1.045,"ingress_protection":"IP66 / NEMA 4","last_verified_at":"2026-11-04T13:33:48.185850+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 350TL","name":"Ingeteam INGECON SUN STORAGE 350TL IEC variable AC voltage; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"product_family":"3Play TL Series","product_status":"documented","quality_status":"source_backed","record_id":"b3a195dc-3791-5fe7-87eb-8ee1a77cf927","record_scope":"configuration","sources":["ingeteam_350_20261104"],"updated_at":"2026-11-04T13:33:48.185850+00:00","variant":"IEC variable AC voltage; IEC","weight_kg":115,"width_m":1.045}
{"ac_voltage_v":600,"altitude_max_m":4500,"apparent_power_mva":2.961,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":938,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":15,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,3],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":2850,\"ac_voltage_v\":600,\"active_power_not_inferred\":true,\"charge_discharge_kva\":2961,\"configuration\":\"M600 M3\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":938,\"locator\":\"PDF p4 column 1\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":3,\"off_grid_dc_min_v\":854,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M600 M3; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"bda403f3-5ea4-5b76-9908-4fc00311b089","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M600 M3; IEC"}
{"ac_voltage_v":690,"altitude_max_m":4500,"apparent_power_mva":3.227,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC62477-1\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1075,"depth_m":1.05,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300001994/F","entity_type":"systems","extensions_json":"{\"ac_charge_current_a_at_30c\":2565,\"ac_charge_current_a_at_50c\":2071,\"ac_discharge_current_a_at_30c\":2700,\"ac_discharge_current_a_at_50c\":2180,\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,18000],\"auxiliary_supply\":\"400V three-phase plus neutral,50/60Hz\",\"average_airflow_m3_per_hour\":12000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"Certain conditions required; not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"current_rating_dc_voltage_v\":1500,\"dc_current_max_a\":3357,\"dc_fused_inputs_max\":24,\"dimensions_native_mm\":{\"depth\":1050,\"height\":2215,\"width\":3500},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"mass_unknown\":true,\"noise\":{\"condition\":\"Automatically adjusted with operating conditions\",\"dba\":49.6,\"distance_m\":10},\"optional_heater_temperature_min_c\":-40,\"power_blocks\":1,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_c_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_voltage_v\":690,\"active_power_not_inferred\":true,\"charge_kva_30c\":3066,\"charge_kva_50c\":2475,\"configuration\":\"C690\",\"discharge_kva_30c\":3227,\"discharge_kva_50c\":2605,\"document_revision\":\"300001994/F\",\"extracted_text_sha256\":\"1720ec50076f5cad5846ad1144f0c5af8d57d26c58e2d3db30d580c86915fcc7\",\"grid_tied_dc_min_v\":1075,\"locator\":\"PDF p3 column 4\",\"model\":\"INGECON SUN STORAGE 3930TL HV\",\"off_grid_dc_min_v\":979,\"rating_dc_voltage_v\":1500},\"standby_boundary\":\"Battery consumption\",\"standby_or_no_switching_consumption_w\":185,\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_c_20261104\"],\"altitude_max_m\":[\"ingeteam_c_20261104\"],\"apparent_power_mva\":[\"ingeteam_c_20261104\"],\"architecture\":[\"ingeteam_c_20261104\"],\"black_start\":[\"ingeteam_c_20261104\"],\"capacity_scope\":[\"ingeteam_c_20261104\"],\"compliance_claims_json\":[\"ingeteam_c_20261104\"],\"cooling\":[\"ingeteam_c_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_c_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_c_20261104\"],\"depth_m\":[\"ingeteam_c_20261104\"],\"derating_notes\":[\"ingeteam_c_20261104\"],\"document_revision\":[\"ingeteam_c_20261104\"],\"extensions_json\":[\"ingeteam_c_20261104\"],\"grid_forming\":[\"ingeteam_c_20261104\"],\"height_m\":[\"ingeteam_c_20261104\"],\"ingress_protection\":[\"ingeteam_c_20261104\"],\"manufacturer\":[\"ingeteam_c_20261104\"],\"model\":[\"ingeteam_c_20261104\"],\"name\":[\"ingeteam_c_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_c_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_c_20261104\"],\"power_conditions\":[\"ingeteam_c_20261104\"],\"product_family\":[\"ingeteam_c_20261104\"],\"product_status\":[\"ingeteam_c_20261104\"],\"record_scope\":[\"ingeteam_c_20261104\"],\"variant\":[\"ingeteam_c_20261104\"],\"warranty_conditions\":[\"ingeteam_c_20261104\"],\"warranty_years\":[\"ingeteam_c_20261104\"],\"width_m\":[\"ingeteam_c_20261104\"]}","grid_forming":true,"height_m":2.215,"ingress_protection":"IP65; LC filter and air-water heat exchanger IP54","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 3930TL HV","name":"Ingeteam INGECON SUN STORAGE 3930TL HV C690; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Discharge apparent rating at 30°C and1500Vdc; distinct charge and50°C ratings in extensions","product_family":"3Power C Series HV","product_status":"documented","quality_status":"source_backed","record_id":"bde9962d-8f88-5826-a620-f294e43b7a6d","record_scope":"configuration","sources":["ingeteam_c_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"C690; IEC","warranty_conditions":"Manufacturer standard warranty statement on p2; extension upon request; contractual exclusions and start date not published","warranty_years":5,"width_m":3.5}
{"ac_voltage_v":660,"altitude_max_m":4500,"apparent_power_mva":3.087,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC62477-1\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1029,"depth_m":1.05,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300001994/F","entity_type":"systems","extensions_json":"{\"ac_charge_current_a_at_30c\":2565,\"ac_charge_current_a_at_50c\":2071,\"ac_discharge_current_a_at_30c\":2700,\"ac_discharge_current_a_at_50c\":2180,\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,18000],\"auxiliary_supply\":\"400V three-phase plus neutral,50/60Hz\",\"average_airflow_m3_per_hour\":12000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"Certain conditions required; not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"current_rating_dc_voltage_v\":1500,\"dc_current_max_a\":3357,\"dc_fused_inputs_max\":24,\"dimensions_native_mm\":{\"depth\":1050,\"height\":2215,\"width\":3500},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"mass_unknown\":true,\"noise\":{\"condition\":\"Automatically adjusted with operating conditions\",\"dba\":49.6,\"distance_m\":10},\"optional_heater_temperature_min_c\":-40,\"power_blocks\":1,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_c_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_voltage_v\":660,\"active_power_not_inferred\":true,\"charge_kva_30c\":2932,\"charge_kva_50c\":2368,\"configuration\":\"C660\",\"discharge_kva_30c\":3087,\"discharge_kva_50c\":2492,\"document_revision\":\"300001994/F\",\"extracted_text_sha256\":\"1720ec50076f5cad5846ad1144f0c5af8d57d26c58e2d3db30d580c86915fcc7\",\"grid_tied_dc_min_v\":1029,\"locator\":\"PDF p3 column 3\",\"model\":\"INGECON SUN STORAGE 3930TL HV\",\"off_grid_dc_min_v\":938,\"rating_dc_voltage_v\":1500},\"standby_boundary\":\"Battery consumption\",\"standby_or_no_switching_consumption_w\":185,\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_c_20261104\"],\"altitude_max_m\":[\"ingeteam_c_20261104\"],\"apparent_power_mva\":[\"ingeteam_c_20261104\"],\"architecture\":[\"ingeteam_c_20261104\"],\"black_start\":[\"ingeteam_c_20261104\"],\"capacity_scope\":[\"ingeteam_c_20261104\"],\"compliance_claims_json\":[\"ingeteam_c_20261104\"],\"cooling\":[\"ingeteam_c_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_c_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_c_20261104\"],\"depth_m\":[\"ingeteam_c_20261104\"],\"derating_notes\":[\"ingeteam_c_20261104\"],\"document_revision\":[\"ingeteam_c_20261104\"],\"extensions_json\":[\"ingeteam_c_20261104\"],\"grid_forming\":[\"ingeteam_c_20261104\"],\"height_m\":[\"ingeteam_c_20261104\"],\"ingress_protection\":[\"ingeteam_c_20261104\"],\"manufacturer\":[\"ingeteam_c_20261104\"],\"model\":[\"ingeteam_c_20261104\"],\"name\":[\"ingeteam_c_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_c_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_c_20261104\"],\"power_conditions\":[\"ingeteam_c_20261104\"],\"product_family\":[\"ingeteam_c_20261104\"],\"product_status\":[\"ingeteam_c_20261104\"],\"record_scope\":[\"ingeteam_c_20261104\"],\"variant\":[\"ingeteam_c_20261104\"],\"warranty_conditions\":[\"ingeteam_c_20261104\"],\"warranty_years\":[\"ingeteam_c_20261104\"],\"width_m\":[\"ingeteam_c_20261104\"]}","grid_forming":true,"height_m":2.215,"ingress_protection":"IP65; LC filter and air-water heat exchanger IP54","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 3930TL HV","name":"Ingeteam INGECON SUN STORAGE 3930TL HV C660; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Discharge apparent rating at 30°C and1500Vdc; distinct charge and50°C ratings in extensions","product_family":"3Power C Series HV","product_status":"documented","quality_status":"source_backed","record_id":"be1d4a0a-26b6-5d5f-b0be-2ceb02530b7d","record_scope":"configuration","sources":["ingeteam_c_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"C660; IEC","warranty_conditions":"Manufacturer standard warranty statement on p2; extension upon request; contractual exclusions and start date not published","warranty_years":5,"width_m":3.5}
{"ac_voltage_v":660,"altitude_max_m":4500,"apparent_power_mva":3.258,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1035,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":15,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,3],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":2850,\"ac_voltage_v\":660,\"active_power_not_inferred\":true,\"charge_discharge_kva\":3258,\"configuration\":\"M660 M3\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":1035,\"locator\":\"PDF p4 column 5\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":3,\"off_grid_dc_min_v\":938,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M660 M3; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"d04ed1da-9845-5341-a786-5128d763d550","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M660 M3; IEC"}
{"ac_voltage_v":630,"altitude_max_m":4500,"apparent_power_mva":3.111,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":984,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":15,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,3],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":2850,\"ac_voltage_v\":630,\"active_power_not_inferred\":true,\"charge_discharge_kva\":3111,\"configuration\":\"M630 M3\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":984,\"locator\":\"PDF p4 column 3\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":3,\"off_grid_dc_min_v\":896,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M630 M3; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"deb396c6-093b-576c-8ed2-d49bffa8e49d","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M630 M3; IEC"}
{"ac_voltage_v":760,"altitude_max_m":4500,"apparent_power_mva":3.554,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p3 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC62477-1\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1182,"depth_m":1.05,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300001994/F","entity_type":"systems","extensions_json":"{\"ac_charge_current_a_at_30c\":2565,\"ac_charge_current_a_at_50c\":2071,\"ac_discharge_current_a_at_30c\":2700,\"ac_discharge_current_a_at_50c\":2180,\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,18000],\"auxiliary_supply\":\"400V three-phase plus neutral,50/60Hz\",\"average_airflow_m3_per_hour\":12000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"Certain conditions required; not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"current_rating_dc_voltage_v\":1500,\"dc_current_max_a\":3357,\"dc_fused_inputs_max\":24,\"dimensions_native_mm\":{\"depth\":1050,\"height\":2215,\"width\":3500},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"mass_unknown\":true,\"noise\":{\"condition\":\"Automatically adjusted with operating conditions\",\"dba\":49.6,\"distance_m\":10},\"optional_heater_temperature_min_c\":-40,\"power_blocks\":1,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_c_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p3 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_voltage_v\":760,\"active_power_not_inferred\":true,\"charge_kva_30c\":3377,\"charge_kva_50c\":2726,\"configuration\":\"C760\",\"discharge_kva_30c\":3554,\"discharge_kva_50c\":2870,\"document_revision\":\"300001994/F\",\"extracted_text_sha256\":\"1720ec50076f5cad5846ad1144f0c5af8d57d26c58e2d3db30d580c86915fcc7\",\"grid_tied_dc_min_v\":1182,\"locator\":\"PDF p3 column 6\",\"model\":\"INGECON SUN STORAGE 3930TL HV\",\"off_grid_dc_min_v\":1077,\"rating_dc_voltage_v\":1500},\"standby_boundary\":\"Battery consumption\",\"standby_or_no_switching_consumption_w\":185,\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_c_20261104\"],\"altitude_max_m\":[\"ingeteam_c_20261104\"],\"apparent_power_mva\":[\"ingeteam_c_20261104\"],\"architecture\":[\"ingeteam_c_20261104\"],\"black_start\":[\"ingeteam_c_20261104\"],\"capacity_scope\":[\"ingeteam_c_20261104\"],\"compliance_claims_json\":[\"ingeteam_c_20261104\"],\"cooling\":[\"ingeteam_c_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_c_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_c_20261104\"],\"depth_m\":[\"ingeteam_c_20261104\"],\"derating_notes\":[\"ingeteam_c_20261104\"],\"document_revision\":[\"ingeteam_c_20261104\"],\"extensions_json\":[\"ingeteam_c_20261104\"],\"grid_forming\":[\"ingeteam_c_20261104\"],\"height_m\":[\"ingeteam_c_20261104\"],\"ingress_protection\":[\"ingeteam_c_20261104\"],\"manufacturer\":[\"ingeteam_c_20261104\"],\"model\":[\"ingeteam_c_20261104\"],\"name\":[\"ingeteam_c_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_c_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_c_20261104\"],\"power_conditions\":[\"ingeteam_c_20261104\"],\"product_family\":[\"ingeteam_c_20261104\"],\"product_status\":[\"ingeteam_c_20261104\"],\"record_scope\":[\"ingeteam_c_20261104\"],\"variant\":[\"ingeteam_c_20261104\"],\"warranty_conditions\":[\"ingeteam_c_20261104\"],\"warranty_years\":[\"ingeteam_c_20261104\"],\"width_m\":[\"ingeteam_c_20261104\"]}","grid_forming":true,"height_m":2.215,"ingress_protection":"IP65; LC filter and air-water heat exchanger IP54","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 3930TL HV","name":"Ingeteam INGECON SUN STORAGE 3930TL HV C760; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Discharge apparent rating at 30°C and1500Vdc; distinct charge and50°C ratings in extensions","product_family":"3Power C Series HV","product_status":"documented","quality_status":"source_backed","record_id":"dede9bec-d55f-54fd-aea7-de8e65c5b0b7","record_scope":"configuration","sources":["ingeteam_c_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"C760; IEC","warranty_conditions":"Manufacturer standard warranty statement on p2; extension upon request; contractual exclusions and start date not published","warranty_years":5,"width_m":3.5}
{"ac_voltage_v":630,"altitude_max_m":4500,"apparent_power_mva":4.148,"architecture":"unspecified","black_start":true,"capacity_scope":"One bidirectional PCS configuration; excludes batteries, transformer and installation-level energy","compliance_claims_json":"{\"claim_type\":\"OEM-listed standards/CE marking; no independent certificate verified\",\"locator\":\"PDF p4 standards rows; selected explicitly legible entries only\",\"marking\":\"CE\",\"standards\":[\"IEC61727\",\"EN50549-2\",\"IEC60529\"]}","cooling":"Liquid cooling and temperature-controlled forced air","created_at":"2026-11-04T13:33:48.185850+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":984,"derating_notes":"Above 1000 m requires manufacturer-specific review; maximum altitude is not a full-power guarantee.","document_revision":"300002287_C","entity_type":"systems","extensions_json":"{\"ac_phase_count\":3,\"active_power_caution\":\"kVA table values not converted to kW; no battery MWh or duration inferred\",\"airflow_m3_per_hour_range\":[0,27000],\"auxiliary_supply\":\"400V three-phase plus neutral, 50/60Hz\",\"average_airflow_m3_per_hour\":18000,\"conversion_efficiency\":{\"boundary\":\"converter conversion, not battery AC-to-AC round-trip\",\"maximum_pct\":98.9,\"maximum_qualifier\":\"OEM maximum; test conditions not enumerated\",\"weighted_method\":\"CEC\",\"weighted_pct\":98.5},\"corrosion_class\":\"C5M\",\"dc_inputs_per_inverter\":20,\"dc_inputs_per_module\":5,\"dimensions_native_mm\":{\"height\":2200,\"length\":5200,\"width\":900},\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"independent_dc_input_options\":[1,2,4],\"optional_heater_temperature_min_c\":-40,\"power_factor_adjustment\":{\"directions\":[\"leading\",\"lagging\"],\"maximum\":1,\"minimum\":0},\"product_level\":\"PCS / bidirectional inverter\",\"protection_control_review\":{\"control_functions\":[\"frequency regulation\",\"synthetic inertia\",\"virtual synchronous machine\",\"ramp limiting\",\"voltage Q/V control\",\"fixed power factor control\",\"fixed reactive output control\"],\"coolant\":\"biodegradable glycol-water mixture\",\"locator\":\"PDF p2 Protections and Real/Reactive power functionalities; reviewed on 2026-11-04\",\"optional_equipment\":[\"AC type I+II surge arresters\",\"DC type I+II surge arresters\",\"DC fuses\"],\"protection_features\":[\"output short-circuit and overload protection\",\"anti-islanding with automatic disconnection\",\"DC insulation fault protection\",\"motorized DC switch\",\"motorized AC circuit breaker\"],\"scope\":\"OEM functions listed for this converter series, not independently tested grid-code certification or proof of installed project services\",\"source_id\":\"ingeteam_m_20261104\",\"surge_caution\":\"No standard surge type promoted; previous page-level contradictions remain preserved\"},\"relative_humidity_percent\":[0,100],\"source_locator\":\"PDF p4 exact column and common cells; pp1–2 product features\",\"source_table\":{\"ac_current_a\":3800,\"ac_voltage_v\":630,\"active_power_not_inferred\":true,\"charge_discharge_kva\":4148,\"configuration\":\"M630 M4\",\"document_revision\":\"300002287_C\",\"extracted_text_sha256\":\"a47953d13f778d03026715e6b577b7d335dc6425830cca00e46fc61c57443e92\",\"grid_tied_dc_min_v\":984,\"locator\":\"PDF p4 column 4\",\"model\":\"INGECON SUN STORAGE 4540TL\",\"modules\":4,\"off_grid_dc_min_v\":896,\"rated_temperature_c\":40},\"standards_caution\":\"p4 prints IEC61477-1; not silently repaired to IEC62477-1\",\"standby_or_no_switching_consumption_w\":925,\"surge_protection_caution\":\"p2 lists DC typeII standard and I+II optional; p4 says I+II. No scalar protection selection.\",\"thd\":{\"condition\":\"Pout>25% rated power, IEC61000-3-4 voltage\",\"upper_exclusive_pct\":3},\"voltage_conditions\":\"Minimum DC voltage table assumes Vgrid,max=1.1 p.u. and PF=1; higher grid voltage requires minimum correction proportional to Vgrid,max/1.1\"}","field_sources_json":"{\"ac_voltage_v\":[\"ingeteam_m_20261104\"],\"altitude_max_m\":[\"ingeteam_m_20261104\"],\"apparent_power_mva\":[\"ingeteam_m_20261104\"],\"architecture\":[\"ingeteam_m_20261104\"],\"black_start\":[\"ingeteam_m_20261104\"],\"capacity_scope\":[\"ingeteam_m_20261104\"],\"compliance_claims_json\":[\"ingeteam_m_20261104\"],\"cooling\":[\"ingeteam_m_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_m_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_m_20261104\"],\"derating_notes\":[\"ingeteam_m_20261104\"],\"document_revision\":[\"ingeteam_m_20261104\"],\"extensions_json\":[\"ingeteam_m_20261104\"],\"height_m\":[\"ingeteam_m_20261104\"],\"ingress_protection\":[\"ingeteam_m_20261104\"],\"manufacturer\":[\"ingeteam_m_20261104\"],\"model\":[\"ingeteam_m_20261104\"],\"name\":[\"ingeteam_m_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_m_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_m_20261104\"],\"power_conditions\":[\"ingeteam_m_20261104\"],\"product_family\":[\"ingeteam_m_20261104\"],\"product_status\":[\"ingeteam_m_20261104\"],\"record_scope\":[\"ingeteam_m_20261104\"],\"variant\":[\"ingeteam_m_20261104\"]}","height_m":2.2,"ingress_protection":"IP65","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","model":"INGECON SUN STORAGE 4540TL","name":"Ingeteam INGECON SUN STORAGE 4540TL M630 M4; IEC","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge and discharge apparent rating at 40°C; active MW unknown","product_family":"3Power M Series","product_status":"documented","quality_status":"source_backed","record_id":"f55425ec-18a2-5fd6-b971-13ecd54f2082","record_scope":"configuration","sources":["ingeteam_m_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"M630 M4; IEC"}
