{"altitude_max_m":3000,"apparent_power_mva":9.08,"architecture":"unspecified","capacity_scope":"Full skid power station including converter, step-up transformer and switchgear; battery excluded","compliance_claims_json":"{\"locator\":\"PDF p3\",\"standards\":[\"IEC62271-212\",\"IEC62271-200\",\"IEC60076\",\"IEC61439-1\"],\"status\":\"OEM-listed standards; certification not independently verified\"}","conflicts_json":"{\"auxiliary_panel_ip\":{\"decision\":\"unresolved; scalar withheld\",\"p2\":\"IP56\",\"p3\":\"IP54\",\"source_id\":\"ingeteam_fskm_pdf_20261104\"}}","created_at":"2026-11-04T14:58:19.701180+00:00","depth_m":2.6,"derating_notes":"Altitude power derating starts at 1000 m; optional heater permits -40C","document_revision":"300002651_B01","entity_type":"systems","extensions_json":"{\"auxiliary_panel_ip_conflict\":{\"decision\":\"unresolved; no whole-system IP inferred\",\"p2_diagram\":\"IP56\",\"p3_table\":\"IP54\"},\"charge_discharge_current_a\":7600,\"current_conditions\":\"1500 Vdc,40C; table current boundary not more specifically identified\",\"humidity_condition\":\"non-condensing\",\"identity\":\"Distinct full-skid product; contained PCS records are not additional battery capacity\",\"inverter_ac_voltage_v\":690,\"inverters\":2,\"modules_per_inverter\":4,\"product_level\":\"medium-voltage skid power station\",\"relative_humidity_pct\":[0,100],\"source_locator\":\"PDF p3 exact configuration column; footnotes1–2; p2 panel illustration\",\"switchgear\":{\"cooling\":\"natural air\",\"ingress_protection\":\"IP54\",\"rated_current_a\":630,\"voltage_options_kv\":[24,36,40.5]},\"total_modules\":8,\"transformer\":{\"cooling\":\"ONAN; optional KNAN\",\"efficiency_condition\":\"European installations per EU548/2014 and EU2019/1783; transformer PEI, not PCS or battery RTE\",\"frequency_hz\":[50,60],\"impedance_pct\":[7,8],\"minimum_peak_efficiency_index_pct\":99.5,\"no_load_taps_pct\":[-5,-2.5,2.5,5],\"vector_group\":\"Dy11y11\",\"voltage_max_kv\":52}}","field_sources_json":"{\"altitude_max_m\":[\"ingeteam_fskm_pdf_20261104\"],\"apparent_power_mva\":[\"ingeteam_fskm_pdf_20261104\"],\"architecture\":[\"ingeteam_fskm_pdf_20261104\"],\"capacity_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"compliance_claims_json\":[\"ingeteam_fskm_pdf_20261104\"],\"conflicts_json\":[\"ingeteam_fskm_pdf_20261104\"],\"depth_m\":[\"ingeteam_fskm_pdf_20261104\"],\"derating_notes\":[\"ingeteam_fskm_pdf_20261104\"],\"document_revision\":[\"ingeteam_fskm_pdf_20261104\"],\"extensions_json\":[\"ingeteam_fskm_pdf_20261104\"],\"height_m\":[\"ingeteam_fskm_pdf_20261104\"],\"manufacturer\":[\"ingeteam_fskm_pdf_20261104\"],\"market_segment\":[\"ingeteam_fskm_pdf_20261104\"],\"model\":[\"ingeteam_fskm_pdf_20261104\"],\"name\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_fskm_pdf_20261104\"],\"power_conditions\":[\"ingeteam_fskm_pdf_20261104\"],\"product_status\":[\"ingeteam_fskm_pdf_20261104\"],\"record_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"variant\":[\"ingeteam_fskm_pdf_20261104\"],\"weight_kg\":[\"ingeteam_fskm_pdf_20261104\"],\"width_m\":[\"ingeteam_fskm_pdf_20261104\"]}","height_m":2.62,"last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","market_segment":"utility","model":"9100 FSK M SERIES","name":"Ingeteam 9100 FSK M SERIES","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge/discharge apparent power at 1500 Vdc and 40C; calculated by OEM for 690 Vac inverter model","product_status":"documented","quality_status":"needs_review","record_id":"169bc6d0-5fa7-5852-abbf-2c973fc53196","record_scope":"configuration","sources":["ingeteam_fskm_pdf_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"690 Vac inverter; IEC","weight_kg":30000,"width_m":11.39}
{"altitude_max_m":3000,"apparent_power_mva":3.406,"architecture":"unspecified","capacity_scope":"Full skid power station including converter, step-up transformer and switchgear; battery excluded","compliance_claims_json":"{\"locator\":\"PDF p3\",\"standards\":[\"IEC62271-212\",\"IEC62271-200\",\"IEC60076\",\"IEC61439-1\"],\"status\":\"OEM-listed standards; certification not independently verified\"}","conflicts_json":"{\"auxiliary_panel_ip\":{\"decision\":\"unresolved; scalar withheld\",\"p2\":\"IP56\",\"p3\":\"IP54\",\"source_id\":\"ingeteam_fskm_pdf_20261104\"}}","created_at":"2026-11-04T14:58:19.701180+00:00","depth_m":2.6,"derating_notes":"Altitude power derating starts at 1000 m; optional heater permits -40C","document_revision":"300002651_B01","entity_type":"systems","extensions_json":"{\"auxiliary_panel_ip_conflict\":{\"decision\":\"unresolved; no whole-system IP inferred\",\"p2_diagram\":\"IP56\",\"p3_table\":\"IP54\"},\"charge_discharge_current_a\":2805,\"current_conditions\":\"1500 Vdc,40C; table current boundary not more specifically identified\",\"humidity_condition\":\"non-condensing\",\"identity\":\"Distinct full-skid product; contained PCS records are not additional battery capacity\",\"inverter_ac_voltage_v\":690,\"inverters\":1,\"modules_per_inverter\":3,\"product_level\":\"medium-voltage skid power station\",\"relative_humidity_pct\":[0,100],\"source_locator\":\"PDF p3 exact configuration column; footnotes1–2; p2 panel illustration\",\"switchgear\":{\"cooling\":\"natural air\",\"ingress_protection\":\"IP54\",\"rated_current_a\":630,\"voltage_options_kv\":[24,36,40.5]},\"total_modules\":3,\"transformer\":{\"cooling\":\"ONAN; optional KNAN\",\"efficiency_condition\":\"European installations per EU548/2014 and EU2019/1783; transformer PEI, not PCS or battery RTE\",\"frequency_hz\":[50,60],\"impedance_pct\":[7,8],\"minimum_peak_efficiency_index_pct\":99.5,\"no_load_taps_pct\":[-5,-2.5,2.5,5],\"vector_group\":\"Dy11\",\"voltage_max_kv\":52}}","field_sources_json":"{\"altitude_max_m\":[\"ingeteam_fskm_pdf_20261104\"],\"apparent_power_mva\":[\"ingeteam_fskm_pdf_20261104\"],\"architecture\":[\"ingeteam_fskm_pdf_20261104\"],\"capacity_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"compliance_claims_json\":[\"ingeteam_fskm_pdf_20261104\"],\"conflicts_json\":[\"ingeteam_fskm_pdf_20261104\"],\"depth_m\":[\"ingeteam_fskm_pdf_20261104\"],\"derating_notes\":[\"ingeteam_fskm_pdf_20261104\"],\"document_revision\":[\"ingeteam_fskm_pdf_20261104\"],\"extensions_json\":[\"ingeteam_fskm_pdf_20261104\"],\"height_m\":[\"ingeteam_fskm_pdf_20261104\"],\"manufacturer\":[\"ingeteam_fskm_pdf_20261104\"],\"market_segment\":[\"ingeteam_fskm_pdf_20261104\"],\"model\":[\"ingeteam_fskm_pdf_20261104\"],\"name\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_fskm_pdf_20261104\"],\"power_conditions\":[\"ingeteam_fskm_pdf_20261104\"],\"product_status\":[\"ingeteam_fskm_pdf_20261104\"],\"record_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"variant\":[\"ingeteam_fskm_pdf_20261104\"],\"weight_kg\":[\"ingeteam_fskm_pdf_20261104\"],\"width_m\":[\"ingeteam_fskm_pdf_20261104\"]}","height_m":2.62,"last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","market_segment":"utility","model":"3410 FSK M SERIES","name":"Ingeteam 3410 FSK M SERIES","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge/discharge apparent power at 1500 Vdc and 40C; calculated by OEM for 690 Vac inverter model","product_status":"documented","quality_status":"needs_review","record_id":"407cdb78-e0a9-5ee8-b005-b8059d7b8cd0","record_scope":"configuration","sources":["ingeteam_fskm_pdf_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"690 Vac inverter; IEC","weight_kg":11000,"width_m":9.5}
{"altitude_max_m":4000,"architecture":"unspecified","capacity_scope":"One bidirectional DC-DC converter; excludes battery and AC inverter","communication_interfaces":["Single Pair Ethernet","CAN","Wi-Fi"],"compliance_claims_json":"{\"locator\":\"PDF p3\",\"marking\":\"CE\",\"standards\":[\"IEC 62109-1\",\"UL1741\"],\"status\":\"OEM-listed, not independently verified certification\"}","cooling":"Forced ventilation","created_at":"2026-11-04T14:58:19.701180+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":500,"derating_notes":"Above 1000 m requires manufacturer review; battery current 360 A at 35C and 310 A at 50C","document_revision":"300002078_B","entity_type":"systems","extensions_json":"{\"airflow_m3_h\":900,\"battery_current_max_a_by_temperature_c\":{\"35\":360,\"50\":310},\"battery_inputs\":1,\"conversion_efficiency\":{\"boundary\":\"DC-DC converter efficiency, not battery round-trip\",\"maximum_pct\":99},\"dc_bus_current_max_a\":360,\"dc_bus_voltage_range_v\":[500,1500],\"humidity_condition\":\"non-condensing\",\"product_level\":\"bidirectional DC-DC converter\",\"protections\":[\"type I+II surge arresters\",\"reverse polarity\",\"overtemperature\",\"residual current monitoring\"],\"relative_humidity_pct\":[0,100],\"source_locator\":\"PDF p3 ratings/protections; p2 interfaces\",\"standby_consumption_w\":25,\"warranty_caution\":\"p1 says Standard 5 years without explicit warranty label; withheld\"}","field_sources_json":"{\"altitude_max_m\":[\"ingeteam_430_20261104\"],\"architecture\":[\"ingeteam_430_20261104\"],\"capacity_scope\":[\"ingeteam_430_20261104\"],\"communication_interfaces\":[\"ingeteam_430_20261104\"],\"compliance_claims_json\":[\"ingeteam_430_20261104\"],\"cooling\":[\"ingeteam_430_20261104\"],\"dc_voltage_max_v\":[\"ingeteam_430_20261104\"],\"dc_voltage_min_v\":[\"ingeteam_430_20261104\"],\"derating_notes\":[\"ingeteam_430_20261104\"],\"document_revision\":[\"ingeteam_430_20261104\"],\"extensions_json\":[\"ingeteam_430_20261104\"],\"ingress_protection\":[\"ingeteam_430_20261104\"],\"manufacturer\":[\"ingeteam_430_20261104\"],\"market_segment\":[\"ingeteam_430_20261104\"],\"model\":[\"ingeteam_430_20261104\"],\"name\":[\"ingeteam_430_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_430_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_430_20261104\"],\"power_basis\":[\"ingeteam_430_20261104\"],\"power_capacity_mw\":[\"ingeteam_430_20261104\"],\"power_conditions\":[\"ingeteam_430_20261104\"],\"power_rating_kind\":[\"ingeteam_430_20261104\"],\"product_status\":[\"ingeteam_430_20261104\"],\"record_scope\":[\"ingeteam_430_20261104\"],\"variant\":[\"ingeteam_430_20261104\"]}","ingress_protection":"IP66 / NEMA 3R","last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","market_segment":"utility","model":"INGECON SUN STORAGE 430 DC-DC","name":"Ingeteam INGECON SUN STORAGE 430 DC-DC BUCK BOOST","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"power_basis":"dc","power_capacity_mw":0.432,"power_conditions":"Nominal power at 1230 Vdc; no AC output rating inferred","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"9e75fb9f-b82a-5612-9ca8-d4f929e628e2","record_scope":"configuration","sources":["ingeteam_430_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"BUCK BOOST; 1500 V"}
{"altitude_max_m":3000,"apparent_power_mva":6.812,"architecture":"unspecified","capacity_scope":"Full skid power station including converter, step-up transformer and switchgear; battery excluded","compliance_claims_json":"{\"locator\":\"PDF p3\",\"standards\":[\"IEC62271-212\",\"IEC62271-200\",\"IEC60076\",\"IEC61439-1\"],\"status\":\"OEM-listed standards; certification not independently verified\"}","conflicts_json":"{\"auxiliary_panel_ip\":{\"decision\":\"unresolved; scalar withheld\",\"p2\":\"IP56\",\"p3\":\"IP54\",\"source_id\":\"ingeteam_fskm_pdf_20261104\"}}","created_at":"2026-11-04T14:58:19.701180+00:00","depth_m":2.6,"derating_notes":"Altitude power derating starts at 1000 m; optional heater permits -40C","document_revision":"300002651_B01","entity_type":"systems","extensions_json":"{\"auxiliary_panel_ip_conflict\":{\"decision\":\"unresolved; no whole-system IP inferred\",\"p2_diagram\":\"IP56\",\"p3_table\":\"IP54\"},\"charge_discharge_current_a\":5700,\"current_conditions\":\"1500 Vdc,40C; table current boundary not more specifically identified\",\"humidity_condition\":\"non-condensing\",\"identity\":\"Distinct full-skid product; contained PCS records are not additional battery capacity\",\"inverter_ac_voltage_v\":690,\"inverters\":2,\"modules_per_inverter\":3,\"product_level\":\"medium-voltage skid power station\",\"relative_humidity_pct\":[0,100],\"source_locator\":\"PDF p3 exact configuration column; footnotes1–2; p2 panel illustration\",\"switchgear\":{\"cooling\":\"natural air\",\"ingress_protection\":\"IP54\",\"rated_current_a\":630,\"voltage_options_kv\":[24,36,40.5]},\"total_modules\":6,\"transformer\":{\"cooling\":\"ONAN; optional KNAN\",\"efficiency_condition\":\"European installations per EU548/2014 and EU2019/1783; transformer PEI, not PCS or battery RTE\",\"frequency_hz\":[50,60],\"impedance_pct\":[7,8],\"minimum_peak_efficiency_index_pct\":99.5,\"no_load_taps_pct\":[-5,-2.5,2.5,5],\"vector_group\":\"Dy11y11\",\"voltage_max_kv\":52}}","field_sources_json":"{\"altitude_max_m\":[\"ingeteam_fskm_pdf_20261104\"],\"apparent_power_mva\":[\"ingeteam_fskm_pdf_20261104\"],\"architecture\":[\"ingeteam_fskm_pdf_20261104\"],\"capacity_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"compliance_claims_json\":[\"ingeteam_fskm_pdf_20261104\"],\"conflicts_json\":[\"ingeteam_fskm_pdf_20261104\"],\"depth_m\":[\"ingeteam_fskm_pdf_20261104\"],\"derating_notes\":[\"ingeteam_fskm_pdf_20261104\"],\"document_revision\":[\"ingeteam_fskm_pdf_20261104\"],\"extensions_json\":[\"ingeteam_fskm_pdf_20261104\"],\"height_m\":[\"ingeteam_fskm_pdf_20261104\"],\"manufacturer\":[\"ingeteam_fskm_pdf_20261104\"],\"market_segment\":[\"ingeteam_fskm_pdf_20261104\"],\"model\":[\"ingeteam_fskm_pdf_20261104\"],\"name\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_fskm_pdf_20261104\"],\"power_conditions\":[\"ingeteam_fskm_pdf_20261104\"],\"product_status\":[\"ingeteam_fskm_pdf_20261104\"],\"record_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"variant\":[\"ingeteam_fskm_pdf_20261104\"],\"weight_kg\":[\"ingeteam_fskm_pdf_20261104\"],\"width_m\":[\"ingeteam_fskm_pdf_20261104\"]}","height_m":2.62,"last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","market_segment":"utility","model":"6820 FSK M SERIES","name":"Ingeteam 6820 FSK M SERIES","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge/discharge apparent power at 1500 Vdc and 40C; calculated by OEM for 690 Vac inverter model","product_status":"documented","quality_status":"needs_review","record_id":"e13dabfd-5bac-5b64-90c1-4b4f07ac5ad7","record_scope":"configuration","sources":["ingeteam_fskm_pdf_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"690 Vac inverter; IEC","weight_kg":24000,"width_m":9.5}
{"altitude_max_m":3000,"apparent_power_mva":4.54,"architecture":"unspecified","capacity_scope":"Full skid power station including converter, step-up transformer and switchgear; battery excluded","compliance_claims_json":"{\"locator\":\"PDF p3\",\"standards\":[\"IEC62271-212\",\"IEC62271-200\",\"IEC60076\",\"IEC61439-1\"],\"status\":\"OEM-listed standards; certification not independently verified\"}","conflicts_json":"{\"auxiliary_panel_ip\":{\"decision\":\"unresolved; scalar withheld\",\"p2\":\"IP56\",\"p3\":\"IP54\",\"source_id\":\"ingeteam_fskm_pdf_20261104\"}}","created_at":"2026-11-04T14:58:19.701180+00:00","depth_m":2.6,"derating_notes":"Altitude power derating starts at 1000 m; optional heater permits -40C","document_revision":"300002651_B01","entity_type":"systems","extensions_json":"{\"auxiliary_panel_ip_conflict\":{\"decision\":\"unresolved; no whole-system IP inferred\",\"p2_diagram\":\"IP56\",\"p3_table\":\"IP54\"},\"charge_discharge_current_a\":3800,\"current_conditions\":\"1500 Vdc,40C; table current boundary not more specifically identified\",\"humidity_condition\":\"non-condensing\",\"identity\":\"Distinct full-skid product; contained PCS records are not additional battery capacity\",\"inverter_ac_voltage_v\":690,\"inverters\":1,\"modules_per_inverter\":4,\"product_level\":\"medium-voltage skid power station\",\"relative_humidity_pct\":[0,100],\"source_locator\":\"PDF p3 exact configuration column; footnotes1–2; p2 panel illustration\",\"switchgear\":{\"cooling\":\"natural air\",\"ingress_protection\":\"IP54\",\"rated_current_a\":630,\"voltage_options_kv\":[24,36,40.5]},\"total_modules\":4,\"transformer\":{\"cooling\":\"ONAN; optional KNAN\",\"efficiency_condition\":\"European installations per EU548/2014 and EU2019/1783; transformer PEI, not PCS or battery RTE\",\"frequency_hz\":[50,60],\"impedance_pct\":[7,8],\"minimum_peak_efficiency_index_pct\":99.5,\"no_load_taps_pct\":[-5,-2.5,2.5,5],\"vector_group\":\"Dy11\",\"voltage_max_kv\":52}}","field_sources_json":"{\"altitude_max_m\":[\"ingeteam_fskm_pdf_20261104\"],\"apparent_power_mva\":[\"ingeteam_fskm_pdf_20261104\"],\"architecture\":[\"ingeteam_fskm_pdf_20261104\"],\"capacity_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"compliance_claims_json\":[\"ingeteam_fskm_pdf_20261104\"],\"conflicts_json\":[\"ingeteam_fskm_pdf_20261104\"],\"depth_m\":[\"ingeteam_fskm_pdf_20261104\"],\"derating_notes\":[\"ingeteam_fskm_pdf_20261104\"],\"document_revision\":[\"ingeteam_fskm_pdf_20261104\"],\"extensions_json\":[\"ingeteam_fskm_pdf_20261104\"],\"height_m\":[\"ingeteam_fskm_pdf_20261104\"],\"manufacturer\":[\"ingeteam_fskm_pdf_20261104\"],\"market_segment\":[\"ingeteam_fskm_pdf_20261104\"],\"model\":[\"ingeteam_fskm_pdf_20261104\"],\"name\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_max_c\":[\"ingeteam_fskm_pdf_20261104\"],\"operating_temperature_min_c\":[\"ingeteam_fskm_pdf_20261104\"],\"power_conditions\":[\"ingeteam_fskm_pdf_20261104\"],\"product_status\":[\"ingeteam_fskm_pdf_20261104\"],\"record_scope\":[\"ingeteam_fskm_pdf_20261104\"],\"variant\":[\"ingeteam_fskm_pdf_20261104\"],\"weight_kg\":[\"ingeteam_fskm_pdf_20261104\"],\"width_m\":[\"ingeteam_fskm_pdf_20261104\"]}","height_m":2.62,"last_verified_at":"2026-11-04T14:58:19.701180+00:00","manufacturer":"Ingeteam","market_segment":"utility","model":"4550 FSK M SERIES","name":"Ingeteam 4550 FSK M SERIES","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Charge/discharge apparent power at 1500 Vdc and 40C; calculated by OEM for 690 Vac inverter model","product_status":"documented","quality_status":"needs_review","record_id":"ede7aa5e-5cd9-54f5-8330-871a06c78b76","record_scope":"configuration","sources":["ingeteam_fskm_pdf_20261104"],"updated_at":"2026-11-04T14:58:19.701180+00:00","variant":"690 Vac inverter; IEC","weight_kg":14000,"width_m":11.39}
