{"ac_voltage_v":400,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS100K-B-HM X2\",\"model_tab\":\"BCS100K-B-HM X2\",\"native_labels\":{\"DC full load voltage range\":\"600~1000Vdc\",\"IP rating\":\"IP66\",\"Rated AC Frequency\":\"50/60Hz(settable)\",\"Rated AC output power\":\"100kW@45°C\",\"Rated output voltage\":\"400Vac3P3W\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W\",\"dc_voltage_range_v\":[600,1000],\"rated_ac_power_kw\":100.0,\"rated_ac_voltage_v\":400,\"rated_power_temperature_c\":45.0,\"voltage_range_basis\":\"full_load\"},\"panel_ordinal\":1},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"architecture\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"capacity_scope\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"extensions_json\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"ingress_protection\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"manufacturer\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"model\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"name\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_basis\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_capacity_mw\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_conditions\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_rating_kind\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"product_status\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"record_scope\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"variant\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"]}","ingress_protection":"IP66","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS100K-B-HM X2","name":"Kehua BCS100K-B-HM X2","power_basis":"ac","power_capacity_mw":0.1,"power_conditions":"100kW@45°C; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"03290566-eae6-54c8-8098-eefe9b656aa2","record_scope":"configuration","sources":["kehua_bcs100k-200k-b-hm-x2_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"apparent_power_mva":0.11,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":500,"entity_type":"systems","extensions_json":"{\"apparent_power_qualifier\":\"maximum\",\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS100K-A\",\"model_tab\":\"BCS100K-A\",\"native_labels\":{\"DC voltage range\":\"500~900Vdc\",\"MAX. DC voltage\":\"1000Vdc\",\"Max. AC output power\":\"110kVA\",\"Max. DC current\":\"228A\",\"Max. efficiency\":\"96.40%\"},\"normalized_observations\":{\"absolute_maximum_dc_voltage_v\":1000.0,\"dc_voltage_range_v\":[500,900],\"maximum_apparent_power_kva\":110.0,\"maximum_conversion_efficiency_pct\":96.4,\"maximum_dc_current_a\":228.0,\"voltage_range_basis\":\"operating\"},\"panel_ordinal\":1},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"apparent_power_mva\":[\"kehua_bcs100k-a_20261104\"],\"architecture\":[\"kehua_bcs100k-a_20261104\"],\"capacity_scope\":[\"kehua_bcs100k-a_20261104\"],\"dc_voltage_max_v\":[\"kehua_bcs100k-a_20261104\"],\"dc_voltage_min_v\":[\"kehua_bcs100k-a_20261104\"],\"extensions_json\":[\"kehua_bcs100k-a_20261104\"],\"manufacturer\":[\"kehua_bcs100k-a_20261104\"],\"model\":[\"kehua_bcs100k-a_20261104\"],\"name\":[\"kehua_bcs100k-a_20261104\"],\"product_status\":[\"kehua_bcs100k-a_20261104\"],\"record_scope\":[\"kehua_bcs100k-a_20261104\"],\"variant\":[\"kehua_bcs100k-a_20261104\"]}","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS100K-A","name":"Kehua BCS100K-A","product_status":"documented","quality_status":"source_backed","record_id":"213ffd48-0776-5470-88d1-04b918850781","record_scope":"configuration","sources":["kehua_bcs100k-a_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":690,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS1725K-B-HUD\",\"model_tab\":\"BCS1725K-B-HUD\",\"native_labels\":{\"Adjustable power factor\":\"1 (leading)~1 (lagging)\",\"Grid frequency range\":\"50/60Hz\",\"IP rating\":\"IP55\",\"Max. DC current\":\"1936A\",\"Max. output current\":\"1588A\",\"Rated AC output power\":\"1725kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W+PE\",\"maximum_ac_current_a\":1588.0,\"maximum_dc_current_a\":1936.0,\"rated_ac_power_kw\":1725.0,\"rated_ac_voltage_v\":690},\"panel_ordinal\":3},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"architecture\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"capacity_scope\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"extensions_json\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"ingress_protection\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"manufacturer\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"model\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"name\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_basis\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_capacity_mw\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_conditions\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_rating_kind\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"product_status\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"record_scope\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"variant\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"]}","ingress_protection":"IP55","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS1725K-B-HUD","name":"Kehua BCS1725K-B-HUD","power_basis":"ac","power_capacity_mw":1.725,"power_conditions":"1725kW; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"2c81f284-3977-5f46-aa9b-1cba5d2ba92c","record_scope":"configuration","sources":["kehua_bcs1250k-1725k-b-hud_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":690,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS1250K-B-HUD\",\"model_tab\":\"BCS1250K-B-HUD\",\"native_labels\":{\"Adjustable power factor\":\"1 (leading)~1 (lagging)\",\"Grid frequency range\":\"50/60Hz\",\"IP rating\":\"IP55\",\"Max. DC current\":\"1403A\",\"Max. output current\":\"1151A\",\"Rated AC output power\":\"1250kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W+PE\",\"maximum_ac_current_a\":1151.0,\"maximum_dc_current_a\":1403.0,\"rated_ac_power_kw\":1250.0,\"rated_ac_voltage_v\":690},\"panel_ordinal\":1},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"architecture\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"capacity_scope\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"extensions_json\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"ingress_protection\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"manufacturer\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"model\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"name\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_basis\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_capacity_mw\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_conditions\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_rating_kind\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"product_status\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"record_scope\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"variant\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"]}","ingress_protection":"IP55","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS1250K-B-HUD","name":"Kehua BCS1250K-B-HUD","power_basis":"ac","power_capacity_mw":1.25,"power_conditions":"1250kW; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"33e34968-2f8e-5ed0-9af5-6535d91f6c26","record_scope":"configuration","sources":["kehua_bcs1250k-1725k-b-hud_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":690,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS1000K-C-HUD\",\"model_tab\":\"BCS1000K-C-HUD\",\"native_labels\":{\"Adjustable power factor\":\"1 (leading)~1 (lagging)\",\"Grid frequency range\":\"50/60Hz\",\"IP rating\":\"IP65\",\"Max. DC current\":\"1122A\",\"Max. output current\":\"920.4A\",\"Rated AC output power\":\"1000kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W+PE\",\"maximum_ac_current_a\":920.4,\"maximum_dc_current_a\":1122.0,\"rated_ac_power_kw\":1000.0,\"rated_ac_voltage_v\":690},\"panel_ordinal\":1},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"architecture\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"capacity_scope\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"extensions_json\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"ingress_protection\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"manufacturer\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"model\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"name\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_basis\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_capacity_mw\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_conditions\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_rating_kind\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"product_status\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"record_scope\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"variant\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS1000K-C-HUD","name":"Kehua BCS1000K-C-HUD","power_basis":"ac","power_capacity_mw":1.0,"power_conditions":"1000kW; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"3eeb637e-b4d6-5566-a178-84fd01b5847f","record_scope":"configuration","sources":["kehua_bcs1000k_1250k-c-hud_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":690,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS1500K-B-HUD\",\"model_tab\":\"BCS1500K-B-HUD\",\"native_labels\":{\"Adjustable power factor\":\"1 (leading)~1 (lagging)\",\"Grid frequency range\":\"50/60Hz\",\"IP rating\":\"IP55\",\"Max. DC current\":\"1683A\",\"Max. output current\":\"1381A\",\"Rated AC output power\":\"1500kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W+PE\",\"maximum_ac_current_a\":1381.0,\"maximum_dc_current_a\":1683.0,\"rated_ac_power_kw\":1500.0,\"rated_ac_voltage_v\":690},\"panel_ordinal\":2},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"architecture\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"capacity_scope\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"extensions_json\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"ingress_protection\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"manufacturer\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"model\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"name\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_basis\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_capacity_mw\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_conditions\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"power_rating_kind\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"product_status\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"record_scope\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"],\"variant\":[\"kehua_bcs1250k-1725k-b-hud_20261104\"]}","ingress_protection":"IP55","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS1500K-B-HUD","name":"Kehua BCS1500K-B-HUD","power_basis":"ac","power_capacity_mw":1.5,"power_conditions":"1500kW; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"45418d68-f933-57c8-b824-2fe964a338b4","record_scope":"configuration","sources":["kehua_bcs1250k-1725k-b-hud_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":690,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS1250K-C-HUD\",\"model_tab\":\"BCS1250K-C-HUD\",\"native_labels\":{\"Adjustable power factor\":\"1 (leading)~1 (lagging)\",\"Grid frequency range\":\"50/60Hz\",\"IP rating\":\"IP65\",\"Max. DC current\":\"1403A\",\"Max. output current\":\"1150.6A\",\"Rated AC output power\":\"1250kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W+PE\",\"maximum_ac_current_a\":1150.6,\"maximum_dc_current_a\":1403.0,\"rated_ac_power_kw\":1250.0,\"rated_ac_voltage_v\":690},\"panel_ordinal\":2},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"architecture\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"capacity_scope\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"extensions_json\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"ingress_protection\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"manufacturer\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"model\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"name\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_basis\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_capacity_mw\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_conditions\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"power_rating_kind\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"product_status\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"record_scope\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"],\"variant\":[\"kehua_bcs1000k_1250k-c-hud_20261104\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS1250K-C-HUD","name":"Kehua BCS1250K-C-HUD","power_basis":"ac","power_capacity_mw":1.25,"power_conditions":"1250kW; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"569ed347-7416-52a5-ab33-0061df3ba1ca","record_scope":"configuration","sources":["kehua_bcs1000k_1250k-c-hud_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":600,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"enclosure_rating\":{\"claim_status\":\"manufacturer specification; no certification evidence\",\"scheme\":\"NEMA\",\"value\":\"type 4X\"},\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS175K-B-HM-US X2\",\"model_tab\":\"BCS175K-B-HM-US X2\",\"native_labels\":{\"DC full load voltage range\":\"920~1450Vdc\",\"Grid frequency range\":\"60Hz\",\"IP rating\":\"NEMA type 4X\",\"Rated AC output power\":\"175kW@40°C\",\"Rated output voltage\":\"600Vac3P3W\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W\",\"dc_voltage_range_v\":[920,1450],\"rated_ac_power_kw\":175.0,\"rated_ac_voltage_v\":600,\"rated_power_temperature_c\":40.0,\"voltage_range_basis\":\"full_load\"},\"panel_ordinal\":3},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"architecture\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"capacity_scope\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"extensions_json\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"manufacturer\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"model\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"name\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_basis\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_capacity_mw\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_conditions\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_rating_kind\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"product_status\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"record_scope\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"variant\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"]}","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS175K-B-HM-US X2","name":"Kehua BCS175K-B-HM-US X2","power_basis":"ac","power_capacity_mw":0.175,"power_conditions":"175kW@40°C; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"66bbb550-5f2c-50e5-ae22-f0aa72b72048","record_scope":"configuration","sources":["kehua_bcs75k-175k-b-hm-us-x2_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":480,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"enclosure_rating\":{\"claim_status\":\"manufacturer specification; no certification evidence\",\"scheme\":\"NEMA\",\"value\":\"type 4X\"},\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS75K-B-HM-US X2\",\"model_tab\":\"BCS75K-B-HM-US X2\",\"native_labels\":{\"DC full load voltage range\":\"720~1450Vdc\",\"Grid frequency range\":\"60Hz\",\"IP rating\":\"NEMA type 4X\",\"Rated AC output power\":\"75kW@45°C\",\"Rated output voltage\":\"480Vac 3P3W\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W\",\"dc_voltage_range_v\":[720,1450],\"rated_ac_power_kw\":75.0,\"rated_ac_voltage_v\":480,\"rated_power_temperature_c\":45.0,\"voltage_range_basis\":\"full_load\"},\"panel_ordinal\":1},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"architecture\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"capacity_scope\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"extensions_json\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"manufacturer\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"model\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"name\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_basis\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_capacity_mw\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_conditions\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_rating_kind\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"product_status\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"record_scope\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"variant\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"]}","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS75K-B-HM-US X2","name":"Kehua BCS75K-B-HM-US X2","power_basis":"ac","power_capacity_mw":0.075,"power_conditions":"75kW@45°C; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"7cddb27c-812d-575a-97df-aea2488a92cf","record_scope":"configuration","sources":["kehua_bcs75k-175k-b-hm-us-x2_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":480,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"enclosure_rating\":{\"claim_status\":\"manufacturer specification; no certification evidence\",\"scheme\":\"NEMA\",\"value\":\"type 4X\"},\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS125K-B-HM-US X2\",\"model_tab\":\"BCS125K-B-HM-US X2\",\"native_labels\":{\"DC full load voltage range\":\"720~1300Vdc\",\"Grid frequency range\":\"60Hz\",\"IP rating\":\"NEMA type 4X\",\"Rated AC output power\":\"125kW@45°C\",\"Rated output voltage\":\"480Vac3P3W\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W\",\"dc_voltage_range_v\":[720,1300],\"rated_ac_power_kw\":125.0,\"rated_ac_voltage_v\":480,\"rated_power_temperature_c\":45.0,\"voltage_range_basis\":\"full_load\"},\"panel_ordinal\":2},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"architecture\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"capacity_scope\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"extensions_json\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"manufacturer\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"model\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"name\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_basis\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_capacity_mw\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_conditions\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"power_rating_kind\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"product_status\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"record_scope\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"],\"variant\":[\"kehua_bcs75k-175k-b-hm-us-x2_20261104\"]}","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS125K-B-HM-US X2","name":"Kehua BCS125K-B-HM-US X2","power_basis":"ac","power_capacity_mw":0.125,"power_conditions":"125kW@45°C; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"c5435364-500b-5854-a07c-6958f008bb3f","record_scope":"configuration","sources":["kehua_bcs75k-175k-b-hm-us-x2_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"apparent_power_mva":0.55,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":500,"entity_type":"systems","extensions_json":"{\"apparent_power_qualifier\":\"maximum\",\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS500K-A\",\"model_tab\":\"BCS500K-A\",\"native_labels\":{\"DC voltage range\":\"500~900Vdc\",\"MAX. DC voltage\":\"1000Vdc\",\"Max. AC output power\":\"550kVA\",\"Max. DC current\":\"1125A\",\"Max. efficiency\":\"97.60%\"},\"normalized_observations\":{\"absolute_maximum_dc_voltage_v\":1000.0,\"dc_voltage_range_v\":[500,900],\"maximum_apparent_power_kva\":550.0,\"maximum_conversion_efficiency_pct\":97.6,\"maximum_dc_current_a\":1125.0,\"voltage_range_basis\":\"operating\"},\"panel_ordinal\":3},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"apparent_power_mva\":[\"kehua_bcs100k-a_20261104\"],\"architecture\":[\"kehua_bcs100k-a_20261104\"],\"capacity_scope\":[\"kehua_bcs100k-a_20261104\"],\"dc_voltage_max_v\":[\"kehua_bcs100k-a_20261104\"],\"dc_voltage_min_v\":[\"kehua_bcs100k-a_20261104\"],\"extensions_json\":[\"kehua_bcs100k-a_20261104\"],\"manufacturer\":[\"kehua_bcs100k-a_20261104\"],\"model\":[\"kehua_bcs100k-a_20261104\"],\"name\":[\"kehua_bcs100k-a_20261104\"],\"product_status\":[\"kehua_bcs100k-a_20261104\"],\"record_scope\":[\"kehua_bcs100k-a_20261104\"],\"variant\":[\"kehua_bcs100k-a_20261104\"]}","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS500K-A","name":"Kehua BCS500K-A","product_status":"documented","quality_status":"source_backed","record_id":"cd22e206-4d0b-5e6c-a6e8-d3d9756dbffd","record_scope":"configuration","sources":["kehua_bcs100k-a_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"ac_voltage_v":690,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","entity_type":"systems","extensions_json":"{\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS200K-B-HM X2\",\"model_tab\":\"BCS200K-B-HM X2\",\"native_labels\":{\"DC full load voltage range\":\"1060~1450Vdc\",\"IP rating\":\"IP66\",\"Rated AC Frequency\":\"50/60Hz(settable)\",\"Rated AC output power\":\"200kW@40°C\",\"Rated output voltage\":\"690Vac3P3W\"},\"normalized_observations\":{\"ac_wiring\":\"3P3W\",\"dc_voltage_range_v\":[1060,1450],\"rated_ac_power_kw\":200.0,\"rated_ac_voltage_v\":690,\"rated_power_temperature_c\":40.0,\"voltage_range_basis\":\"full_load\"},\"panel_ordinal\":2},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"architecture\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"capacity_scope\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"extensions_json\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"ingress_protection\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"manufacturer\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"model\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"name\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_basis\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_capacity_mw\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_conditions\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"power_rating_kind\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"product_status\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"record_scope\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"],\"variant\":[\"kehua_bcs100k-200k-b-hm-x2_20261104\"]}","ingress_protection":"IP66","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS200K-B-HM X2","name":"Kehua BCS200K-B-HM X2","power_basis":"ac","power_capacity_mw":0.2,"power_conditions":"200kW@40°C; charge/discharge asymmetry not specified","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"d1a7361c-4ace-56bc-9ee3-048bd6afd836","record_scope":"configuration","sources":["kehua_bcs100k-200k-b-hm-x2_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
{"apparent_power_mva":0.275,"architecture":"unspecified","capacity_scope":"One bidirectional power-conversion unit; battery energy and whole BESS excluded","created_at":"2026-11-04T09:33:31.167153+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":500,"entity_type":"systems","extensions_json":"{\"apparent_power_qualifier\":\"maximum\",\"kehua_specification\":{\"locator\":\"Technical Specification, exact model BCS250K-A\",\"model_tab\":\"BCS250K-A\",\"native_labels\":{\"DC voltage range\":\"500~900Vdc\",\"MAX. DC voltage\":\"1000Vdc\",\"Max. AC output power\":\"275kVA\",\"Max. DC current\":\"566A\",\"Max. efficiency\":\"97.20%\"},\"normalized_observations\":{\"absolute_maximum_dc_voltage_v\":1000.0,\"dc_voltage_range_v\":[500,900],\"maximum_apparent_power_kva\":275.0,\"maximum_conversion_efficiency_pct\":97.2,\"maximum_dc_current_a\":566.0,\"voltage_range_basis\":\"operating\"},\"panel_ordinal\":2},\"manufacturer_legal_name\":\"Xiamen Kehua Digital Energy Tech Co., Ltd.\",\"measurement_notes\":\"Full-load DC voltage range is not the absolute operating range. Maximum efficiency is a PCS conversion claim, not round-trip efficiency. NEMA4X is not an IP equivalence. No model-code watts or family extrapolation.\",\"product_level\":\"PCS / bidirectional converter\",\"unknowns\":[\"document revision\",\"battery chemistry\",\"energy\",\"warranty\",\"cycle life\",\"independent certification\"]}","field_sources_json":"{\"apparent_power_mva\":[\"kehua_bcs100k-a_20261104\"],\"architecture\":[\"kehua_bcs100k-a_20261104\"],\"capacity_scope\":[\"kehua_bcs100k-a_20261104\"],\"dc_voltage_max_v\":[\"kehua_bcs100k-a_20261104\"],\"dc_voltage_min_v\":[\"kehua_bcs100k-a_20261104\"],\"extensions_json\":[\"kehua_bcs100k-a_20261104\"],\"manufacturer\":[\"kehua_bcs100k-a_20261104\"],\"model\":[\"kehua_bcs100k-a_20261104\"],\"name\":[\"kehua_bcs100k-a_20261104\"],\"product_status\":[\"kehua_bcs100k-a_20261104\"],\"record_scope\":[\"kehua_bcs100k-a_20261104\"],\"variant\":[\"kehua_bcs100k-a_20261104\"]}","last_verified_at":"2026-11-04T09:33:31.167153+00:00","manufacturer":"Kehua","model":"BCS250K-A","name":"Kehua BCS250K-A","product_status":"documented","quality_status":"source_backed","record_id":"de11cb16-5404-5483-b08c-3b462ae32344","record_scope":"configuration","sources":["kehua_bcs100k-a_20261104"],"updated_at":"2026-11-04T09:33:31.167153+00:00","variant":"OEM exact PCS specification"}
