{"ac_voltage_v":690.0,"apparent_power_mva":3.795,"architecture":"unspecified","capacity_scope":"One PCS and transformer skid; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"entity_type":"systems","extensions_json":"{\"ac_voltage_boundary\":\"690 V refers to PCS low-voltage terminals; transformer medium-voltage output is customizable as retained in native MV/LV ratio\",\"apparent_power_qualifier\":\"maximum\",\"enclosure_ratings\":{\"PCS\":\"IP55\",\"skid\":\"IP54\"},\"exact_panel\":{\"model\":\"BCS3450K-B-HUD/T\",\"native_fields\":{\"DC voltage range\":\"1000-1500Vdc\",\"Grid voltage range\":\"-15%~10% (settable)\",\"IP rating\":\"IP55(PCS) IP54(skid)\",\"MV / LV ratio\":\"10~33kV / 0.69kV (can be customized)\",\"Max. AC output power\":\"3795kVA\",\"Rated AC output power\":\"3450kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":3},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS transformer skid\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_5_20261104\"],\"apparent_power_mva\":[\"kehua_configurations_5_20261104\"],\"architecture\":[\"kehua_configurations_5_20261104\"],\"capacity_scope\":[\"kehua_configurations_5_20261104\"],\"dc_voltage_max_v\":[\"kehua_configurations_5_20261104\"],\"dc_voltage_min_v\":[\"kehua_configurations_5_20261104\"],\"extensions_json\":[\"kehua_configurations_5_20261104\"],\"manufacturer\":[\"kehua_configurations_5_20261104\"],\"model\":[\"kehua_configurations_5_20261104\"],\"name\":[\"kehua_configurations_5_20261104\"],\"power_basis\":[\"kehua_configurations_5_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_5_20261104\"],\"power_conditions\":[\"kehua_configurations_5_20261104\"],\"power_rating_kind\":[\"kehua_configurations_5_20261104\"],\"product_status\":[\"kehua_configurations_5_20261104\"],\"record_scope\":[\"kehua_configurations_5_20261104\"],\"variant\":[\"kehua_configurations_5_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS3450K-B-HUD/T","name":"Kehua BCS3450K-B-HUD/T","power_basis":"ac","power_capacity_mw":3.45,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"19ad15b5-e97a-5a4c-95e8-3bbb936d328b","record_scope":"configuration","sources":["kehua_configurations_5_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"apparent_power_mva":3.3,"architecture":"unspecified","capacity_scope":"One PCS and transformer skid; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"entity_type":"systems","extensions_json":"{\"ac_voltage_boundary\":\"690 V refers to PCS low-voltage terminals; transformer medium-voltage output is customizable as retained in native MV/LV ratio\",\"apparent_power_qualifier\":\"maximum\",\"enclosure_ratings\":{\"PCS\":\"IP55\",\"skid\":\"IP54\"},\"exact_panel\":{\"model\":\"BCS3000K-B-HUD/T\",\"native_fields\":{\"DC voltage range\":\"1000-1500Vdc\",\"Grid voltage range\":\"-15%~10% (settable)\",\"IP rating\":\"IP55(PCS) IP54(skid)\",\"MV / LV ratio\":\"10~33kV / 0.69kV (can be customized)\",\"Max. AC output power\":\"3300kVA\",\"Rated AC output power\":\"3000kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":2},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS transformer skid\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_5_20261104\"],\"apparent_power_mva\":[\"kehua_configurations_5_20261104\"],\"architecture\":[\"kehua_configurations_5_20261104\"],\"capacity_scope\":[\"kehua_configurations_5_20261104\"],\"dc_voltage_max_v\":[\"kehua_configurations_5_20261104\"],\"dc_voltage_min_v\":[\"kehua_configurations_5_20261104\"],\"extensions_json\":[\"kehua_configurations_5_20261104\"],\"manufacturer\":[\"kehua_configurations_5_20261104\"],\"model\":[\"kehua_configurations_5_20261104\"],\"name\":[\"kehua_configurations_5_20261104\"],\"power_basis\":[\"kehua_configurations_5_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_5_20261104\"],\"power_conditions\":[\"kehua_configurations_5_20261104\"],\"power_rating_kind\":[\"kehua_configurations_5_20261104\"],\"product_status\":[\"kehua_configurations_5_20261104\"],\"record_scope\":[\"kehua_configurations_5_20261104\"],\"variant\":[\"kehua_configurations_5_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS3000K-B-HUD/T","name":"Kehua BCS3000K-B-HUD/T","power_basis":"ac","power_capacity_mw":3.0,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"3d8e6136-2148-52dc-adf6-7f85044c76b6","record_scope":"configuration","sources":["kehua_configurations_5_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"apparent_power_mva":2.75,"architecture":"unspecified","capacity_scope":"One PCS and transformer skid; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"entity_type":"systems","extensions_json":"{\"ac_voltage_boundary\":\"690 V refers to PCS low-voltage terminals; transformer medium-voltage output is customizable as retained in native MV/LV ratio\",\"apparent_power_qualifier\":\"maximum\",\"enclosure_ratings\":{\"PCS\":\"IP55\",\"skid\":\"IP54\"},\"exact_panel\":{\"model\":\"BCS2500K-B-HUD/T\",\"native_fields\":{\"DC voltage range\":\"1000-1500Vdc\",\"Grid voltage range\":\"-15%~10% (settable)\",\"IP rating\":\"IP55(PCS) IP54(skid)\",\"MV / LV ratio\":\"10~33kV / 0.69kV (can be customized)\",\"Max. AC output power\":\"2750kVA\",\"Rated AC output power\":\"2500kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":1},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS transformer skid\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_5_20261104\"],\"apparent_power_mva\":[\"kehua_configurations_5_20261104\"],\"architecture\":[\"kehua_configurations_5_20261104\"],\"capacity_scope\":[\"kehua_configurations_5_20261104\"],\"dc_voltage_max_v\":[\"kehua_configurations_5_20261104\"],\"dc_voltage_min_v\":[\"kehua_configurations_5_20261104\"],\"extensions_json\":[\"kehua_configurations_5_20261104\"],\"manufacturer\":[\"kehua_configurations_5_20261104\"],\"model\":[\"kehua_configurations_5_20261104\"],\"name\":[\"kehua_configurations_5_20261104\"],\"power_basis\":[\"kehua_configurations_5_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_5_20261104\"],\"power_conditions\":[\"kehua_configurations_5_20261104\"],\"power_rating_kind\":[\"kehua_configurations_5_20261104\"],\"product_status\":[\"kehua_configurations_5_20261104\"],\"record_scope\":[\"kehua_configurations_5_20261104\"],\"variant\":[\"kehua_configurations_5_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS2500K-B-HUD/T","name":"Kehua BCS2500K-B-HUD/T","power_basis":"ac","power_capacity_mw":2.5,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"56fc74c6-f35b-5d00-822f-b35dab65581c","record_scope":"configuration","sources":["kehua_configurations_5_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"apparent_power_mva":5.5,"architecture":"unspecified","capacity_scope":"One PCS and transformer skid; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"entity_type":"systems","extensions_json":"{\"ac_voltage_boundary\":\"690 V refers to PCS low-voltage terminals; transformer medium-voltage output is customizable as retained in native MV/LV ratio\",\"apparent_power_qualifier\":\"maximum\",\"enclosure_ratings\":{\"PCS\":\"IP55\",\"skid\":\"IP54\"},\"exact_panel\":{\"model\":\"BCS5000K-B-HUD/T\",\"native_fields\":{\"DC voltage range\":\"1000-1500Vdc\",\"Grid voltage range\":\"-15%~10% (settable)\",\"IP rating\":\"IP55(PCS) IP54(skid)\",\"MV / LV ratio\":\"10~33kV / 0.69kV (can be customized)\",\"Max. AC output power\":\"5500kVA\",\"Rated AC output power\":\"5000kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":1},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS transformer skid\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_6_20261104\"],\"apparent_power_mva\":[\"kehua_configurations_6_20261104\"],\"architecture\":[\"kehua_configurations_6_20261104\"],\"capacity_scope\":[\"kehua_configurations_6_20261104\"],\"dc_voltage_max_v\":[\"kehua_configurations_6_20261104\"],\"dc_voltage_min_v\":[\"kehua_configurations_6_20261104\"],\"extensions_json\":[\"kehua_configurations_6_20261104\"],\"manufacturer\":[\"kehua_configurations_6_20261104\"],\"model\":[\"kehua_configurations_6_20261104\"],\"name\":[\"kehua_configurations_6_20261104\"],\"power_basis\":[\"kehua_configurations_6_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_6_20261104\"],\"power_conditions\":[\"kehua_configurations_6_20261104\"],\"power_rating_kind\":[\"kehua_configurations_6_20261104\"],\"product_status\":[\"kehua_configurations_6_20261104\"],\"record_scope\":[\"kehua_configurations_6_20261104\"],\"variant\":[\"kehua_configurations_6_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS5000K-B-HUD/T","name":"Kehua BCS5000K-B-HUD/T","power_basis":"ac","power_capacity_mw":5.0,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"706ead88-a357-5c89-be1a-c4a4064a2069","record_scope":"configuration","sources":["kehua_configurations_6_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":400.0,"architecture":"unspecified","capacity_scope":"One integrated battery cabinet","chemistry":"LFP","created_at":"2026-11-04T10:57:43.385272+00:00","depth_m":1.3,"energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":0.215,"entity_type":"systems","extensions_json":"{\"cell_rating\":{\"basis\":\"cell rating, not cabinet Ah or inferred cell count\",\"capacity_ah\":280,\"voltage_v\":3.2},\"exact_panel\":{\"model\":\"ESI215-100K-M\",\"native_fields\":{\"Cell type/capacity\":\"LiFePO4 3.2V/280Ah\",\"Dimension (W*H*D)\":\"1000×2340×1300mm\",\"Max. efficiency\":\"90.2%\",\"Nominal grid frequency\":\"50/60Hz\",\"Rated AC power\":\"100kW\",\"Rated AC voltage\":\"400Vac 3P3W+PE\",\"System energy capacity\":\"215kWh\",\"Weight\":\"2300kg\"},\"ordinal\":1},\"maximum_efficiency_claim\":{\"boundary\":\"unspecified; not asserted as AC round-trip efficiency\",\"percent\":90.2},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"integrated BESS cabinet\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_19_20261104\"],\"architecture\":[\"kehua_configurations_19_20261104\"],\"capacity_scope\":[\"kehua_configurations_19_20261104\"],\"chemistry\":[\"kehua_configurations_19_20261104\"],\"depth_m\":[\"kehua_configurations_19_20261104\"],\"energy_basis\":[\"kehua_configurations_19_20261104\"],\"energy_boundary\":[\"kehua_configurations_19_20261104\"],\"energy_capacity_mwh\":[\"kehua_configurations_19_20261104\"],\"extensions_json\":[\"kehua_configurations_19_20261104\"],\"height_m\":[\"kehua_configurations_19_20261104\"],\"manufacturer\":[\"kehua_configurations_19_20261104\"],\"model\":[\"kehua_configurations_19_20261104\"],\"name\":[\"kehua_configurations_19_20261104\"],\"power_basis\":[\"kehua_configurations_19_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_19_20261104\"],\"power_conditions\":[\"kehua_configurations_19_20261104\"],\"power_rating_kind\":[\"kehua_configurations_19_20261104\"],\"product_status\":[\"kehua_configurations_19_20261104\"],\"record_scope\":[\"kehua_configurations_19_20261104\"],\"variant\":[\"kehua_configurations_19_20261104\"],\"weight_kg\":[\"kehua_configurations_19_20261104\"],\"width_m\":[\"kehua_configurations_19_20261104\"]}","height_m":2.34,"last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"ESI215-100K-M","name":"Kehua ESI215-100K-M","power_basis":"ac","power_capacity_mw":0.1,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"70dec3a7-2e5b-522d-958a-18c3612e63a0","record_scope":"configuration","sources":["kehua_configurations_19_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification","weight_kg":2300.0,"width_m":1}
{"ac_voltage_v":690.0,"architecture":"unspecified","capacity_scope":"One bidirectional PCS unit; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","entity_type":"systems","extensions_json":"{\"enclosure_rating\":{\"basis\":\"manufacturer claim, not IP equivalence or independent certification\",\"scheme\":\"NEMA\",\"value\":\"3R\"},\"exact_panel\":{\"model\":\"BCS1250K-C-HUD-NP\",\"native_fields\":{\"Adjustable range\":\"1(leading)~1(lagging)\",\"IP rating\":\"NEMA 3R\",\"Max. DC current\":\"1403A\",\"Max. output current\":\"1150.6A\",\"Rated AC output power\":\"1250kW\",\"Rated grid frequency\":\"60Hz\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":2},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_10_20261104\"],\"architecture\":[\"kehua_configurations_10_20261104\"],\"capacity_scope\":[\"kehua_configurations_10_20261104\"],\"extensions_json\":[\"kehua_configurations_10_20261104\"],\"manufacturer\":[\"kehua_configurations_10_20261104\"],\"model\":[\"kehua_configurations_10_20261104\"],\"name\":[\"kehua_configurations_10_20261104\"],\"power_basis\":[\"kehua_configurations_10_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_10_20261104\"],\"power_conditions\":[\"kehua_configurations_10_20261104\"],\"power_rating_kind\":[\"kehua_configurations_10_20261104\"],\"product_status\":[\"kehua_configurations_10_20261104\"],\"record_scope\":[\"kehua_configurations_10_20261104\"],\"variant\":[\"kehua_configurations_10_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS1250K-C-HUD-NP","name":"Kehua BCS1250K-C-HUD-NP","power_basis":"ac","power_capacity_mw":1.25,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"8647ef42-859a-5b15-9a8b-6fb5bbdb9afe","record_scope":"configuration","sources":["kehua_configurations_10_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"apparent_power_mva":0.5,"architecture":"unspecified","capacity_scope":"One bidirectional PCS unit; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","entity_type":"systems","extensions_json":"{\"apparent_power_qualifier\":\"maximum\",\"exact_panel\":{\"model\":\"BCS500K-S-HLC\",\"native_fields\":{\"Adjustable power factor\":\"1 (leading)-1 (lagging)\",\"Grid frequency range\":\"50/60Hz (settable)\",\"IP rating\":\"IP66\",\"Max. AC output power\":\"500kVA\",\"Max. DC current\":\"240A*2\",\"Max. continuous output current\":\"418A\",\"Rated output voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":1},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_18_20261104\"],\"apparent_power_mva\":[\"kehua_configurations_18_20261104\"],\"architecture\":[\"kehua_configurations_18_20261104\"],\"capacity_scope\":[\"kehua_configurations_18_20261104\"],\"extensions_json\":[\"kehua_configurations_18_20261104\"],\"ingress_protection\":[\"kehua_configurations_18_20261104\"],\"manufacturer\":[\"kehua_configurations_18_20261104\"],\"model\":[\"kehua_configurations_18_20261104\"],\"name\":[\"kehua_configurations_18_20261104\"],\"product_status\":[\"kehua_configurations_18_20261104\"],\"record_scope\":[\"kehua_configurations_18_20261104\"],\"variant\":[\"kehua_configurations_18_20261104\"]}","ingress_protection":"IP66","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS500K-S-HLC","name":"Kehua BCS500K-S-HLC","product_status":"documented","quality_status":"source_backed","record_id":"88762c9b-c2b4-5825-bdea-fb59c0dd5585","record_scope":"configuration","sources":["kehua_configurations_18_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":400.0,"architecture":"unspecified","capacity_scope":"One integrated battery cabinet","chemistry":"LFP","created_at":"2026-11-04T10:57:43.385272+00:00","depth_m":1.3,"energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":0.241,"entity_type":"systems","extensions_json":"{\"cell_rating\":{\"basis\":\"cell rating, not cabinet Ah or inferred cell count\",\"capacity_ah\":314,\"voltage_v\":3.2},\"exact_panel\":{\"model\":\"ESI241-100K-M\",\"native_fields\":{\"Cell type/capacity\":\"LiFePO4 3.2V/314Ah\",\"Dimension (W*H*D)\":\"1000×2340×1300mm\",\"Max. efficiency\":\"90.2%\",\"Nominal grid frequency\":\"50/60Hz\",\"Rated AC power\":\"100kW\",\"Rated AC voltage\":\"400Vac 3P3W+PE\",\"System energy capacity\":\"241kWh\",\"Weight\":\"2400kg\"},\"ordinal\":1},\"maximum_efficiency_claim\":{\"boundary\":\"unspecified; not asserted as AC round-trip efficiency\",\"percent\":90.2},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"integrated BESS cabinet\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_14_20261104\"],\"architecture\":[\"kehua_configurations_14_20261104\"],\"capacity_scope\":[\"kehua_configurations_14_20261104\"],\"chemistry\":[\"kehua_configurations_14_20261104\"],\"depth_m\":[\"kehua_configurations_14_20261104\"],\"energy_basis\":[\"kehua_configurations_14_20261104\"],\"energy_boundary\":[\"kehua_configurations_14_20261104\"],\"energy_capacity_mwh\":[\"kehua_configurations_14_20261104\"],\"extensions_json\":[\"kehua_configurations_14_20261104\"],\"height_m\":[\"kehua_configurations_14_20261104\"],\"manufacturer\":[\"kehua_configurations_14_20261104\"],\"model\":[\"kehua_configurations_14_20261104\"],\"name\":[\"kehua_configurations_14_20261104\"],\"power_basis\":[\"kehua_configurations_14_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_14_20261104\"],\"power_conditions\":[\"kehua_configurations_14_20261104\"],\"power_rating_kind\":[\"kehua_configurations_14_20261104\"],\"product_status\":[\"kehua_configurations_14_20261104\"],\"record_scope\":[\"kehua_configurations_14_20261104\"],\"variant\":[\"kehua_configurations_14_20261104\"],\"weight_kg\":[\"kehua_configurations_14_20261104\"],\"width_m\":[\"kehua_configurations_14_20261104\"]}","height_m":2.34,"last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"ESI241-100K-M","name":"Kehua ESI241-100K-M","power_basis":"ac","power_capacity_mw":0.1,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"97987472-630f-5bb2-85ba-5f0e0d0baca0","record_scope":"configuration","sources":["kehua_configurations_14_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification","weight_kg":2400.0,"width_m":1}
{"ac_voltage_v":690.0,"architecture":"unspecified","capacity_scope":"One bidirectional PCS unit; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","entity_type":"systems","extensions_json":"{\"enclosure_rating\":{\"basis\":\"manufacturer claim, not IP equivalence or independent certification\",\"scheme\":\"NEMA\",\"value\":\"3R\"},\"exact_panel\":{\"model\":\"BCS1000K-C-HUD-NP\",\"native_fields\":{\"Adjustable range\":\"1(leading)~1(lagging)\",\"IP rating\":\"NEMA 3R\",\"Max. DC current\":\"1122A\",\"Max. output current\":\"920.4A\",\"Rated AC output power\":\"1000kW\",\"Rated grid frequency\":\"60Hz\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":1},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_10_20261104\"],\"architecture\":[\"kehua_configurations_10_20261104\"],\"capacity_scope\":[\"kehua_configurations_10_20261104\"],\"extensions_json\":[\"kehua_configurations_10_20261104\"],\"manufacturer\":[\"kehua_configurations_10_20261104\"],\"model\":[\"kehua_configurations_10_20261104\"],\"name\":[\"kehua_configurations_10_20261104\"],\"power_basis\":[\"kehua_configurations_10_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_10_20261104\"],\"power_conditions\":[\"kehua_configurations_10_20261104\"],\"power_rating_kind\":[\"kehua_configurations_10_20261104\"],\"product_status\":[\"kehua_configurations_10_20261104\"],\"record_scope\":[\"kehua_configurations_10_20261104\"],\"variant\":[\"kehua_configurations_10_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS1000K-C-HUD-NP","name":"Kehua BCS1000K-C-HUD-NP","power_basis":"ac","power_capacity_mw":1.0,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"9bbd137b-6c2b-5768-8942-bd0280de86af","record_scope":"configuration","sources":["kehua_configurations_10_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"apparent_power_mva":7.59,"architecture":"unspecified","capacity_scope":"One PCS and transformer skid; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"entity_type":"systems","extensions_json":"{\"ac_voltage_boundary\":\"690 V refers to PCS low-voltage terminals; transformer medium-voltage output is customizable as retained in native MV/LV ratio\",\"apparent_power_qualifier\":\"maximum\",\"enclosure_ratings\":{\"PCS\":\"IP55\",\"skid\":\"IP54\"},\"exact_panel\":{\"model\":\"BCS6900K-B-HUD/T\",\"native_fields\":{\"DC voltage range\":\"1000-1500Vdc\",\"Grid voltage range\":\"-15%~10% (settable)\",\"IP rating\":\"IP55(PCS) IP54(skid)\",\"MV / LV ratio\":\"10~33kV / 0.69kV (can be customized)\",\"Max. AC output power\":\"7590kVA\",\"Rated AC output power\":\"6900kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":3},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS transformer skid\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_6_20261104\"],\"apparent_power_mva\":[\"kehua_configurations_6_20261104\"],\"architecture\":[\"kehua_configurations_6_20261104\"],\"capacity_scope\":[\"kehua_configurations_6_20261104\"],\"dc_voltage_max_v\":[\"kehua_configurations_6_20261104\"],\"dc_voltage_min_v\":[\"kehua_configurations_6_20261104\"],\"extensions_json\":[\"kehua_configurations_6_20261104\"],\"manufacturer\":[\"kehua_configurations_6_20261104\"],\"model\":[\"kehua_configurations_6_20261104\"],\"name\":[\"kehua_configurations_6_20261104\"],\"power_basis\":[\"kehua_configurations_6_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_6_20261104\"],\"power_conditions\":[\"kehua_configurations_6_20261104\"],\"power_rating_kind\":[\"kehua_configurations_6_20261104\"],\"product_status\":[\"kehua_configurations_6_20261104\"],\"record_scope\":[\"kehua_configurations_6_20261104\"],\"variant\":[\"kehua_configurations_6_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS6900K-B-HUD/T","name":"Kehua BCS6900K-B-HUD/T","power_basis":"ac","power_capacity_mw":6.9,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"c37a2fb5-1d25-5acf-bd1d-de4c4873fb1a","record_scope":"configuration","sources":["kehua_configurations_6_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"apparent_power_mva":6.6,"architecture":"unspecified","capacity_scope":"One PCS and transformer skid; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"entity_type":"systems","extensions_json":"{\"ac_voltage_boundary\":\"690 V refers to PCS low-voltage terminals; transformer medium-voltage output is customizable as retained in native MV/LV ratio\",\"apparent_power_qualifier\":\"maximum\",\"enclosure_ratings\":{\"PCS\":\"IP55\",\"skid\":\"IP54\"},\"exact_panel\":{\"model\":\"BCS6000K-B-HUD/T\",\"native_fields\":{\"DC voltage range\":\"1000-1500Vdc\",\"Grid voltage range\":\"-15%~10% (settable)\",\"IP rating\":\"IP55(PCS) IP54(skid)\",\"MV / LV ratio\":\"10~33kV / 0.69kV (can be customized)\",\"Max. AC output power\":\"6600kVA\",\"Rated AC output power\":\"6000kW\",\"Rated grid-tied voltage\":\"690Vac 3P3W+PE\"},\"ordinal\":2},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS transformer skid\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_6_20261104\"],\"apparent_power_mva\":[\"kehua_configurations_6_20261104\"],\"architecture\":[\"kehua_configurations_6_20261104\"],\"capacity_scope\":[\"kehua_configurations_6_20261104\"],\"dc_voltage_max_v\":[\"kehua_configurations_6_20261104\"],\"dc_voltage_min_v\":[\"kehua_configurations_6_20261104\"],\"extensions_json\":[\"kehua_configurations_6_20261104\"],\"manufacturer\":[\"kehua_configurations_6_20261104\"],\"model\":[\"kehua_configurations_6_20261104\"],\"name\":[\"kehua_configurations_6_20261104\"],\"power_basis\":[\"kehua_configurations_6_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_6_20261104\"],\"power_conditions\":[\"kehua_configurations_6_20261104\"],\"power_rating_kind\":[\"kehua_configurations_6_20261104\"],\"product_status\":[\"kehua_configurations_6_20261104\"],\"record_scope\":[\"kehua_configurations_6_20261104\"],\"variant\":[\"kehua_configurations_6_20261104\"]}","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS6000K-B-HUD/T","name":"Kehua BCS6000K-B-HUD/T","power_basis":"ac","power_capacity_mw":6.0,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"d2d050fc-b193-500d-ae1c-351287582a36","record_scope":"configuration","sources":["kehua_configurations_6_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"architecture":"unspecified","capacity_scope":"One bidirectional PCS unit; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","entity_type":"systems","extensions_json":"{\"exact_panel\":{\"model\":\"BCS3500K-C-HUD-EP\",\"native_fields\":{\"Adjustable power factor\":\"1 (leading)~1 (lagging)\",\"Grid frequency range\":\"50/60Hz\",\"IP rating\":\"IP65\",\"Max. DC current\":\"3928A / 1964A*2\",\"Max. output current\":\"3222A\",\"Rated AC output power\":\"3500kW\",\"Rated grid-tied voltage\":\"690Vac\"},\"ordinal\":2},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_11_20261104\"],\"architecture\":[\"kehua_configurations_11_20261104\"],\"capacity_scope\":[\"kehua_configurations_11_20261104\"],\"extensions_json\":[\"kehua_configurations_11_20261104\"],\"ingress_protection\":[\"kehua_configurations_11_20261104\"],\"manufacturer\":[\"kehua_configurations_11_20261104\"],\"model\":[\"kehua_configurations_11_20261104\"],\"name\":[\"kehua_configurations_11_20261104\"],\"power_basis\":[\"kehua_configurations_11_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_11_20261104\"],\"power_conditions\":[\"kehua_configurations_11_20261104\"],\"power_rating_kind\":[\"kehua_configurations_11_20261104\"],\"product_status\":[\"kehua_configurations_11_20261104\"],\"record_scope\":[\"kehua_configurations_11_20261104\"],\"variant\":[\"kehua_configurations_11_20261104\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS3500K-C-HUD-EP","name":"Kehua BCS3500K-C-HUD-EP","power_basis":"ac","power_capacity_mw":3.5,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"de844d4d-b7a4-5c6e-bf4e-86cf83e960d0","record_scope":"configuration","sources":["kehua_configurations_11_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
{"ac_voltage_v":690.0,"architecture":"unspecified","capacity_scope":"One bidirectional PCS unit; battery excluded","created_at":"2026-11-04T10:57:43.385272+00:00","entity_type":"systems","extensions_json":"{\"exact_panel\":{\"model\":\"BCS3150K-C-HUD-EP\",\"native_fields\":{\"Adjustable power factor\":\"1 (leading)~1 (lagging)\",\"Grid frequency range\":\"50/60Hz\",\"IP rating\":\"IP65\",\"Max. DC current\":\"3536A / 1768A*2\",\"Max. output current\":\"2900A\",\"Rated AC output power\":\"3150kW\",\"Rated grid-tied voltage\":\"690Vac\"},\"ordinal\":1},\"measurement_notes\":\"Max efficiency boundary unspecified, not round-trip efficiency. Channel DC currents not summed. Skid/component enclosure ratings stay separate. No energy or continuous active power inferred from model codes or kVA. Source has no explicit revision.\",\"product_level\":\"PCS\"}","field_sources_json":"{\"ac_voltage_v\":[\"kehua_configurations_11_20261104\"],\"architecture\":[\"kehua_configurations_11_20261104\"],\"capacity_scope\":[\"kehua_configurations_11_20261104\"],\"extensions_json\":[\"kehua_configurations_11_20261104\"],\"ingress_protection\":[\"kehua_configurations_11_20261104\"],\"manufacturer\":[\"kehua_configurations_11_20261104\"],\"model\":[\"kehua_configurations_11_20261104\"],\"name\":[\"kehua_configurations_11_20261104\"],\"power_basis\":[\"kehua_configurations_11_20261104\"],\"power_capacity_mw\":[\"kehua_configurations_11_20261104\"],\"power_conditions\":[\"kehua_configurations_11_20261104\"],\"power_rating_kind\":[\"kehua_configurations_11_20261104\"],\"product_status\":[\"kehua_configurations_11_20261104\"],\"record_scope\":[\"kehua_configurations_11_20261104\"],\"variant\":[\"kehua_configurations_11_20261104\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-04T10:57:43.385272+00:00","manufacturer":"Kehua","model":"BCS3150K-C-HUD-EP","name":"Kehua BCS3150K-C-HUD-EP","power_basis":"ac","power_capacity_mw":3.15,"power_conditions":"OEM rated AC power; no charge/discharge asymmetry or temperature condition stated","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"fffb3f2d-163d-55ec-a100-820b73a2849a","record_scope":"configuration","sources":["kehua_configurations_11_20261104"],"updated_at":"2026-11-04T10:57:43.385272+00:00","variant":"OEM exact skid/PCS/cabinet specification"}
