{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"16OPzS2000-PD-EN-V1.0-20250522","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":143.5,\"capacity_ah\":2000.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":772.0,\"document_revision\":\"16OPzS2000-PD-EN-V1.0-20250522\",\"dry_mass_kg\":101.0,\"length_mm\":399.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":10000.0,\"source_id\":\"leoch_16opzs2000_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"e82a3fa45d7688bb33b00c0be484f6b64778665be41a1eb4072da1759ee92cc8\",\"total_height_mm\":827.0,\"width_mm\":214.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":2000.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":10000.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_16opzs2000_telecom_20261104\"],\"capacity_scope\":[\"leoch_16opzs2000_telecom_20261104\"],\"chemistry\":[\"leoch_16opzs2000_telecom_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_16opzs2000_telecom_20261104\"],\"document_revision\":[\"leoch_16opzs2000_telecom_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_16opzs2000_telecom_20261104\"],\"manufacturer\":[\"leoch_16opzs2000_telecom_20261104\"],\"model\":[\"leoch_16opzs2000_telecom_20261104\"],\"name\":[\"leoch_16opzs2000_telecom_20261104\"],\"product_status\":[\"leoch_16opzs2000_telecom_20261104\"],\"record_scope\":[\"leoch_16opzs2000_telecom_20261104\"],\"variant\":[\"leoch_16opzs2000_telecom_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"16OPzS2000","name":"LEOCH 16OPzS2000","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"source_backed","record_id":"12f934e1-7f78-5863-b5c3-f5ef8f9600ed","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_16opzs2000_telecom_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"20OPzS2500-PD-EN-V1.0-20250522","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":181.0,\"capacity_ah\":2500.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":772.0,\"document_revision\":\"20OPzS2500-PD-EN-V1.0-20250522\",\"dry_mass_kg\":127.5,\"length_mm\":487.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":12500.0,\"source_id\":\"leoch_20opzs2500_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"ce688157351d4b35e4e830ae3e1f62b5dffaf55de7f89e89d4ae174a8bbfbe0e\",\"total_height_mm\":827.0,\"width_mm\":212.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":2500.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":12500.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_20opzs2500_telecom_20261104\"],\"capacity_scope\":[\"leoch_20opzs2500_telecom_20261104\"],\"chemistry\":[\"leoch_20opzs2500_telecom_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_20opzs2500_telecom_20261104\"],\"document_revision\":[\"leoch_20opzs2500_telecom_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_20opzs2500_telecom_20261104\"],\"manufacturer\":[\"leoch_20opzs2500_telecom_20261104\"],\"model\":[\"leoch_20opzs2500_telecom_20261104\"],\"name\":[\"leoch_20opzs2500_telecom_20261104\"],\"product_status\":[\"leoch_20opzs2500_telecom_20261104\"],\"record_scope\":[\"leoch_20opzs2500_telecom_20261104\"],\"variant\":[\"leoch_20opzs2500_telecom_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"20OPzS2500","name":"LEOCH 20OPzS2500","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"source_backed","record_id":"34b1bbab-5bd7-54c6-8561-b7b47d885421","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_20opzs2500_telecom_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"2OPzS100-PD-EN-V2.0-20240130","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":13.2,\"capacity_ah\":100.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":355.0,\"document_revision\":\"2OPzS100-PD-EN-V2.0-20240130\",\"dry_mass_kg\":8.1,\"length_mm\":103.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":800.0,\"source_id\":\"leoch_2opzs100_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"1022b374b99fdd422a877f7aba3609e4bb619e264a9bb62305cef02217403ea4\",\"total_height_mm\":410.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":100.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":800.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_2opzs100_standard_20261104\"],\"capacity_scope\":[\"leoch_2opzs100_standard_20261104\"],\"chemistry\":[\"leoch_2opzs100_standard_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_2opzs100_standard_20261104\"],\"document_revision\":[\"leoch_2opzs100_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_2opzs100_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_2opzs100_standard_20261104\"],\"model\":[\"leoch_2opzs100_standard_20261104\"],\"name\":[\"leoch_2opzs100_standard_20261104\"],\"product_status\":[\"leoch_2opzs100_standard_20261104\"],\"record_scope\":[\"leoch_2opzs100_standard_20261104\"],\"variant\":[\"leoch_2opzs100_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"2OPzS100","name":"LEOCH 2OPzS100","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"source_backed","record_id":"36acb482-e971-583b-810b-910e39dcfc5a","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_2opzs100_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":57.9,\"capacity_ah\":800.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":646.0,\"document_revision\":\"8OPzS800-PD-EN-V1.0-20250522\",\"dry_mass_kg\":41.9,\"length_mm\":191.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":4800.0,\"source_id\":\"leoch_8opzs800_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"f5ef7975ca0dd042f24cb24a0839f4c1d419d0737fab3891f50585adde9a491a\",\"total_height_mm\":701.0,\"width_mm\":210.0},{\"approximate_mass_kg\":62.9,\"capacity_ah\":800.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":646.0,\"document_revision\":\"8OPzS800-PD-EN-V1.0-20241207\",\"dry_mass_kg\":46.9,\"length_mm\":191.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":4800.0,\"source_id\":\"leoch_8opzs800_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"9058813c221cab9a8028a1e253f2e8803657872e40e86f3ff09f07c429d18898\",\"total_height_mm\":701.0,\"width_mm\":210.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":800.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":4800.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"capacity_scope\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"chemistry\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"manufacturer\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"model\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"name\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"product_status\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"record_scope\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"],\"variant\":[\"leoch_8opzs800_telecom_20261104\",\"leoch_8opzs800_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"8OPzS800","name":"LEOCH 8OPzS800","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"476cbd41-87bc-5800-94af-6cdf0b21e8a8","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_8opzs800_telecom_20261104","leoch_8opzs800_standard_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"]},\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":91.7,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":85.8,\"capacity_ah\":1200.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":646.0,\"document_revision\":\"12OPzS1200-PD-EN-V1.0-20250522\",\"dry_mass_kg\":60.0,\"length_mm\":275.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":7200.0,\"source_id\":\"leoch_12opzs1200_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"5e0f304d19a20b355ee14fc4ee3e8b61f9a9637bb68604806a4e6f34f897b73b\",\"total_height_mm\":701.0,\"width_mm\":210.0},{\"approximate_mass_kg\":91.7,\"capacity_ah\":1200.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":646.0,\"document_revision\":\"12OPzS1200-PD-EN-V2.0-20240130\",\"dry_mass_kg\":67.7,\"length_mm\":275.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":7200.0,\"source_id\":\"leoch_12opzs1200_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"a56b6e0f501caee9b04923b9b85cbea36613659223000bc121c21aaf00f96ba4\",\"total_height_mm\":701.0,\"width_mm\":210.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":1200.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":7200.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"capacity_scope\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"chemistry\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"model\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"name\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"product_status\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"record_scope\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"],\"variant\":[\"leoch_12opzs1200_telecom_20261104\",\"leoch_12opzs1200_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"12OPzS1200","name":"LEOCH 12OPzS1200","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"5953a3bd-dc36-561c-ad42-6801ad62f74e","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_12opzs1200_telecom_20261104","leoch_12opzs1200_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"]},\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":38.0,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":35.8,\"capacity_ah\":490.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":471.0,\"document_revision\":\"7OPzS490-PD-EN-V1.0-20250719\",\"dry_mass_kg\":25.5,\"length_mm\":166.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":3675.0,\"source_id\":\"leoch_7opzs490_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"106f2dee354221f1bee701e8424dbd464fd6e9bbde7b2820c5f42c8bea4eeed1\",\"total_height_mm\":526.0,\"width_mm\":206.0},{\"approximate_mass_kg\":38.0,\"capacity_ah\":490.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":471.0,\"document_revision\":\"7OPzS490-PD-EN-V2.0-20240130\",\"dry_mass_kg\":28.2,\"length_mm\":166.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":3675.0,\"source_id\":\"leoch_7opzs490_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"cb215b10c6a26ca1b3cf75d7b61d902fed20985af035e5abb3fa46ec73dfbf05\",\"total_height_mm\":526.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":490.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":3675.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"capacity_scope\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"chemistry\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"model\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"name\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"product_status\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"record_scope\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"],\"variant\":[\"leoch_7opzs490_telecom_20261104\",\"leoch_7opzs490_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"7OPzS490","name":"LEOCH 7OPzS490","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"5b7490e6-82fa-586d-9c96-b21996215b23","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_7opzs490_telecom_20261104","leoch_7opzs490_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"]},\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":77.4,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":71.8,\"capacity_ah\":1000.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":646.0,\"document_revision\":\"10OPzS1000-PD-EN-V1.0-20250522\",\"dry_mass_kg\":50.6,\"length_mm\":233.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":6000.0,\"source_id\":\"leoch_10opzs1000_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"2cc3bab4e98af00a236f4a6695760a8255f9207a56bb97899a7e98a2ba8654b7\",\"total_height_mm\":701.0,\"width_mm\":210.0},{\"approximate_mass_kg\":77.4,\"capacity_ah\":1000.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":646.0,\"document_revision\":\"10OPzS1000-PD-EN-V2.0-20240130\",\"dry_mass_kg\":57.4,\"length_mm\":233.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":6000.0,\"source_id\":\"leoch_10opzs1000_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"b9755e287fb65845298cf0413e7a58990a108ecc87d9aa4305f60d73243a5a1e\",\"total_height_mm\":701.0,\"width_mm\":210.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":1000.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":6000.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"capacity_scope\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"chemistry\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"model\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"name\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"product_status\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"record_scope\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"],\"variant\":[\"leoch_10opzs1000_telecom_20261104\",\"leoch_10opzs1000_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"10OPzS1000","name":"LEOCH 10OPzS1000","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"62cfe7eb-28a5-54c3-b736-21d35b175c6c","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_10opzs1000_telecom_20261104","leoch_10opzs1000_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"3OPzS150-PD-EN-V2.0-20240130","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":15.3,\"capacity_ah\":150.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":355.0,\"document_revision\":\"3OPzS150-PD-EN-V2.0-20240130\",\"dry_mass_kg\":10.8,\"length_mm\":103.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":1200.0,\"source_id\":\"leoch_3opzs150_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"acfc8f5fb659685d7bde984ca289fbe3a3549f7866350ae75c4df8da0b9bf73b\",\"total_height_mm\":410.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":150.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":1200.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_3opzs150_standard_20261104\"],\"capacity_scope\":[\"leoch_3opzs150_standard_20261104\"],\"chemistry\":[\"leoch_3opzs150_standard_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_3opzs150_standard_20261104\"],\"document_revision\":[\"leoch_3opzs150_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_3opzs150_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_3opzs150_standard_20261104\"],\"model\":[\"leoch_3opzs150_standard_20261104\"],\"name\":[\"leoch_3opzs150_standard_20261104\"],\"product_status\":[\"leoch_3opzs150_standard_20261104\"],\"record_scope\":[\"leoch_3opzs150_standard_20261104\"],\"variant\":[\"leoch_3opzs150_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"3OPzS150","name":"LEOCH 3OPzS150","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"source_backed","record_id":"68f6d15f-6bea-583b-b22c-141642259a6f","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_3opzs150_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":24.5,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_6opzs300_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"6OPzS300-PD-EN-V2.0-20240130","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":23.8,\"capacity_ah\":300.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":355.0,\"document_revision\":\"6OPzS300-PD-EN-V2.0-20240130\",\"dry_mass_kg\":17.8,\"length_mm\":145.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":2400.0,\"source_id\":\"leoch_6opzs300_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"4774dfab630c94490f90e22f09930fafb021cd669de05b497fb04396dbd955b2\",\"total_height_mm\":410.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":300.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":2400.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_6opzs300_standard_20261104\"],\"capacity_scope\":[\"leoch_6opzs300_standard_20261104\"],\"chemistry\":[\"leoch_6opzs300_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_6opzs300_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_6opzs300_standard_20261104\"],\"document_revision\":[\"leoch_6opzs300_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_6opzs300_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_6opzs300_standard_20261104\"],\"model\":[\"leoch_6opzs300_standard_20261104\"],\"name\":[\"leoch_6opzs300_standard_20261104\"],\"product_status\":[\"leoch_6opzs300_standard_20261104\"],\"record_scope\":[\"leoch_6opzs300_standard_20261104\"],\"variant\":[\"leoch_6opzs300_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"6OPzS300","name":"LEOCH 6OPzS300","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"7077c4a6-3d4d-5ad4-93fc-d51855634cbb","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_6opzs300_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"4OPzS200-PD-EN-V2.0-20240130","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":17.4,\"capacity_ah\":200.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":355.0,\"document_revision\":\"4OPzS200-PD-EN-V2.0-20240130\",\"dry_mass_kg\":12.9,\"length_mm\":103.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":1600.0,\"source_id\":\"leoch_4opzs200_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"182066b2b30319bee5cc090523563047d25c3fbb5dd973751fd1414cdb333e26\",\"total_height_mm\":410.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":200.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":1600.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_4opzs200_standard_20261104\"],\"capacity_scope\":[\"leoch_4opzs200_standard_20261104\"],\"chemistry\":[\"leoch_4opzs200_standard_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_4opzs200_standard_20261104\"],\"document_revision\":[\"leoch_4opzs200_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_4opzs200_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_4opzs200_standard_20261104\"],\"model\":[\"leoch_4opzs200_standard_20261104\"],\"name\":[\"leoch_4opzs200_standard_20261104\"],\"product_status\":[\"leoch_4opzs200_standard_20261104\"],\"record_scope\":[\"leoch_4opzs200_standard_20261104\"],\"variant\":[\"leoch_4opzs200_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"4OPzS200","name":"LEOCH 4OPzS200","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"source_backed","record_id":"74b8dd6a-155d-5534-994d-9f897188c292","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_4opzs200_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"]},\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":28.3,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":26.8,\"capacity_ah\":350.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":471.0,\"document_revision\":\"5OPzS350-PD-EN-V1.0-20250719\",\"dry_mass_kg\":19.4,\"length_mm\":124.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":2625.0,\"source_id\":\"leoch_5opzs350_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"a526e245c80b6f3800aa2c874f843ee03fd03fd77252e74b312bf519a2217063\",\"total_height_mm\":526.0,\"width_mm\":206.0},{\"approximate_mass_kg\":28.3,\"capacity_ah\":350.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":471.0,\"document_revision\":\"5OPzS350-PD-EN-V2.0-20240130\",\"dry_mass_kg\":21.3,\"length_mm\":124.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":2625.0,\"source_id\":\"leoch_5opzs350_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"7b4038933ee1e1f0a5b6b6b58e4d0c6ea310afa2bd67654398c0dd87efb7307d\",\"total_height_mm\":526.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":350.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":2625.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"capacity_scope\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"chemistry\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"model\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"name\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"product_status\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"record_scope\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"],\"variant\":[\"leoch_5opzs350_telecom_20261104\",\"leoch_5opzs350_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"5OPzS350","name":"LEOCH 5OPzS350","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"80c9b616-09af-5df6-885a-2dbe5e465d0c","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_5opzs350_telecom_20261104","leoch_5opzs350_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"5OPzS250-PD-EN-V20-20240130","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":20.4,\"capacity_ah\":250.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":355.0,\"document_revision\":\"5OPzS250-PD-EN-V20-20240130\",\"dry_mass_kg\":15.4,\"length_mm\":124.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":2000.0,\"source_id\":\"leoch_5opzs250_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"660e051136f642a23f4cabfd4048c98163e5c015677d6e44926f88722fa8c7b9\",\"total_height_mm\":410.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":250.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":2000.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_5opzs250_standard_20261104\"],\"capacity_scope\":[\"leoch_5opzs250_standard_20261104\"],\"chemistry\":[\"leoch_5opzs250_standard_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_5opzs250_standard_20261104\"],\"document_revision\":[\"leoch_5opzs250_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_5opzs250_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_5opzs250_standard_20261104\"],\"model\":[\"leoch_5opzs250_standard_20261104\"],\"name\":[\"leoch_5opzs250_standard_20261104\"],\"product_status\":[\"leoch_5opzs250_standard_20261104\"],\"record_scope\":[\"leoch_5opzs250_standard_20261104\"],\"variant\":[\"leoch_5opzs250_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"5OPzS250","name":"LEOCH 5OPzS250","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"source_backed","record_id":"8963dea9-438f-52fd-8b0f-3f0c8ae96a07","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_5opzs250_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"document_revision":"6OPzS600-PD-EN-V2.0-20240130","entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":45.4,\"capacity_ah\":600.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":646.0,\"document_revision\":\"6OPzS600-PD-EN-V2.0-20240130\",\"dry_mass_kg\":33.4,\"length_mm\":145.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":3600.0,\"source_id\":\"leoch_6opzs600_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"d683595ab1fdc2305c03d806244dbe2130d23d5e157a2dae48a7fe73e859a833\",\"total_height_mm\":701.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":600.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":3600.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_6opzs600_standard_20261104\"],\"capacity_scope\":[\"leoch_6opzs600_standard_20261104\"],\"chemistry\":[\"leoch_6opzs600_standard_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_6opzs600_standard_20261104\"],\"document_revision\":[\"leoch_6opzs600_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_6opzs600_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_6opzs600_standard_20261104\"],\"model\":[\"leoch_6opzs600_standard_20261104\"],\"name\":[\"leoch_6opzs600_standard_20261104\"],\"product_status\":[\"leoch_6opzs600_standard_20261104\"],\"record_scope\":[\"leoch_6opzs600_standard_20261104\"],\"variant\":[\"leoch_6opzs600_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"6OPzS600","name":"LEOCH 6OPzS600","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"source_backed","record_id":"99768c48-f020-5907-8230-c20e4dc703ba","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_6opzs600_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"]},\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":113.8,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":104.8,\"capacity_ah\":1500.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":796.0,\"document_revision\":\"12OPzS1500-PD-EN-V1.0-20250522\",\"dry_mass_kg\":74.8,\"length_mm\":275.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":7500.0,\"source_id\":\"leoch_12opzs1500_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"d331a93f6f585c7d52280eb8b3f029205079517c596e2c1b7f7cfd53c2dcf73d\",\"total_height_mm\":851.0,\"width_mm\":210.0},{\"approximate_mass_kg\":113.8,\"capacity_ah\":1500.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":796.0,\"document_revision\":\"12OPzS1500-PD-EN-V2.0-20240130\",\"dry_mass_kg\":83.8,\"length_mm\":275.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":7500.0,\"source_id\":\"leoch_12opzs1500_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"e70cbc5cbbf5ed5295b1796c484d44c38def64e082514a5ccf59690301e68993\",\"total_height_mm\":851.0,\"width_mm\":210.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":1500.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":7500.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"capacity_scope\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"chemistry\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"model\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"name\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"product_status\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"record_scope\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"],\"variant\":[\"leoch_12opzs1500_telecom_20261104\",\"leoch_12opzs1500_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"12OPzS1500","name":"LEOCH 12OPzS1500","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"c8848f00-0756-5641-924f-ba8d541820c9","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_12opzs1500_telecom_20261104","leoch_12opzs1500_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"]},\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":32.7,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":31.5,\"capacity_ah\":420.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":471.0,\"document_revision\":\"6OPzS420-PD-EN-V1.0-20250719\",\"dry_mass_kg\":22.4,\"length_mm\":145.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":3150.0,\"source_id\":\"leoch_6opzs420_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"75a22e10a8a8806b5f31457882f30d46d0eb32ab41e097a5974adda01f503c1e\",\"total_height_mm\":526.0,\"width_mm\":206.0},{\"approximate_mass_kg\":32.7,\"capacity_ah\":420.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":471.0,\"document_revision\":\"6OPzS420-PD-EN-V2.0-20240130\",\"dry_mass_kg\":24.5,\"length_mm\":145.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":3150.0,\"source_id\":\"leoch_6opzs420_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"dd03066110ad2dee155dd0eb3c65935ec8a85706e56534187c6d5f977efd3f4b\",\"total_height_mm\":526.0,\"width_mm\":206.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":420.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":3150.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"capacity_scope\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"chemistry\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"model\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"name\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"product_status\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"record_scope\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"],\"variant\":[\"leoch_6opzs420_telecom_20261104\",\"leoch_6opzs420_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"6OPzS420","name":"LEOCH 6OPzS420","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"ca34e7a6-43bf-50e2-a11b-c87102aac748","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_6opzs420_telecom_20261104","leoch_6opzs420_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
{"architecture":"unspecified","capacity_scope":"One stationary tubular flooded battery unit, not an integrated BESS","chemistry":"Lead-acid (flooded tubular)","conflicts_json":"{\"edition_physical_difference\":{\"disposition\":\"Same exact marketed code appears in two URL editions with different physical specifications. One canonical identity; no terminal or mass scalar selected. See edition_observations.\",\"fields\":[\"approximate_mass_kg\",\"dry_mass_kg\",\"terminal\"],\"source_ids\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"]},\"regional_physical_difference\":{\"disposition\":\"No silent reconciliation of undated regional table and revisioned sheets.\",\"regional_approximate_mass_kg\":224.8,\"regional_terminal\":\"M10\",\"source_ids\":[\"leoch_india_opzs_20261104\",\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"]}}","created_at":"2026-11-04T08:56:21.225540+00:00","dc_voltage_nominal_v":2,"entity_type":"systems","extensions_json":"{\"charge_reference_temperature_c\":20,\"charging\":{\"cycle_temp_coefficient_mv_per_cell_c\":-5,\"cycle_v_per_cell\":[2.4,2.45],\"standby_temp_coefficient_mv_per_cell_c\":-3,\"standby_v_per_cell\":[2.23,2.25],\"temperature_c\":20},\"container_material\":\"SAN transparent container\",\"design_life\":{\"basis\":\"Manufacturer design claim, not warranty\",\"temperature_c\":20,\"years\":20},\"discharge_tables\":\"Not imported; distinct finite-duration discharge currents and W/cell are not continuous active-power ratings.\",\"edition_observations\":[{\"approximate_mass_kg\":213.5,\"capacity_ah\":3000.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":772.0,\"document_revision\":\"24OPzS3000-PD-EN-V1.0-20250522\",\"dry_mass_kg\":153.5,\"length_mm\":576.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"telecom\",\"short_circuit_a\":15000.0,\"source_id\":\"leoch_24opzs3000_telecom_20261104\",\"terminal\":\"T7-A(M8)\",\"text_sha256\":\"09f3c8fda804a668039f96d27fb6f31c78596b3736926f11ed8bfe965ec190af\",\"total_height_mm\":827.0,\"width_mm\":212.0},{\"approximate_mass_kg\":224.8,\"capacity_ah\":3000.0,\"capacity_basis\":\"C10 to 1.80 V/cell at 20°C\",\"container_height_mm\":772.0,\"document_revision\":\"24OPzS3000-PD-EN-V2.0-20240130\",\"dry_mass_kg\":164.8,\"length_mm\":576.0,\"maximum_charging_c_rate\":0.15,\"partition\":\"standard\",\"short_circuit_a\":15000.0,\"source_id\":\"leoch_24opzs3000_standard_20261104\",\"terminal\":\"T7-B(M10)\",\"text_sha256\":\"ad86abd4aea983b341f47d4e908d3f6906656235b534e1e21da0be376e69313d\",\"total_height_mm\":827.0,\"width_mm\":212.0}],\"maximum_charge_c_rate\":0.15,\"product_level\":\"stationary flooded tubular battery unit\",\"rated_capacity\":{\"ah\":3000.0,\"cutoff_v_per_cell\":1.8,\"hours\":10,\"temperature_c\":20},\"self_discharge\":{\"maximum_pct_per_month\":4,\"temperature_c\":20},\"short_circuit_current_a\":15000.0,\"source_locator\":\"Each exact sheet pp.1–2 Characteristics/General Features; approximate mass qualifier preserved\",\"temperature_ranges_c\":{\"charge\":[0,45],\"discharge\":[-15,55],\"nominal\":[20,30],\"storage\":[-15,45]}}","field_sources_json":"{\"architecture\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"capacity_scope\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"chemistry\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"conflicts_json\":[\"leoch_opzs_index_20261104\",\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\",\"leoch_india_opzs_20261104\"],\"dc_voltage_nominal_v\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"extensions_json\":[\"leoch_opzs_index_20261104\",\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\",\"leoch_india_opzs_20261104\"],\"manufacturer\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"model\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"name\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"product_status\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"record_scope\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"],\"variant\":[\"leoch_24opzs3000_telecom_20261104\",\"leoch_24opzs3000_standard_20261104\"]}","last_verified_at":"2026-11-04T08:56:21.225540+00:00","manufacturer":"LEOCH","model":"24OPzS3000","name":"LEOCH 24OPzS3000","notes":"Exact printed model identity. Same model across two source paths is not counted twice. No energy, active power, duration, cell Ah, warranty, cycle-life scalar or project relationship inferred. Model-specific revision/physical observations retained separately.","product_status":"documented","quality_status":"needs_review","record_id":"fe3eb198-1c93-5b89-81c8-17d53e12a434","record_scope":"configuration","sources":["leoch_opzs_index_20261104","leoch_24opzs3000_telecom_20261104","leoch_24opzs3000_standard_20261104","leoch_india_opzs_20261104"],"updated_at":"2026-11-04T08:56:21.225540+00:00","variant":"2 V stationary OPzS unit"}
