{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":240.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":435.0,\"charging_voltage_native\":\"255~258.75(270)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"35.3KW/60min\",\"maximum_power_kw\":57.0,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":35.3},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"NC35Y","name":"Neata NC35Y","product_status":"documented","quality_status":"source_backed","record_id":"0f0a92da-9538-5013-a6f9-c96b969db3ee","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":256.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":242.5,\"charging_voltage_native\":\"272~276(288)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"49.6KW/15min\",\"maximum_power_kw\":60.8,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":49.6},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"TC50","name":"Neata TC50","product_status":"documented","quality_status":"source_backed","record_id":"172e0b5f-4732-5bd1-8ae5-5e99a10dba9e","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":204.8,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":215.0,\"charging_voltage_native\":\"217.6~220.8(230.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"39.68KW/15min\",\"maximum_power_kw\":48.64,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":39.68},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"TC40","name":"Neata TC40","product_status":"documented","quality_status":"source_backed","record_id":"35cf52c8-1dcf-59d1-88a4-e8bf8780346d","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":256.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":340.0,\"charging_voltage_native\":\"272~276(288)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"50.7KW/30min\",\"maximum_power_kw\":60.8,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":30,\"other_test_conditions\":null,\"power_kw\":50.7},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"TC50E","name":"Neata TC50E","product_status":"documented","quality_status":"source_backed","record_id":"3e30b6b7-ebab-54cd-a8b6-0054681b8cc4","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":256.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":545.0,\"charging_voltage_native\":\"272~276(288)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"50.65KW/60min\",\"maximum_power_kw\":60.8,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":50.65},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"NC50","name":"Neata NC50","product_status":"documented","quality_status":"source_backed","record_id":"459d4222-ac3b-5170-893a-c5c38f00b9fd","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":240.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":270.0,\"charging_voltage_native\":\"255~258.75(270)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"18.75KW/60min\",\"maximum_power_kw\":28.0,\"pack_capacity_ah\":80.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":18.75},\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"NC20Y","name":"Neata NC20Y","product_status":"documented","quality_status":"source_backed","record_id":"4d927afc-3453-5f34-b030-dcf33c76f03a","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":240.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":235.0,\"charging_voltage_native\":\"255~258.75(270)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"46.5KW/15min\",\"maximum_power_kw\":57.0,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":46.5},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"TC50Y","name":"Neata TC50Y","product_status":"documented","quality_status":"source_backed","record_id":"63d75c6f-fd5e-5081-b737-78ab1a1443bb","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":240.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":525.0,\"charging_voltage_native\":\"255~258.75(270)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"47.5KW/60min\",\"maximum_power_kw\":57.0,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":47.5},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"NC50Y","name":"Neata NC50Y","product_status":"documented","quality_status":"source_backed","record_id":"71d5ee3d-7dbc-5eed-b242-55c368e8fb0c","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":256.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":450.0,\"charging_voltage_native\":\"272~276(288)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"37.85KW/60mi\",\"maximum_power_kw\":60.8,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timing_qualification\":\"NC35 prints60mi; duration unit ambiguous, not corrected to minutes\",\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"NC35","name":"Neata NC35","product_status":"documented","quality_status":"source_backed","record_id":"754218eb-12c3-592c-b06b-f1f4d768285f","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":204.8,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":382.0,\"charging_voltage_native\":\"217.6~220.8(230.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"30.28KW/60min\",\"maximum_power_kw\":48.64,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":30.28},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"NC28","name":"Neata NC28","product_status":"documented","quality_status":"source_backed","record_id":"8a1c3103-4f30-56f1-83fa-6070813c5732","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":204.8,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":294.0,\"charging_voltage_native\":\"217.6~220.8(230.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"40.56KW/30min\",\"maximum_power_kw\":48.64,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":30,\"other_test_conditions\":null,\"power_kw\":40.56},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"TC40E","name":"Neata TC40E","product_status":"documented","quality_status":"source_backed","record_id":"b33d6479-93ee-5b5b-896d-15f356725f0f","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-04T23:59:08.462708+00:00","dc_voltage_nominal_v":204.8,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":246.0,\"charging_voltage_native\":\"217.6~220.8(230.4)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"12KW/60min\",\"maximum_power_kw\":23.88,\"pack_capacity_ah\":80.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":12.0},\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-04T23:59:08.462708+00:00","manufacturer":"Neata","model":"NC16","name":"Neata NC16","product_status":"documented","quality_status":"source_backed","record_id":"c20797e8-cae3-5a45-b07d-a5185bbd4c36","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T23:59:08.462708+00:00","variant":"standard published configuration","width_m":0.6}
