{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"pack_capacity_ah\":{\"battery_type_label_value\":30.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":27.0}}","created_at":"2026-11-04T22:55:22.320684+00:00","dc_voltage_nominal_v":204.8,"depth_m":0.7,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":51.0,\"charging_voltage_native\":\"217.6~220.8(230.4)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"20KW\",\"power_column_native\":\"20KW\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.13,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC204-27","name":"Neata SC204-27","product_status":"documented","quality_status":"needs_review","record_id":"3bddd42e-174a-5588-bf33-e5e08a2430da","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","created_at":"2026-11-04T22:55:22.320684+00:00","dc_voltage_nominal_v":192.0,"depth_m":0.7,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":39.0,\"charging_voltage_native\":\"204~207(216)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"10KW\",\"pack_capacity_ah\":20.0,\"power_column_native\":\"10KW\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.13,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC192-20","name":"Neata SC192-20","product_status":"documented","quality_status":"source_backed","record_id":"4b1446fc-6767-5214-bfa0-e10c5f1c2bdb","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","created_at":"2026-11-04T22:55:22.320684+00:00","dc_voltage_nominal_v":240.0,"depth_m":0.7,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":50.0,\"charging_voltage_native\":\"255~258.75(270)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"12.5KW\",\"pack_capacity_ah\":20.0,\"power_column_native\":\"15KW\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.13,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC240-20","name":"Neata SC240-20","product_status":"documented","quality_status":"source_backed","record_id":"58440d2c-d7ca-51e7-91d4-e90e7bdd8792","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"pack_capacity_ah\":{\"battery_type_label_value\":30.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":27.0}}","created_at":"2026-11-04T22:55:22.320684+00:00","dc_voltage_nominal_v":240.0,"depth_m":0.65,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":62.0,\"charging_voltage_native\":\"255~258.75(270)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"25KW\",\"power_column_native\":\"30KW\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.174,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC240-27","name":"Neata SC240-27","product_status":"documented","quality_status":"needs_review","record_id":"72a82ad2-e61d-56aa-b638-33cf1941a68d","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","created_at":"2026-11-04T22:55:22.320684+00:00","dc_voltage_nominal_v":204.8,"depth_m":0.7,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":42.0,\"charging_voltage_native\":\"217.6~220.8(230.4)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"20KW\",\"pack_capacity_ah\":20.0,\"power_column_native\":\"20KW\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.13,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC204-20","name":"Neata SC204-20","product_status":"documented","quality_status":"source_backed","record_id":"8a188ee1-f5b2-538b-8b66-db73693ce65d","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"dc_voltage_nominal_v\":{\"battery_type_label_value\":96.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":102.4}}","created_at":"2026-11-04T22:55:22.320684+00:00","depth_m":0.65,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":86.0,\"charging_voltage_native\":\"108.8~110.4(115.2)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"8000W(10000W/60S)\",\"pack_capacity_ah\":100.0,\"power_column_native\":\"8000\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.174,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC102-100","name":"Neata SC102-100","product_status":"documented","quality_status":"needs_review","record_id":"8b145078-31fd-57ef-9c74-67ebed966de9","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"dc_voltage_nominal_v\":{\"battery_type_label_value\":96.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":102.4}}","created_at":"2026-11-04T22:55:22.320684+00:00","depth_m":0.65,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":130.0,\"charging_voltage_native\":\"108.8~110.4(115.2)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"8000W(10000W/60S)\",\"pack_capacity_ah\":150.0,\"power_column_native\":\"8000\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.306,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC102-150","name":"Neata SC102-150","product_status":"documented","quality_status":"needs_review","record_id":"8d397e63-4a3c-5f11-a5d5-6dc1a420d3b8","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"dc_voltage_nominal_v\":{\"battery_type_label_value\":96.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":102.4}}","created_at":"2026-11-04T22:55:22.320684+00:00","depth_m":0.65,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":168.0,\"charging_voltage_native\":\"108.8~110.4(115.2)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"8000W(10000W/60S)\",\"pack_capacity_ah\":200.0,\"power_column_native\":\"8000\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.35,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC102-200","name":"Neata SC102-200","product_status":"documented","quality_status":"needs_review","record_id":"98c1ddd2-2335-58fb-89b9-5427bcf8bad7","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"dc_voltage_nominal_v\":{\"battery_type_label_value\":96.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":102.4}}","created_at":"2026-11-04T22:55:22.320684+00:00","depth_m":0.65,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":52.0,\"charging_voltage_native\":\"108.8~110.4(115.2)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"8000W(10000W/60S)\",\"pack_capacity_ah\":50.0,\"power_column_native\":\"8000\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.13,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC102-50","name":"Neata SC102-50","product_status":"documented","quality_status":"needs_review","record_id":"cd41c904-2bde-5eab-87bc-0846667c4a94","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","created_at":"2026-11-04T22:55:22.320684+00:00","dc_voltage_nominal_v":192.0,"depth_m":0.7,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":48.0,\"charging_voltage_native\":\"204~207(216)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"20KW\",\"pack_capacity_ah\":27.0,\"power_column_native\":\"20KW\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.13,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC192-27","name":"Neata SC192-27","product_status":"documented","quality_status":"source_backed","record_id":"d4863238-7a3a-5622-be08-0553e396b424","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"dc_voltage_nominal_v\":{\"battery_type_label_value\":96.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":102.4}}","created_at":"2026-11-04T22:55:22.320684+00:00","depth_m":0.5,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":25.0,\"charging_voltage_native\":\"108.8~110.4(115.2)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"4000W(5000W/60S)\",\"pack_capacity_ah\":20.0,\"power_column_native\":\"4000\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.086,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC102-20","name":"Neata SC102-20","product_status":"documented","quality_status":"needs_review","record_id":"e205b9f9-0c89-5977-81b8-9c3ade338582","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"dc_voltage_nominal_v\":{\"battery_type_label_value\":96.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":102.4},\"pack_capacity_ah\":{\"battery_type_label_value\":30.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":27.0}}","created_at":"2026-11-04T22:55:22.320684+00:00","depth_m":0.6,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":36.5,\"charging_voltage_native\":\"108.8~110.4(115.2)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"4000W(5000W/60S)\",\"power_column_native\":\"4000\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.086,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC102-27","name":"Neata SC102-27","product_status":"documented","quality_status":"needs_review","record_id":"f59182ea-b94f-564d-a8c0-87118fce2998","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
{"architecture":"dc_block","capacity_scope":"One exact stationary UPS battery pack; excludes UPS inverter","conflicts_json":"{\"dc_voltage_nominal_v\":{\"battery_type_label_value\":96.0,\"resolution\":\"Unresolved; normalized scalar withheld\",\"source\":\"neata_ups_20261104\",\"table_column\":102.4}}","created_at":"2026-11-04T22:55:22.320684+00:00","depth_m":0.55,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":64.0,\"charging_voltage_native\":\"108.8~110.4(115.2)\",\"chemistry_scope\":\"Generic NC/TC claims not assigned to SC\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"8000W(10000W/60S)\",\"pack_capacity_ah\":80.0,\"power_column_native\":\"8000\",\"power_scope\":\"Native power and maximum-discharge columns kept separate; no continuous rating inferred. Only explicitly printed /60S is a 60-second peak.\",\"product_level\":\"battery pack\",\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":0.174,"last_verified_at":"2026-11-04T22:55:22.320684+00:00","manufacturer":"Neata","model":"SC102-80","name":"Neata SC102-80","product_status":"documented","quality_status":"needs_review","record_id":"fede59dd-48c3-5708-a129-3dc94ce473c2","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-04T22:55:22.320684+00:00","variant":"standard published configuration","width_m":0.442}
