{"apparent_power_mva":0.015,"architecture":"unspecified","capacity_scope":"One three-phase battery inverter/charger with integrated solar MPPT; no battery included in rating","communication_interfaces":["CAN BMS","RS485i","nx communication bus RJ45/8"],"communication_protocols":["Modbus"],"created_at":"2026-11-04T18:56:54.477727+00:00","dc_voltage_max_v":68,"dc_voltage_min_v":36,"dc_voltage_nominal_v":48,"depth_m":0.675,"entity_type":"systems","extensions_json":"{\"studer_next\":{\"ac_voltage_options_v\":{\"line_line\":[380,400,415],\"line_neutral\":[220,230,240]},\"apparent_overload\":{\"30min_25C_va\":16000,\"5sec_25C_va\":{\"inverter\":24000,\"one_phase\":10000,\"with_solar\":30000}},\"claims_boundary\":\"Manufacturer specification; no independent test or warranty assertion\",\"dimensions_basis\":\"Printed h/w/l; length stored as depth; rack8u height is350mm\",\"maximum_charge\":{\"adjustable\":true,\"current_adc\":300,\"power_w\":15000},\"multifunction_io\":{\"contact_rating_a\":16,\"inputs\":2,\"outputs\":2},\"nominal_frequency_hz\":[50,60],\"pv_limits_not_battery\":{\"maximum_voc_v\":900,\"mppt_count\":2,\"nominal_current_per_input_a\":20,\"short_circuit_current_per_input_a\":27},\"self_consumption_w\":{\"additional_nx_interface\":5,\"off\":6,\"on\":41,\"standby\":7}}}","field_sources_json":"{\"apparent_power_mva\":[\"next3rack_20261104\"],\"architecture\":[\"next3rack_20261104\"],\"capacity_scope\":[\"next3rack_20261104\"],\"communication_interfaces\":[\"next3rack_20261104\"],\"communication_protocols\":[\"next3rack_20261104\"],\"dc_voltage_max_v\":[\"next3rack_20261104\"],\"dc_voltage_min_v\":[\"next3rack_20261104\"],\"dc_voltage_nominal_v\":[\"next3rack_20261104\"],\"depth_m\":[\"next3rack_20261104\"],\"extensions_json\":[\"next3rack_20261104\"],\"height_m\":[\"next3rack_20261104\"],\"manufacturer\":[\"next3rack_20261104\"],\"model\":[\"next3rack_20261104\"],\"name\":[\"next3rack_20261104\"],\"power_conditions\":[\"next3rack_20261104\"],\"product_status\":[\"next3rack_20261104\"],\"record_scope\":[\"next3rack_20261104\"],\"variant\":[\"next3rack_20261104\"],\"weight_kg\":[\"next3rack_20261104\"],\"width_m\":[\"next3rack_20261104\"]}","height_m":0.35,"last_verified_at":"2026-11-04T18:56:54.477727+00:00","manufacturer":"Studer Innotec","model":"next3 rack","name":"Studer Innotec next3 rack","power_conditions":"Continuous 15000VA at25°C;16000VA is30-minute power. No active discharge W inferred.","product_status":"documented","quality_status":"source_backed","record_id":"24b18233-0ed0-56e7-b056-db23cb45d391","record_scope":"configuration","sources":["next3rack_20261104"],"updated_at":"2026-11-04T18:56:54.477727+00:00","variant":"48 V three-phase","weight_kg":58,"width_m":0.485}
{"apparent_power_mva":0.015,"architecture":"unspecified","capacity_scope":"One three-phase battery inverter/charger with integrated solar MPPT; no battery included in rating","communication_interfaces":["CAN BMS","RS485i","nx communication bus RJ45/8"],"communication_protocols":["Modbus"],"created_at":"2026-11-04T18:56:54.477727+00:00","dc_voltage_max_v":68,"dc_voltage_min_v":36,"dc_voltage_nominal_v":48,"depth_m":0.76,"entity_type":"systems","extensions_json":"{\"studer_next\":{\"ac_voltage_options_v\":{\"line_line\":[380,400,415],\"line_neutral\":[220,230,240]},\"apparent_overload\":{\"30min_25C_va\":16000,\"5sec_25C_va\":{\"inverter\":24000,\"one_phase\":10000,\"with_solar\":30000}},\"claims_boundary\":\"Manufacturer specification; no independent test or warranty assertion\",\"dimensions_basis\":\"Printed h/w/l; length stored as depth; rack8u height is350mm\",\"maximum_charge\":{\"adjustable\":true,\"current_adc\":300,\"power_w\":15000},\"multifunction_io\":{\"contact_rating_a\":16,\"inputs\":2,\"outputs\":2},\"nominal_frequency_hz\":[50,60],\"pv_limits_not_battery\":{\"maximum_voc_v\":900,\"mppt_count\":2,\"nominal_current_per_input_a\":20,\"short_circuit_current_per_input_a\":27},\"self_consumption_w\":{\"additional_nx_interface\":5,\"off\":6,\"on\":41,\"standby\":7}}}","field_sources_json":"{\"apparent_power_mva\":[\"next3_20261104\"],\"architecture\":[\"next3_20261104\"],\"capacity_scope\":[\"next3_20261104\"],\"communication_interfaces\":[\"next3_20261104\"],\"communication_protocols\":[\"next3_20261104\"],\"dc_voltage_max_v\":[\"next3_20261104\"],\"dc_voltage_min_v\":[\"next3_20261104\"],\"dc_voltage_nominal_v\":[\"next3_20261104\"],\"depth_m\":[\"next3_20261104\"],\"extensions_json\":[\"next3_20261104\"],\"height_m\":[\"next3_20261104\"],\"manufacturer\":[\"next3_20261104\"],\"model\":[\"next3_20261104\"],\"name\":[\"next3_20261104\"],\"power_conditions\":[\"next3_20261104\"],\"product_status\":[\"next3_20261104\"],\"record_scope\":[\"next3_20261104\"],\"variant\":[\"next3_20261104\"],\"weight_kg\":[\"next3_20261104\"],\"width_m\":[\"next3_20261104\"]}","height_m":0.32,"last_verified_at":"2026-11-04T18:56:54.477727+00:00","manufacturer":"Studer Innotec","model":"next3","name":"Studer Innotec next3","power_conditions":"Continuous 15000VA at25°C;16000VA is30-minute power. No active discharge W inferred.","product_status":"documented","quality_status":"source_backed","record_id":"4bb17c8b-c387-5bff-8d84-0ddde5e9cf34","record_scope":"configuration","sources":["next3_20261104"],"updated_at":"2026-11-04T18:56:54.477727+00:00","variant":"48 V three-phase","weight_kg":58,"width_m":0.45}
