{"ac_voltage_v":230,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":34.0,"dc_voltage_min_v":19.0,"dc_voltage_nominal_v":24.0,"depth_m":0.466,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":90.0,\"consumption_off_standby_on_w\":[1.4,1.6,12.0],\"continuous_va\":3000.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":34.0,\"dc_min_v\":19.0,\"dc_nominal_v\":24.0,\"dimensions_h_w_l_mm\":[133.0,322.0,466.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xtm 3500-24; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":94,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":3500.0,\"overload_5sec_kva\":9.0,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":21.2}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xtm_20261104\"],\"apparent_power_mva\":[\"studer_xtm_20261104\"],\"architecture\":[\"studer_xtm_20261104\"],\"capacity_scope\":[\"studer_xtm_20261104\"],\"compliance_claims_json\":[\"studer_xtm_20261104\"],\"cooling\":[\"studer_xtm_20261104\"],\"dc_voltage_max_v\":[\"studer_xtm_20261104\"],\"dc_voltage_min_v\":[\"studer_xtm_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xtm_20261104\"],\"depth_m\":[\"studer_xtm_20261104\"],\"extensions_json\":[\"studer_xtm_20261104\",\"studer_xtm_controls_20261104\"],\"height_m\":[\"studer_xtm_20261104\"],\"ingress_protection\":[\"studer_xtm_20261104\"],\"manufacturer\":[\"studer_xtm_20261104\"],\"model\":[\"studer_xtm_20261104\"],\"name\":[\"studer_xtm_20261104\"],\"operating_temperature_max_c\":[\"studer_xtm_20261104\"],\"operating_temperature_min_c\":[\"studer_xtm_20261104\"],\"power_conditions\":[\"studer_xtm_20261104\"],\"product_family\":[\"studer_xtm_20261104\"],\"product_status\":[\"studer_xtm_20261104\"],\"record_scope\":[\"studer_xtm_20261104\"],\"variant\":[\"studer_xtm_20261104\"],\"weight_kg\":[\"studer_xtm_20261104\"],\"width_m\":[\"studer_xtm_20261104\"]}","height_m":0.133,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xtm 3500-24","name":"Studer Innotec xtm 3500-24","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTM","product_status":"documented","quality_status":"source_backed","record_id":"072e5f67-98ec-5efe-a253-ef84bb42c0ba","record_scope":"configuration","sources":["studer_xtm_20261104","studer_xtm_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":21.2,"width_m":0.322}
{"ac_voltage_v":230,"apparent_power_mva":0.0005,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Optional ecf 01 cooling module","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":17.0,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12.0,"depth_m":0.31,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":35.0,\"consumption_off_standby_on_w\":[1.1,1.4,7.0],\"continuous_va\":500.0,\"continuous_with_ecf01_va\":650.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"cooling_option_condition\":\"Higher continuous and 30-minute VA values require optional ecf 01, footnote (1); base values used for scalar VA.\",\"dc_max_v\":17.0,\"dc_min_v\":9.5,\"dc_nominal_v\":12.0,\"dimensions_h_w_l_mm\":[110.0,210.0,310.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"in operation\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xts 900-12; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":93,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":20.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":700.0,\"overload_30min_with_ecf01_va\":900.0,\"overload_5sec_kva\":2.3,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":100,\"transfer_current_max_a\":16.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":8.2}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xts_20261104\"],\"apparent_power_mva\":[\"studer_xts_20261104\"],\"architecture\":[\"studer_xts_20261104\"],\"capacity_scope\":[\"studer_xts_20261104\"],\"compliance_claims_json\":[\"studer_xts_20261104\"],\"cooling\":[\"studer_xts_20261104\"],\"dc_voltage_max_v\":[\"studer_xts_20261104\"],\"dc_voltage_min_v\":[\"studer_xts_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xts_20261104\"],\"depth_m\":[\"studer_xts_20261104\"],\"extensions_json\":[\"studer_xts_20261104\",\"studer_xts_controls_20261104\"],\"height_m\":[\"studer_xts_20261104\"],\"ingress_protection\":[\"studer_xts_20261104\"],\"manufacturer\":[\"studer_xts_20261104\"],\"model\":[\"studer_xts_20261104\"],\"name\":[\"studer_xts_20261104\"],\"operating_temperature_max_c\":[\"studer_xts_20261104\"],\"operating_temperature_min_c\":[\"studer_xts_20261104\"],\"power_conditions\":[\"studer_xts_20261104\"],\"product_family\":[\"studer_xts_20261104\"],\"product_status\":[\"studer_xts_20261104\"],\"record_scope\":[\"studer_xts_20261104\"],\"variant\":[\"studer_xts_20261104\"],\"weight_kg\":[\"studer_xts_20261104\"],\"width_m\":[\"studer_xts_20261104\"]}","height_m":0.11,"ingress_protection":"IP54","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xts 900-12","name":"Studer Innotec xts 900-12","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTS","product_status":"documented","quality_status":"source_backed","record_id":"108453ac-bc7b-564a-a829-344b59905b68","record_scope":"configuration","sources":["studer_xts_20261104","studer_xts_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac; base unit without optional ecf 01","weight_kg":8.2,"width_m":0.21}
{"ac_voltage_v":230,"apparent_power_mva":0.002,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":38.0,"dc_voltage_nominal_v":48.0,"depth_m":0.466,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":30.0,\"consumption_off_standby_on_w\":[1.8,2.0,10.0],\"continuous_va\":2000.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":60.0,\"dc_min_v\":38.0,\"dc_nominal_v\":48.0,\"dimensions_h_w_l_mm\":[133.0,322.0,466.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xtm 2600-48; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":96,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":2600.0,\"overload_5sec_kva\":6.5,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":16.2}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xtm_20261104\"],\"apparent_power_mva\":[\"studer_xtm_20261104\"],\"architecture\":[\"studer_xtm_20261104\"],\"capacity_scope\":[\"studer_xtm_20261104\"],\"compliance_claims_json\":[\"studer_xtm_20261104\"],\"cooling\":[\"studer_xtm_20261104\"],\"dc_voltage_max_v\":[\"studer_xtm_20261104\"],\"dc_voltage_min_v\":[\"studer_xtm_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xtm_20261104\"],\"depth_m\":[\"studer_xtm_20261104\"],\"extensions_json\":[\"studer_xtm_20261104\",\"studer_xtm_controls_20261104\"],\"height_m\":[\"studer_xtm_20261104\"],\"ingress_protection\":[\"studer_xtm_20261104\"],\"manufacturer\":[\"studer_xtm_20261104\"],\"model\":[\"studer_xtm_20261104\"],\"name\":[\"studer_xtm_20261104\"],\"operating_temperature_max_c\":[\"studer_xtm_20261104\"],\"operating_temperature_min_c\":[\"studer_xtm_20261104\"],\"power_conditions\":[\"studer_xtm_20261104\"],\"product_family\":[\"studer_xtm_20261104\"],\"product_status\":[\"studer_xtm_20261104\"],\"record_scope\":[\"studer_xtm_20261104\"],\"variant\":[\"studer_xtm_20261104\"],\"weight_kg\":[\"studer_xtm_20261104\"],\"width_m\":[\"studer_xtm_20261104\"]}","height_m":0.133,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xtm 2600-48","name":"Studer Innotec xtm 2600-48","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTM","product_status":"documented","quality_status":"source_backed","record_id":"3129d959-7fa1-5b03-a583-bdb24c57a79c","record_scope":"configuration","sources":["studer_xtm_20261104","studer_xtm_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":16.2,"width_m":0.322}
{"ac_voltage_v":230,"apparent_power_mva":0.0045,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":34.0,"dc_voltage_min_v":19.0,"dc_voltage_nominal_v":24.0,"depth_m":0.5,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":140.0,\"consumption_off_standby_on_w\":[1.4,1.8,18.0],\"continuous_va\":4500.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":34.0,\"dc_min_v\":19.0,\"dc_nominal_v\":24.0,\"dimensions_h_w_l_mm\":[230.0,300.0,500.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xth 5000-24; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":94,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":5000.0,\"overload_5sec_kva\":12.0,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":40.0}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xth_20261104\"],\"apparent_power_mva\":[\"studer_xth_20261104\"],\"architecture\":[\"studer_xth_20261104\"],\"capacity_scope\":[\"studer_xth_20261104\"],\"compliance_claims_json\":[\"studer_xth_20261104\"],\"cooling\":[\"studer_xth_20261104\"],\"dc_voltage_max_v\":[\"studer_xth_20261104\"],\"dc_voltage_min_v\":[\"studer_xth_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xth_20261104\"],\"depth_m\":[\"studer_xth_20261104\"],\"extensions_json\":[\"studer_xth_20261104\",\"studer_xth_controls_20261104\"],\"height_m\":[\"studer_xth_20261104\"],\"ingress_protection\":[\"studer_xth_20261104\"],\"manufacturer\":[\"studer_xth_20261104\"],\"model\":[\"studer_xth_20261104\"],\"name\":[\"studer_xth_20261104\"],\"operating_temperature_max_c\":[\"studer_xth_20261104\"],\"operating_temperature_min_c\":[\"studer_xth_20261104\"],\"power_conditions\":[\"studer_xth_20261104\"],\"product_family\":[\"studer_xth_20261104\"],\"product_status\":[\"studer_xth_20261104\"],\"record_scope\":[\"studer_xth_20261104\"],\"variant\":[\"studer_xth_20261104\"],\"weight_kg\":[\"studer_xth_20261104\"],\"width_m\":[\"studer_xth_20261104\"]}","height_m":0.23,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xth 5000-24","name":"Studer Innotec xth 5000-24","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTH","product_status":"documented","quality_status":"source_backed","record_id":"461a5bbb-6edf-5e27-b330-073846cb4dc6","record_scope":"configuration","sources":["studer_xth_20261104","studer_xth_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":40.0,"width_m":0.3}
{"ac_voltage_v":230,"apparent_power_mva":0.0015,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":17.0,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12.0,"depth_m":0.466,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":70.0,\"consumption_off_standby_on_w\":[1.2,1.4,8.0],\"continuous_va\":1500.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":17.0,\"dc_min_v\":9.5,\"dc_nominal_v\":12.0,\"dimensions_h_w_l_mm\":[133.0,322.0,466.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xtm 1500-12; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":93,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":1500.0,\"overload_5sec_kva\":3.4,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":15.0}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xtm_20261104\"],\"apparent_power_mva\":[\"studer_xtm_20261104\"],\"architecture\":[\"studer_xtm_20261104\"],\"capacity_scope\":[\"studer_xtm_20261104\"],\"compliance_claims_json\":[\"studer_xtm_20261104\"],\"cooling\":[\"studer_xtm_20261104\"],\"dc_voltage_max_v\":[\"studer_xtm_20261104\"],\"dc_voltage_min_v\":[\"studer_xtm_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xtm_20261104\"],\"depth_m\":[\"studer_xtm_20261104\"],\"extensions_json\":[\"studer_xtm_20261104\",\"studer_xtm_controls_20261104\"],\"height_m\":[\"studer_xtm_20261104\"],\"ingress_protection\":[\"studer_xtm_20261104\"],\"manufacturer\":[\"studer_xtm_20261104\"],\"model\":[\"studer_xtm_20261104\"],\"name\":[\"studer_xtm_20261104\"],\"operating_temperature_max_c\":[\"studer_xtm_20261104\"],\"operating_temperature_min_c\":[\"studer_xtm_20261104\"],\"power_conditions\":[\"studer_xtm_20261104\"],\"product_family\":[\"studer_xtm_20261104\"],\"product_status\":[\"studer_xtm_20261104\"],\"record_scope\":[\"studer_xtm_20261104\"],\"variant\":[\"studer_xtm_20261104\"],\"weight_kg\":[\"studer_xtm_20261104\"],\"width_m\":[\"studer_xtm_20261104\"]}","height_m":0.133,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xtm 1500-12","name":"Studer Innotec xtm 1500-12","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTM","product_status":"documented","quality_status":"source_backed","record_id":"484abc2e-8216-5e26-a7cb-baa6e1791927","record_scope":"configuration","sources":["studer_xtm_20261104","studer_xtm_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":15.0,"width_m":0.322}
{"ac_voltage_v":230,"apparent_power_mva":0.00075,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Optional ecf 01 cooling module","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":38.0,"dc_voltage_nominal_v":48.0,"depth_m":0.31,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":12.0,\"consumption_off_standby_on_w\":[1.3,1.6,8.0],\"continuous_va\":750.0,\"continuous_with_ecf01_va\":900.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"cooling_option_condition\":\"Higher continuous and 30-minute VA values require optional ecf 01, footnote (1); base values used for scalar VA.\",\"dc_max_v\":60.0,\"dc_min_v\":38.0,\"dc_nominal_v\":48.0,\"dimensions_h_w_l_mm\":[110.0,210.0,310.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"in operation\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xts 1400-48; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":93,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":20.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":1200.0,\"overload_30min_with_ecf01_va\":1400.0,\"overload_5sec_kva\":2.8,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":100,\"transfer_current_max_a\":16.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":9.3}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xts_20261104\"],\"apparent_power_mva\":[\"studer_xts_20261104\"],\"architecture\":[\"studer_xts_20261104\"],\"capacity_scope\":[\"studer_xts_20261104\"],\"compliance_claims_json\":[\"studer_xts_20261104\"],\"cooling\":[\"studer_xts_20261104\"],\"dc_voltage_max_v\":[\"studer_xts_20261104\"],\"dc_voltage_min_v\":[\"studer_xts_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xts_20261104\"],\"depth_m\":[\"studer_xts_20261104\"],\"extensions_json\":[\"studer_xts_20261104\",\"studer_xts_controls_20261104\"],\"height_m\":[\"studer_xts_20261104\"],\"ingress_protection\":[\"studer_xts_20261104\"],\"manufacturer\":[\"studer_xts_20261104\"],\"model\":[\"studer_xts_20261104\"],\"name\":[\"studer_xts_20261104\"],\"operating_temperature_max_c\":[\"studer_xts_20261104\"],\"operating_temperature_min_c\":[\"studer_xts_20261104\"],\"power_conditions\":[\"studer_xts_20261104\"],\"product_family\":[\"studer_xts_20261104\"],\"product_status\":[\"studer_xts_20261104\"],\"record_scope\":[\"studer_xts_20261104\"],\"variant\":[\"studer_xts_20261104\"],\"weight_kg\":[\"studer_xts_20261104\"],\"width_m\":[\"studer_xts_20261104\"]}","height_m":0.11,"ingress_protection":"IP54","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xts 1400-48","name":"Studer Innotec xts 1400-48","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTS","product_status":"documented","quality_status":"source_backed","record_id":"52fea676-2876-5c36-8de3-6f25f0ac714b","record_scope":"configuration","sources":["studer_xts_20261104","studer_xts_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac; base unit without optional ecf 01","weight_kg":9.3,"width_m":0.21}
{"ac_voltage_v":230,"apparent_power_mva":0.002,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":17.0,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12.0,"depth_m":0.466,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":100.0,\"consumption_off_standby_on_w\":[1.2,1.4,10.0],\"continuous_va\":2000.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":17.0,\"dc_min_v\":9.5,\"dc_nominal_v\":12.0,\"dimensions_h_w_l_mm\":[133.0,322.0,466.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xtm 2000-12; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":93,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":2000.0,\"overload_5sec_kva\":4.8,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":18.5}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xtm_20261104\"],\"apparent_power_mva\":[\"studer_xtm_20261104\"],\"architecture\":[\"studer_xtm_20261104\"],\"capacity_scope\":[\"studer_xtm_20261104\"],\"compliance_claims_json\":[\"studer_xtm_20261104\"],\"cooling\":[\"studer_xtm_20261104\"],\"dc_voltage_max_v\":[\"studer_xtm_20261104\"],\"dc_voltage_min_v\":[\"studer_xtm_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xtm_20261104\"],\"depth_m\":[\"studer_xtm_20261104\"],\"extensions_json\":[\"studer_xtm_20261104\",\"studer_xtm_controls_20261104\"],\"height_m\":[\"studer_xtm_20261104\"],\"ingress_protection\":[\"studer_xtm_20261104\"],\"manufacturer\":[\"studer_xtm_20261104\"],\"model\":[\"studer_xtm_20261104\"],\"name\":[\"studer_xtm_20261104\"],\"operating_temperature_max_c\":[\"studer_xtm_20261104\"],\"operating_temperature_min_c\":[\"studer_xtm_20261104\"],\"power_conditions\":[\"studer_xtm_20261104\"],\"product_family\":[\"studer_xtm_20261104\"],\"product_status\":[\"studer_xtm_20261104\"],\"record_scope\":[\"studer_xtm_20261104\"],\"variant\":[\"studer_xtm_20261104\"],\"weight_kg\":[\"studer_xtm_20261104\"],\"width_m\":[\"studer_xtm_20261104\"]}","height_m":0.133,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xtm 2000-12","name":"Studer Innotec xtm 2000-12","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTM","product_status":"documented","quality_status":"source_backed","record_id":"93325f63-9f3b-5818-894e-de8054b89c11","record_scope":"configuration","sources":["studer_xtm_20261104","studer_xtm_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":18.5,"width_m":0.322}
{"ac_voltage_v":230,"apparent_power_mva":0.002,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":34.0,"dc_voltage_min_v":19.0,"dc_voltage_nominal_v":24.0,"depth_m":0.466,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":55.0,\"consumption_off_standby_on_w\":[1.4,1.6,9.0],\"continuous_va\":2000.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":34.0,\"dc_min_v\":19.0,\"dc_nominal_v\":24.0,\"dimensions_h_w_l_mm\":[133.0,322.0,466.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xtm 2400-24; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":94,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":2400.0,\"overload_5sec_kva\":6.0,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":16.2}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xtm_20261104\"],\"apparent_power_mva\":[\"studer_xtm_20261104\"],\"architecture\":[\"studer_xtm_20261104\"],\"capacity_scope\":[\"studer_xtm_20261104\"],\"compliance_claims_json\":[\"studer_xtm_20261104\"],\"cooling\":[\"studer_xtm_20261104\"],\"dc_voltage_max_v\":[\"studer_xtm_20261104\"],\"dc_voltage_min_v\":[\"studer_xtm_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xtm_20261104\"],\"depth_m\":[\"studer_xtm_20261104\"],\"extensions_json\":[\"studer_xtm_20261104\",\"studer_xtm_controls_20261104\"],\"height_m\":[\"studer_xtm_20261104\"],\"ingress_protection\":[\"studer_xtm_20261104\"],\"manufacturer\":[\"studer_xtm_20261104\"],\"model\":[\"studer_xtm_20261104\"],\"name\":[\"studer_xtm_20261104\"],\"operating_temperature_max_c\":[\"studer_xtm_20261104\"],\"operating_temperature_min_c\":[\"studer_xtm_20261104\"],\"power_conditions\":[\"studer_xtm_20261104\"],\"product_family\":[\"studer_xtm_20261104\"],\"product_status\":[\"studer_xtm_20261104\"],\"record_scope\":[\"studer_xtm_20261104\"],\"variant\":[\"studer_xtm_20261104\"],\"weight_kg\":[\"studer_xtm_20261104\"],\"width_m\":[\"studer_xtm_20261104\"]}","height_m":0.133,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xtm 2400-24","name":"Studer Innotec xtm 2400-24","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTM","product_status":"documented","quality_status":"source_backed","record_id":"a326d5fe-7b54-5453-8270-7e02fdf3c30f","record_scope":"configuration","sources":["studer_xtm_20261104","studer_xtm_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":16.2,"width_m":0.322}
{"ac_voltage_v":230,"apparent_power_mva":0.0035,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":38.0,"dc_voltage_nominal_v":48.0,"depth_m":0.466,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":50.0,\"consumption_off_standby_on_w\":[1.8,2.1,14.0],\"continuous_va\":3500.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":60.0,\"dc_min_v\":38.0,\"dc_nominal_v\":48.0,\"dimensions_h_w_l_mm\":[133.0,322.0,466.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xtm 4000-48; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":96,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":4000.0,\"overload_5sec_kva\":10.5,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":22.9}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xtm_20261104\"],\"apparent_power_mva\":[\"studer_xtm_20261104\"],\"architecture\":[\"studer_xtm_20261104\"],\"capacity_scope\":[\"studer_xtm_20261104\"],\"compliance_claims_json\":[\"studer_xtm_20261104\"],\"cooling\":[\"studer_xtm_20261104\"],\"dc_voltage_max_v\":[\"studer_xtm_20261104\"],\"dc_voltage_min_v\":[\"studer_xtm_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xtm_20261104\"],\"depth_m\":[\"studer_xtm_20261104\"],\"extensions_json\":[\"studer_xtm_20261104\",\"studer_xtm_controls_20261104\"],\"height_m\":[\"studer_xtm_20261104\"],\"ingress_protection\":[\"studer_xtm_20261104\"],\"manufacturer\":[\"studer_xtm_20261104\"],\"model\":[\"studer_xtm_20261104\"],\"name\":[\"studer_xtm_20261104\"],\"operating_temperature_max_c\":[\"studer_xtm_20261104\"],\"operating_temperature_min_c\":[\"studer_xtm_20261104\"],\"power_conditions\":[\"studer_xtm_20261104\"],\"product_family\":[\"studer_xtm_20261104\"],\"product_status\":[\"studer_xtm_20261104\"],\"record_scope\":[\"studer_xtm_20261104\"],\"variant\":[\"studer_xtm_20261104\"],\"weight_kg\":[\"studer_xtm_20261104\"],\"width_m\":[\"studer_xtm_20261104\"]}","height_m":0.133,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xtm 4000-48","name":"Studer Innotec xtm 4000-48","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTM","product_status":"documented","quality_status":"source_backed","record_id":"a3dfc796-e0f3-5250-a7dd-2a6291a99394","record_scope":"configuration","sources":["studer_xtm_20261104","studer_xtm_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":22.9,"width_m":0.322}
{"ac_voltage_v":230,"apparent_power_mva":0.007,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":38.0,"dc_voltage_nominal_v":48.0,"depth_m":0.5,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":120.0,\"consumption_off_standby_on_w\":[1.8,2.4,30.0],\"continuous_va\":7000.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":60.0,\"dc_min_v\":38.0,\"dc_nominal_v\":48.0,\"dimensions_h_w_l_mm\":[230.0,300.0,500.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xth 8000-48; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":96,\"optional_120v_not_available\":true,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":80.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":8000.0,\"overload_5sec_kva\":21.0,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":46.0}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xth_20261104\"],\"apparent_power_mva\":[\"studer_xth_20261104\"],\"architecture\":[\"studer_xth_20261104\"],\"capacity_scope\":[\"studer_xth_20261104\"],\"compliance_claims_json\":[\"studer_xth_20261104\"],\"cooling\":[\"studer_xth_20261104\"],\"dc_voltage_max_v\":[\"studer_xth_20261104\"],\"dc_voltage_min_v\":[\"studer_xth_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xth_20261104\"],\"depth_m\":[\"studer_xth_20261104\"],\"extensions_json\":[\"studer_xth_20261104\",\"studer_xth_controls_20261104\"],\"height_m\":[\"studer_xth_20261104\"],\"ingress_protection\":[\"studer_xth_20261104\"],\"manufacturer\":[\"studer_xth_20261104\"],\"model\":[\"studer_xth_20261104\"],\"name\":[\"studer_xth_20261104\"],\"operating_temperature_max_c\":[\"studer_xth_20261104\"],\"operating_temperature_min_c\":[\"studer_xth_20261104\"],\"power_conditions\":[\"studer_xth_20261104\"],\"product_family\":[\"studer_xth_20261104\"],\"product_status\":[\"studer_xth_20261104\"],\"record_scope\":[\"studer_xth_20261104\"],\"variant\":[\"studer_xth_20261104\"],\"weight_kg\":[\"studer_xth_20261104\"],\"width_m\":[\"studer_xth_20261104\"]}","height_m":0.23,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xth 8000-48","name":"Studer Innotec xth 8000-48","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTH","product_status":"documented","quality_status":"source_backed","record_id":"a65be35b-9034-56ed-b5ff-eb1eb76fdf8e","record_scope":"configuration","sources":["studer_xth_20261104","studer_xth_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":46.0,"width_m":0.3}
{"ac_voltage_v":230,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":38.0,"dc_voltage_nominal_v":48.0,"depth_m":0.5,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":100.0,\"consumption_off_standby_on_w\":[1.8,2.2,22.0],\"continuous_va\":5000.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":60.0,\"dc_min_v\":38.0,\"dc_nominal_v\":48.0,\"dimensions_h_w_l_mm\":[230.0,300.0,500.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xth 6000-48; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":96,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":6000.0,\"overload_5sec_kva\":15.0,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":42.0}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xth_20261104\"],\"apparent_power_mva\":[\"studer_xth_20261104\"],\"architecture\":[\"studer_xth_20261104\"],\"capacity_scope\":[\"studer_xth_20261104\"],\"compliance_claims_json\":[\"studer_xth_20261104\"],\"cooling\":[\"studer_xth_20261104\"],\"dc_voltage_max_v\":[\"studer_xth_20261104\"],\"dc_voltage_min_v\":[\"studer_xth_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xth_20261104\"],\"depth_m\":[\"studer_xth_20261104\"],\"extensions_json\":[\"studer_xth_20261104\",\"studer_xth_controls_20261104\"],\"height_m\":[\"studer_xth_20261104\"],\"ingress_protection\":[\"studer_xth_20261104\"],\"manufacturer\":[\"studer_xth_20261104\"],\"model\":[\"studer_xth_20261104\"],\"name\":[\"studer_xth_20261104\"],\"operating_temperature_max_c\":[\"studer_xth_20261104\"],\"operating_temperature_min_c\":[\"studer_xth_20261104\"],\"power_conditions\":[\"studer_xth_20261104\"],\"product_family\":[\"studer_xth_20261104\"],\"product_status\":[\"studer_xth_20261104\"],\"record_scope\":[\"studer_xth_20261104\"],\"variant\":[\"studer_xth_20261104\"],\"weight_kg\":[\"studer_xth_20261104\"],\"width_m\":[\"studer_xth_20261104\"]}","height_m":0.23,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xth 6000-48","name":"Studer Innotec xth 6000-48","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTH","product_status":"documented","quality_status":"source_backed","record_id":"ba57893c-83e9-562d-aa08-22dba9d49c73","record_scope":"configuration","sources":["studer_xth_20261104","studer_xth_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":42.0,"width_m":0.3}
{"ac_voltage_v":230,"apparent_power_mva":0.00065,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Optional ecf 01 cooling module","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":34.0,"dc_voltage_min_v":19.0,"dc_voltage_nominal_v":24.0,"depth_m":0.31,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":25.0,\"consumption_off_standby_on_w\":[1.2,1.5,8.0],\"continuous_va\":650.0,\"continuous_with_ecf01_va\":800.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"cooling_option_condition\":\"Higher continuous and 30-minute VA values require optional ecf 01, footnote (1); base values used for scalar VA.\",\"dc_max_v\":34.0,\"dc_min_v\":19.0,\"dc_nominal_v\":24.0,\"dimensions_h_w_l_mm\":[110.0,210.0,310.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"in operation\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xts 1200-24; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":93,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":20.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":1000.0,\"overload_30min_with_ecf01_va\":1200.0,\"overload_5sec_kva\":2.5,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":100,\"transfer_current_max_a\":16.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":9.0}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xts_20261104\"],\"apparent_power_mva\":[\"studer_xts_20261104\"],\"architecture\":[\"studer_xts_20261104\"],\"capacity_scope\":[\"studer_xts_20261104\"],\"compliance_claims_json\":[\"studer_xts_20261104\"],\"cooling\":[\"studer_xts_20261104\"],\"dc_voltage_max_v\":[\"studer_xts_20261104\"],\"dc_voltage_min_v\":[\"studer_xts_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xts_20261104\"],\"depth_m\":[\"studer_xts_20261104\"],\"extensions_json\":[\"studer_xts_20261104\",\"studer_xts_controls_20261104\"],\"height_m\":[\"studer_xts_20261104\"],\"ingress_protection\":[\"studer_xts_20261104\"],\"manufacturer\":[\"studer_xts_20261104\"],\"model\":[\"studer_xts_20261104\"],\"name\":[\"studer_xts_20261104\"],\"operating_temperature_max_c\":[\"studer_xts_20261104\"],\"operating_temperature_min_c\":[\"studer_xts_20261104\"],\"power_conditions\":[\"studer_xts_20261104\"],\"product_family\":[\"studer_xts_20261104\"],\"product_status\":[\"studer_xts_20261104\"],\"record_scope\":[\"studer_xts_20261104\"],\"variant\":[\"studer_xts_20261104\"],\"weight_kg\":[\"studer_xts_20261104\"],\"width_m\":[\"studer_xts_20261104\"]}","height_m":0.11,"ingress_protection":"IP54","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xts 1200-24","name":"Studer Innotec xts 1200-24","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTS","product_status":"documented","quality_status":"source_backed","record_id":"c3b335ab-45c2-5b25-8689-9408b61de7b3","record_scope":"configuration","sources":["studer_xts_20261104","studer_xts_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac; base unit without optional ecf 01","weight_kg":9.0,"width_m":0.21}
{"ac_voltage_v":230,"apparent_power_mva":0.0025,"architecture":"unspecified","capacity_scope":"One battery inverter/charger; external battery not included in the specification","compliance_claims_json":"{\"manufacturer_declared\":{\"EMC_2014_30_EU\":[\"EN/IEC 61000-3-2\",\"EN/IEC 61000-3-3\",\"EN/IEC 61000-6-2\",\"EN/IEC 61000-6-4\",\"EN/IEC 62040-2\"],\"LVD_2014_35_EU\":[\"EN/IEC 62477-1\",\"EN/IEC 62109-1\",\"EN/IEC 62109-2\",\"EN/IEC 62040-1\"],\"status\":\"Manufacturer table claims; certificates not independently verified\"}}","cooling":"Forced ventilation from 55°C, as stated on product page","created_at":"2026-11-04T16:06:35.428273+00:00","dc_voltage_max_v":17.0,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12.0,"depth_m":0.5,"entity_type":"systems","extensions_json":"{\"studer\":{\"apparent_power_boundary\":\"AC inverter output\",\"charge_current_adjustable_with\":\"rcc 02/03\",\"charge_current_max_a\":160.0,\"consumption_off_standby_on_w\":[1.2,1.4,14.0],\"continuous_va\":2500.0,\"control_and_protection\":{\"accessory_role\":\"Compatibility/options reported in each exact model block; not separate equipment records or included hardware\",\"acoustic_level_db_bounds\":{\"distance_and_weighting\":\"not specified; not inferred dBA\",\"with_ventilation\":{\"qualifier\":\"less_than\",\"value\":45},\"without_ventilation\":{\"qualifier\":\"less_than\",\"value\":40}},\"charger_stage_adjustment\":\"rcc 02/03, footnote (2); no battery chemistry compatibility inferred\",\"charger_stages\":[\"bulk\",\"absorption\",\"floating\",\"equalization\",\"reduced floating\",\"periodic absorption\"],\"optional_contacts\":{\"contact_count\":2,\"included\":false,\"module\":\"arm 02\"},\"optional_remote_input\":{\"included\":false,\"input_count\":1,\"module\":\"rcm 10\"},\"overload_short_circuit_response\":\"Automatic disconnection with three restart attempts\",\"overtemperature_response\":\"Warning before shutdown; automatic restart\",\"standby_load_detection_adjustment\":\"rcc 02/03, footnote (2)\",\"standby_load_detection_w\":[2,25],\"temperature_compensation_accessories\":[\"bts 01\",\"bsp 500\",\"bsp 1200\"],\"temperature_compensation_coefficient\":null},\"dc_max_v\":17.0,\"dc_min_v\":9.5,\"dc_nominal_v\":12.0,\"dimensions_h_w_l_mm\":[230.0,300.0,500.0],\"efficiency_boundary\":\"inverter conversion maximum; not round-trip efficiency\",\"efficiency_conditions\":\"Exact model block; XTH/XTM maximum conditioned on nominal battery voltage; XTS page explicitly covers all three models\",\"frequency_accuracy_pct\":0.05,\"harmonic_distortion_pct\":{\"qualifier\":\"less_than\",\"value\":2},\"humidity_condition\":\"non-condensing\",\"input_ac_voltage_range_v\":[150,265],\"input_frequency_hz\":[45,65],\"locator\":\"Technical specifications > xth 3000-12; four tables and footnotes; responsive duplicates checked\",\"manufacturer_role\":\"Manufacturer and product brand; no battery cell role assigned\",\"maximum_conversion_efficiency_pct\":93,\"optional_120v_not_separate_record\":true,\"output_current_max_a\":56.0,\"output_voltage_tolerance_pct\":2,\"output_waveform\":\"sine\",\"overload_30min_va\":3000.0,\"overload_5sec_kva\":7.5,\"power_factor_range\":[0.1,1],\"product_level\":\"battery inverter/charger\",\"rating_temperature_c\":25,\"relative_humidity_pct\":95,\"transfer_current_max_a\":50.0,\"transfer_time_ms\":{\"qualifier\":\"less_than\",\"value\":15},\"weight_kg\":34.0}}","field_sources_json":"{\"ac_voltage_v\":[\"studer_xth_20261104\"],\"apparent_power_mva\":[\"studer_xth_20261104\"],\"architecture\":[\"studer_xth_20261104\"],\"capacity_scope\":[\"studer_xth_20261104\"],\"compliance_claims_json\":[\"studer_xth_20261104\"],\"cooling\":[\"studer_xth_20261104\"],\"dc_voltage_max_v\":[\"studer_xth_20261104\"],\"dc_voltage_min_v\":[\"studer_xth_20261104\"],\"dc_voltage_nominal_v\":[\"studer_xth_20261104\"],\"depth_m\":[\"studer_xth_20261104\"],\"extensions_json\":[\"studer_xth_20261104\",\"studer_xth_controls_20261104\"],\"height_m\":[\"studer_xth_20261104\"],\"ingress_protection\":[\"studer_xth_20261104\"],\"manufacturer\":[\"studer_xth_20261104\"],\"model\":[\"studer_xth_20261104\"],\"name\":[\"studer_xth_20261104\"],\"operating_temperature_max_c\":[\"studer_xth_20261104\"],\"operating_temperature_min_c\":[\"studer_xth_20261104\"],\"power_conditions\":[\"studer_xth_20261104\"],\"product_family\":[\"studer_xth_20261104\"],\"product_status\":[\"studer_xth_20261104\"],\"record_scope\":[\"studer_xth_20261104\"],\"variant\":[\"studer_xth_20261104\"],\"weight_kg\":[\"studer_xth_20261104\"],\"width_m\":[\"studer_xth_20261104\"]}","height_m":0.23,"ingress_protection":"IP20","last_verified_at":"2026-11-04T16:55:38.097302+00:00","manufacturer":"Studer Innotec","model":"xth 3000-12","name":"Studer Innotec xth 3000-12","notes":"English current product page, undated. 120 V option is not another record. Voltage-conditioned maximum inverter efficiency is not AC-to-AC RTE. No battery energy, chemistry, active power or warranty inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at 25°C; 30-minute and 5-second ratings retained separately. No active power inferred.","product_family":"Xtender XTH","product_status":"documented","quality_status":"source_backed","record_id":"d7f6fd93-cfef-5a97-979e-5f94c6060da7","record_scope":"configuration","sources":["studer_xth_20261104","studer_xth_controls_20261104"],"updated_at":"2026-11-04T16:55:38.097302+00:00","variant":"230 Vac","weight_kg":34.0,"width_m":0.3}
