{"ac_voltage_v":230,"apparent_power_mva":0.0003,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":32.0,"dc_voltage_min_v":21.0,"dc_voltage_nominal_v":24.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":350.0,\"5min_va\":500.0,\"5sec_va\":650.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Page explicitly discontinued\",\"maximum_inverter_efficiency_pct\":94.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"40 A\",\"short_circuit_2sec_aac_230v_120v\":[3.2,6.4],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[0.5,3.5],\"standby_requires_solar_option\":true}}","field_sources_json":"{\"ac_voltage_v\":[\"ajsmall_detail_20261104\"],\"apparent_power_mva\":[\"ajsmall_detail_20261104\"],\"architecture\":[\"ajsmall_detail_20261104\"],\"capacity_scope\":[\"ajsmall_detail_20261104\"],\"cooling\":[\"ajsmall_detail_20261104\"],\"dc_voltage_max_v\":[\"ajsmall_detail_20261104\"],\"dc_voltage_min_v\":[\"ajsmall_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajsmall_detail_20261104\"],\"depth_m\":[\"ajsmall_detail_20261104\"],\"derating_notes\":[\"ajsmall_detail_20261104\"],\"extensions_json\":[\"ajsmall_detail_20261104\"],\"height_m\":[\"ajsmall_detail_20261104\"],\"ingress_protection\":[\"ajsmall_detail_20261104\"],\"manufacturer\":[\"ajsmall_detail_20261104\"],\"model\":[\"ajsmall_detail_20261104\"],\"name\":[\"ajsmall_detail_20261104\"],\"operating_temperature_max_c\":[\"ajsmall_detail_20261104\"],\"operating_temperature_min_c\":[\"ajsmall_detail_20261104\"],\"power_conditions\":[\"ajsmall_detail_20261104\"],\"product_family\":[\"ajsmall_detail_20261104\"],\"product_status\":[\"ajsmall_detail_20261104\"],\"record_scope\":[\"ajsmall_detail_20261104\"],\"variant\":[\"ajsmall_detail_20261104\"],\"weight_kg\":[\"ajsmall_detail_20261104\"],\"width_m\":[\"ajsmall_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 350-24","name":"Studer Innotec aj 350-24","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"historical_document","quality_status":"source_backed","record_id":"12623c8a-9694-5ef2-ae92-62b7ac26f383","record_scope":"configuration","sources":["ajsmall_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":2.6,"width_m":0.163}
{"ac_voltage_v":230,"apparent_power_mva":0.0002,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":16.0,"dc_voltage_min_v":10.5,"dc_voltage_nominal_v":12.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":275.0,\"5min_va\":350.0,\"5sec_va\":450.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Page explicitly discontinued\",\"maximum_inverter_efficiency_pct\":93.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"60 A\",\"short_circuit_2sec_aac_230v_120v\":[2.3,4.6],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[0.3,2.4],\"standby_requires_solar_option\":true}}","field_sources_json":"{\"ac_voltage_v\":[\"ajsmall_detail_20261104\"],\"apparent_power_mva\":[\"ajsmall_detail_20261104\"],\"architecture\":[\"ajsmall_detail_20261104\"],\"capacity_scope\":[\"ajsmall_detail_20261104\"],\"cooling\":[\"ajsmall_detail_20261104\"],\"dc_voltage_max_v\":[\"ajsmall_detail_20261104\"],\"dc_voltage_min_v\":[\"ajsmall_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajsmall_detail_20261104\"],\"depth_m\":[\"ajsmall_detail_20261104\"],\"derating_notes\":[\"ajsmall_detail_20261104\"],\"extensions_json\":[\"ajsmall_detail_20261104\"],\"height_m\":[\"ajsmall_detail_20261104\"],\"ingress_protection\":[\"ajsmall_detail_20261104\"],\"manufacturer\":[\"ajsmall_detail_20261104\"],\"model\":[\"ajsmall_detail_20261104\"],\"name\":[\"ajsmall_detail_20261104\"],\"operating_temperature_max_c\":[\"ajsmall_detail_20261104\"],\"operating_temperature_min_c\":[\"ajsmall_detail_20261104\"],\"power_conditions\":[\"ajsmall_detail_20261104\"],\"product_family\":[\"ajsmall_detail_20261104\"],\"product_status\":[\"ajsmall_detail_20261104\"],\"record_scope\":[\"ajsmall_detail_20261104\"],\"variant\":[\"ajsmall_detail_20261104\"],\"weight_kg\":[\"ajsmall_detail_20261104\"],\"width_m\":[\"ajsmall_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 275-12","name":"Studer Innotec aj 275-12","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"historical_document","quality_status":"source_backed","record_id":"1ab0799f-46c1-5436-984e-f2499502129d","record_scope":"configuration","sources":["ajsmall_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":2.4,"width_m":0.163}
{"ac_voltage_v":230,"apparent_power_mva":0.0008,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":16.0,"dc_voltage_min_v":10.5,"dc_voltage_nominal_v":12.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":1000.0,\"5min_va\":1200.0,\"5sec_va\":2200.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Documented; availability not inferred\",\"maximum_inverter_efficiency_pct\":93.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"125 A\",\"short_circuit_2sec_aac_230v_120v\":[10.0,20.0],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[0.7,10.0],\"standby_requires_solar_option\":false}}","field_sources_json":"{\"ac_voltage_v\":[\"ajlarge_detail_20261104\"],\"apparent_power_mva\":[\"ajlarge_detail_20261104\"],\"architecture\":[\"ajlarge_detail_20261104\"],\"capacity_scope\":[\"ajlarge_detail_20261104\"],\"cooling\":[\"ajlarge_detail_20261104\"],\"dc_voltage_max_v\":[\"ajlarge_detail_20261104\"],\"dc_voltage_min_v\":[\"ajlarge_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajlarge_detail_20261104\"],\"depth_m\":[\"ajlarge_detail_20261104\"],\"derating_notes\":[\"ajlarge_detail_20261104\"],\"extensions_json\":[\"ajlarge_detail_20261104\"],\"height_m\":[\"ajlarge_detail_20261104\"],\"ingress_protection\":[\"ajlarge_detail_20261104\"],\"manufacturer\":[\"ajlarge_detail_20261104\"],\"model\":[\"ajlarge_detail_20261104\"],\"name\":[\"ajlarge_detail_20261104\"],\"operating_temperature_max_c\":[\"ajlarge_detail_20261104\"],\"operating_temperature_min_c\":[\"ajlarge_detail_20261104\"],\"power_conditions\":[\"ajlarge_detail_20261104\"],\"product_family\":[\"ajlarge_detail_20261104\"],\"product_status\":[\"ajlarge_detail_20261104\"],\"record_scope\":[\"ajlarge_detail_20261104\"],\"variant\":[\"ajlarge_detail_20261104\"],\"weight_kg\":[\"ajlarge_detail_20261104\"],\"width_m\":[\"ajlarge_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 1000-12","name":"Studer Innotec aj 1000-12","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"documented","quality_status":"source_backed","record_id":"22a63edc-110f-59bc-b683-130320bd0b95","record_scope":"configuration","sources":["ajlarge_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":8.5,"width_m":0.428}
{"ac_voltage_v":230,"apparent_power_mva":0.002,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":32.0,"dc_voltage_min_v":21.0,"dc_voltage_nominal_v":24.0,"depth_m":0.117,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":2400.0,\"5min_va\":2800.0,\"5sec_va\":5200.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Documented; availability not inferred\",\"maximum_inverter_efficiency_pct\":94.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"150 A\",\"short_circuit_2sec_aac_230v_120v\":[30.0,60.0],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[1.2,16.0],\"standby_requires_solar_option\":false}}","field_sources_json":"{\"ac_voltage_v\":[\"ajxl_detail_20261104\"],\"apparent_power_mva\":[\"ajxl_detail_20261104\"],\"architecture\":[\"ajxl_detail_20261104\"],\"capacity_scope\":[\"ajxl_detail_20261104\"],\"cooling\":[\"ajxl_detail_20261104\"],\"dc_voltage_max_v\":[\"ajxl_detail_20261104\"],\"dc_voltage_min_v\":[\"ajxl_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajxl_detail_20261104\"],\"depth_m\":[\"ajxl_detail_20261104\"],\"derating_notes\":[\"ajxl_detail_20261104\"],\"extensions_json\":[\"ajxl_detail_20261104\"],\"height_m\":[\"ajxl_detail_20261104\"],\"ingress_protection\":[\"ajxl_detail_20261104\"],\"manufacturer\":[\"ajxl_detail_20261104\"],\"model\":[\"ajxl_detail_20261104\"],\"name\":[\"ajxl_detail_20261104\"],\"operating_temperature_max_c\":[\"ajxl_detail_20261104\"],\"operating_temperature_min_c\":[\"ajxl_detail_20261104\"],\"power_conditions\":[\"ajxl_detail_20261104\"],\"product_family\":[\"ajxl_detail_20261104\"],\"product_status\":[\"ajxl_detail_20261104\"],\"record_scope\":[\"ajxl_detail_20261104\"],\"variant\":[\"ajxl_detail_20261104\"],\"weight_kg\":[\"ajxl_detail_20261104\"],\"width_m\":[\"ajxl_detail_20261104\"]}","height_m":0.273,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 2400-24","name":"Studer Innotec aj 2400-24","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"documented","quality_status":"source_backed","record_id":"4114b920-7032-5c34-81ce-8f58766f8316","record_scope":"configuration","sources":["ajxl_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":18.0,"width_m":0.399}
{"ac_voltage_v":230,"apparent_power_mva":0.0005,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":42.0,"dc_voltage_nominal_v":48.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":700.0,\"5min_va\":900.0,\"5sec_va\":1400.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Page explicitly discontinued\",\"maximum_inverter_efficiency_pct\":94.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"60 A\",\"short_circuit_2sec_aac_230v_120v\":[7.0,14.0],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[1.5,12.0],\"standby_requires_solar_option\":false}}","field_sources_json":"{\"ac_voltage_v\":[\"ajmedium_detail_20261104\"],\"apparent_power_mva\":[\"ajmedium_detail_20261104\"],\"architecture\":[\"ajmedium_detail_20261104\"],\"capacity_scope\":[\"ajmedium_detail_20261104\"],\"cooling\":[\"ajmedium_detail_20261104\"],\"dc_voltage_max_v\":[\"ajmedium_detail_20261104\"],\"dc_voltage_min_v\":[\"ajmedium_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajmedium_detail_20261104\"],\"depth_m\":[\"ajmedium_detail_20261104\"],\"derating_notes\":[\"ajmedium_detail_20261104\"],\"extensions_json\":[\"ajmedium_detail_20261104\"],\"height_m\":[\"ajmedium_detail_20261104\"],\"ingress_protection\":[\"ajmedium_detail_20261104\"],\"manufacturer\":[\"ajmedium_detail_20261104\"],\"model\":[\"ajmedium_detail_20261104\"],\"name\":[\"ajmedium_detail_20261104\"],\"operating_temperature_max_c\":[\"ajmedium_detail_20261104\"],\"operating_temperature_min_c\":[\"ajmedium_detail_20261104\"],\"power_conditions\":[\"ajmedium_detail_20261104\"],\"product_family\":[\"ajmedium_detail_20261104\"],\"product_status\":[\"ajmedium_detail_20261104\"],\"record_scope\":[\"ajmedium_detail_20261104\"],\"variant\":[\"ajmedium_detail_20261104\"],\"weight_kg\":[\"ajmedium_detail_20261104\"],\"width_m\":[\"ajmedium_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 700-48","name":"Studer Innotec aj 700-48","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"historical_document","quality_status":"source_backed","record_id":"43352c88-639b-5c3a-be56-891889623887","record_scope":"configuration","sources":["ajmedium_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":4.5,"width_m":0.24}
{"ac_voltage_v":230,"apparent_power_mva":0.0004,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":16.0,"dc_voltage_min_v":10.5,"dc_voltage_nominal_v":12.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":500.0,\"5min_va\":575.0,\"5sec_va\":1000.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Page explicitly discontinued\",\"maximum_inverter_efficiency_pct\":93.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"120 A\",\"short_circuit_2sec_aac_230v_120v\":[5.2,10.4],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[0.4,4.6],\"standby_requires_solar_option\":false}}","field_sources_json":"{\"ac_voltage_v\":[\"ajmedium_detail_20261104\"],\"apparent_power_mva\":[\"ajmedium_detail_20261104\"],\"architecture\":[\"ajmedium_detail_20261104\"],\"capacity_scope\":[\"ajmedium_detail_20261104\"],\"cooling\":[\"ajmedium_detail_20261104\"],\"dc_voltage_max_v\":[\"ajmedium_detail_20261104\"],\"dc_voltage_min_v\":[\"ajmedium_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajmedium_detail_20261104\"],\"depth_m\":[\"ajmedium_detail_20261104\"],\"derating_notes\":[\"ajmedium_detail_20261104\"],\"extensions_json\":[\"ajmedium_detail_20261104\"],\"height_m\":[\"ajmedium_detail_20261104\"],\"ingress_protection\":[\"ajmedium_detail_20261104\"],\"manufacturer\":[\"ajmedium_detail_20261104\"],\"model\":[\"ajmedium_detail_20261104\"],\"name\":[\"ajmedium_detail_20261104\"],\"operating_temperature_max_c\":[\"ajmedium_detail_20261104\"],\"operating_temperature_min_c\":[\"ajmedium_detail_20261104\"],\"power_conditions\":[\"ajmedium_detail_20261104\"],\"product_family\":[\"ajmedium_detail_20261104\"],\"product_status\":[\"ajmedium_detail_20261104\"],\"record_scope\":[\"ajmedium_detail_20261104\"],\"variant\":[\"ajmedium_detail_20261104\"],\"weight_kg\":[\"ajmedium_detail_20261104\"],\"width_m\":[\"ajmedium_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 500-12","name":"Studer Innotec aj 500-12","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"historical_document","quality_status":"source_backed","record_id":"775c8bb3-c149-5fe1-9c7d-172a1d0d75af","record_scope":"configuration","sources":["ajmedium_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":4.5,"width_m":0.24}
{"apparent_power_mva":0.0045,"architecture":"unspecified","capacity_scope":"One single-phase stationary battery inverter/charger; no battery included","communication_interfaces":["nx bus RJ45/8","CAN BMS","RS485i","nx tempSensor"],"communication_protocols":["Modbus"],"created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":68,"dc_voltage_min_v":38,"dc_voltage_nominal_v":48,"depth_m":0.575,"entity_type":"systems","extensions_json":"{\"studer_next1\":{\"ac_flex_maximum_rated_aac\":50,\"ac_frequency_options_hz\":[50,60],\"ac_operating_voltage_range_v\":[176,288],\"ac_source_maximum_rated_aac\":80,\"ac_voltage_options_v\":[220,230,240],\"apparent_overload_25c_va\":{\"30min\":6500,\"5sec\":12000},\"charge_power_w\":null,\"claims_not_independently_certified\":true,\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"grid_code_manufacturer_claims\":[{\"code\":\"CEI0-21\",\"condition\":\"with Uflex batteries\"},{\"code\":\"Synergrid C10/11\",\"condition\":\"Belgium\"},{\"code\":\"EN50549\",\"condition\":\"regional settings required\"}],\"humidity_condition\":\"noncondensing\",\"maximum_charge_current_adc\":125,\"mounting\":\"indoor/outdoor, unconditioned\",\"relative_humidity_max_pct\":100,\"self_consumption_off_standby_on_w\":[3,7,28],\"temperature_compensation\":\"nx tempsensor optional; not included\"}}","field_sources_json":"{\"apparent_power_mva\":[\"next1_detail_20261104\"],\"architecture\":[\"next1_detail_20261104\"],\"capacity_scope\":[\"next1_detail_20261104\"],\"communication_interfaces\":[\"next1_detail_20261104\"],\"communication_protocols\":[\"next1_detail_20261104\"],\"dc_voltage_max_v\":[\"next1_detail_20261104\"],\"dc_voltage_min_v\":[\"next1_detail_20261104\"],\"dc_voltage_nominal_v\":[\"next1_detail_20261104\"],\"depth_m\":[\"next1_detail_20261104\"],\"extensions_json\":[\"next1_detail_20261104\"],\"height_m\":[\"next1_detail_20261104\"],\"ingress_protection\":[\"next1_detail_20261104\"],\"manufacturer\":[\"next1_detail_20261104\"],\"model\":[\"next1_detail_20261104\"],\"name\":[\"next1_detail_20261104\"],\"operating_temperature_max_c\":[\"next1_detail_20261104\"],\"operating_temperature_min_c\":[\"next1_detail_20261104\"],\"power_conditions\":[\"next1_detail_20261104\"],\"product_family\":[\"next1_detail_20261104\"],\"product_status\":[\"next1_detail_20261104\"],\"record_scope\":[\"next1_detail_20261104\"],\"variant\":[\"next1_detail_20261104\"],\"weight_kg\":[\"next1_detail_20261104\"],\"width_m\":[\"next1_detail_20261104\"]}","height_m":0.182,"ingress_protection":"IP65","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"nx1 6500-48","name":"Studer Innotec next1 nx1 6500-48","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_conditions":"Continuous4500VA at25°C;6500VA is30min and12000VA5sec; no active discharge watts inferred","product_family":"next1","product_status":"documented","quality_status":"source_backed","record_id":"929479cb-0163-573d-b97f-04f4183e900c","record_scope":"configuration","sources":["next1_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"48 V single-phase","weight_kg":39,"width_m":0.439}
{"ac_voltage_v":230,"apparent_power_mva":0.0003,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":42.0,"dc_voltage_nominal_v":48.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":400.0,\"5min_va\":600.0,\"5sec_va\":1000.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Page explicitly discontinued\",\"maximum_inverter_efficiency_pct\":94.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"25 A\",\"short_circuit_2sec_aac_230v_120v\":[4.6,9.2],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[1.1,5.2],\"standby_requires_solar_option\":true}}","field_sources_json":"{\"ac_voltage_v\":[\"ajsmall_detail_20261104\"],\"apparent_power_mva\":[\"ajsmall_detail_20261104\"],\"architecture\":[\"ajsmall_detail_20261104\"],\"capacity_scope\":[\"ajsmall_detail_20261104\"],\"cooling\":[\"ajsmall_detail_20261104\"],\"dc_voltage_max_v\":[\"ajsmall_detail_20261104\"],\"dc_voltage_min_v\":[\"ajsmall_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajsmall_detail_20261104\"],\"depth_m\":[\"ajsmall_detail_20261104\"],\"derating_notes\":[\"ajsmall_detail_20261104\"],\"extensions_json\":[\"ajsmall_detail_20261104\"],\"height_m\":[\"ajsmall_detail_20261104\"],\"ingress_protection\":[\"ajsmall_detail_20261104\"],\"manufacturer\":[\"ajsmall_detail_20261104\"],\"model\":[\"ajsmall_detail_20261104\"],\"name\":[\"ajsmall_detail_20261104\"],\"operating_temperature_max_c\":[\"ajsmall_detail_20261104\"],\"operating_temperature_min_c\":[\"ajsmall_detail_20261104\"],\"power_conditions\":[\"ajsmall_detail_20261104\"],\"product_family\":[\"ajsmall_detail_20261104\"],\"product_status\":[\"ajsmall_detail_20261104\"],\"record_scope\":[\"ajsmall_detail_20261104\"],\"variant\":[\"ajsmall_detail_20261104\"],\"weight_kg\":[\"ajsmall_detail_20261104\"],\"width_m\":[\"ajsmall_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 400-48","name":"Studer Innotec aj 400-48","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"historical_document","quality_status":"source_backed","record_id":"afe156d2-2108-56e2-8e59-1d1f39fac07a","record_scope":"configuration","sources":["ajsmall_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":2.6,"width_m":0.163}
{"ac_voltage_v":230,"apparent_power_mva":0.001,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":32.0,"dc_voltage_min_v":21.0,"dc_voltage_nominal_v":24.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":1300.0,\"5min_va\":2000.0,\"5sec_va\":2800.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Documented; availability not inferred\",\"maximum_inverter_efficiency_pct\":94.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"100 A\",\"short_circuit_2sec_aac_230v_120v\":[13.0,26.0],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[1.2,13.0],\"standby_requires_solar_option\":false}}","field_sources_json":"{\"ac_voltage_v\":[\"ajlarge_detail_20261104\"],\"apparent_power_mva\":[\"ajlarge_detail_20261104\"],\"architecture\":[\"ajlarge_detail_20261104\"],\"capacity_scope\":[\"ajlarge_detail_20261104\"],\"cooling\":[\"ajlarge_detail_20261104\"],\"dc_voltage_max_v\":[\"ajlarge_detail_20261104\"],\"dc_voltage_min_v\":[\"ajlarge_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajlarge_detail_20261104\"],\"depth_m\":[\"ajlarge_detail_20261104\"],\"derating_notes\":[\"ajlarge_detail_20261104\"],\"extensions_json\":[\"ajlarge_detail_20261104\"],\"height_m\":[\"ajlarge_detail_20261104\"],\"ingress_protection\":[\"ajlarge_detail_20261104\"],\"manufacturer\":[\"ajlarge_detail_20261104\"],\"model\":[\"ajlarge_detail_20261104\"],\"name\":[\"ajlarge_detail_20261104\"],\"operating_temperature_max_c\":[\"ajlarge_detail_20261104\"],\"operating_temperature_min_c\":[\"ajlarge_detail_20261104\"],\"power_conditions\":[\"ajlarge_detail_20261104\"],\"product_family\":[\"ajlarge_detail_20261104\"],\"product_status\":[\"ajlarge_detail_20261104\"],\"record_scope\":[\"ajlarge_detail_20261104\"],\"variant\":[\"ajlarge_detail_20261104\"],\"weight_kg\":[\"ajlarge_detail_20261104\"],\"width_m\":[\"ajlarge_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 1300-24","name":"Studer Innotec aj 1300-24","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"documented","quality_status":"source_backed","record_id":"ceb3c00a-ebd3-534b-a6ee-49ee41d4999d","record_scope":"configuration","sources":["ajlarge_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":8.5,"width_m":0.428}
{"ac_voltage_v":230,"apparent_power_mva":0.002,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":16.0,"dc_voltage_min_v":10.5,"dc_voltage_nominal_v":12.0,"depth_m":0.117,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":2100.0,\"5min_va\":2450.0,\"5sec_va\":5000.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Documented; availability not inferred\",\"maximum_inverter_efficiency_pct\":92.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"Not protected\",\"short_circuit_2sec_aac_230v_120v\":[26.0,52.0],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[0.7,16.0],\"standby_requires_solar_option\":false}}","field_sources_json":"{\"ac_voltage_v\":[\"ajxl_detail_20261104\"],\"apparent_power_mva\":[\"ajxl_detail_20261104\"],\"architecture\":[\"ajxl_detail_20261104\"],\"capacity_scope\":[\"ajxl_detail_20261104\"],\"cooling\":[\"ajxl_detail_20261104\"],\"dc_voltage_max_v\":[\"ajxl_detail_20261104\"],\"dc_voltage_min_v\":[\"ajxl_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajxl_detail_20261104\"],\"depth_m\":[\"ajxl_detail_20261104\"],\"derating_notes\":[\"ajxl_detail_20261104\"],\"extensions_json\":[\"ajxl_detail_20261104\"],\"height_m\":[\"ajxl_detail_20261104\"],\"ingress_protection\":[\"ajxl_detail_20261104\"],\"manufacturer\":[\"ajxl_detail_20261104\"],\"model\":[\"ajxl_detail_20261104\"],\"name\":[\"ajxl_detail_20261104\"],\"operating_temperature_max_c\":[\"ajxl_detail_20261104\"],\"operating_temperature_min_c\":[\"ajxl_detail_20261104\"],\"power_conditions\":[\"ajxl_detail_20261104\"],\"product_family\":[\"ajxl_detail_20261104\"],\"product_status\":[\"ajxl_detail_20261104\"],\"record_scope\":[\"ajxl_detail_20261104\"],\"variant\":[\"ajxl_detail_20261104\"],\"weight_kg\":[\"ajxl_detail_20261104\"],\"width_m\":[\"ajxl_detail_20261104\"]}","height_m":0.273,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 2100-12","name":"Studer Innotec aj 2100-12","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"documented","quality_status":"source_backed","record_id":"d650d89f-1471-581b-97f9-4269f6c0f907","record_scope":"configuration","sources":["ajxl_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":19.0,"width_m":0.399}
{"ac_voltage_v":230,"apparent_power_mva":0.0005,"architecture":"unspecified","capacity_scope":"One standalone stationary battery DC-to-AC inverter; battery not included; not an AC battery charger or bidirectional PCS","cooling":"Forced ventilation from45°C ±5°C","created_at":"2026-11-04T19:55:19.929762+00:00","dc_voltage_max_v":32.0,"dc_voltage_min_v":21.0,"dc_voltage_nominal_v":24.0,"depth_m":0.084,"derating_notes":"Approximate nominal power correction -1.5% per°C above25°C","entity_type":"systems","extensions_json":"{\"studer_aj\":{\"ac_options\":{\"frequency_tolerance_pct\":0.05,\"optional_on_request_hz\":60,\"optional_on_request_v\":120,\"standard_hz\":50,\"standard_v\":230,\"voltage_tolerance_pct\":5},\"apparent_overload_25c_va\":{\"30min_va\":600.0,\"5min_va\":675.0,\"5sec_va\":1200.0},\"dimension_basis\":\"Printed h/w/l; l mapped to depth\",\"direction\":\"DC to AC only; optional solar regulator is separate\",\"efficiency_boundary\":\"DC-to-AC inverter maximum; not round-trip; load point unspecified\",\"humidity_condition\":\"noncondensing\",\"lifecycle\":\"Page explicitly discontinued\",\"maximum_inverter_efficiency_pct\":94.0,\"product_level\":\"battery inverter component\",\"relative_humidity_max_pct\":95,\"reverse_polarity_protection\":\"90 A\",\"short_circuit_2sec_aac_230v_120v\":[5.7,11.4],\"short_circuit_not_continuous_current\":true,\"standby_on_no_load_w\":[0.6,7.2],\"standby_requires_solar_option\":false}}","field_sources_json":"{\"ac_voltage_v\":[\"ajmedium_detail_20261104\"],\"apparent_power_mva\":[\"ajmedium_detail_20261104\"],\"architecture\":[\"ajmedium_detail_20261104\"],\"capacity_scope\":[\"ajmedium_detail_20261104\"],\"cooling\":[\"ajmedium_detail_20261104\"],\"dc_voltage_max_v\":[\"ajmedium_detail_20261104\"],\"dc_voltage_min_v\":[\"ajmedium_detail_20261104\"],\"dc_voltage_nominal_v\":[\"ajmedium_detail_20261104\"],\"depth_m\":[\"ajmedium_detail_20261104\"],\"derating_notes\":[\"ajmedium_detail_20261104\"],\"extensions_json\":[\"ajmedium_detail_20261104\"],\"height_m\":[\"ajmedium_detail_20261104\"],\"ingress_protection\":[\"ajmedium_detail_20261104\"],\"manufacturer\":[\"ajmedium_detail_20261104\"],\"model\":[\"ajmedium_detail_20261104\"],\"name\":[\"ajmedium_detail_20261104\"],\"operating_temperature_max_c\":[\"ajmedium_detail_20261104\"],\"operating_temperature_min_c\":[\"ajmedium_detail_20261104\"],\"power_conditions\":[\"ajmedium_detail_20261104\"],\"product_family\":[\"ajmedium_detail_20261104\"],\"product_status\":[\"ajmedium_detail_20261104\"],\"record_scope\":[\"ajmedium_detail_20261104\"],\"variant\":[\"ajmedium_detail_20261104\"],\"weight_kg\":[\"ajmedium_detail_20261104\"],\"width_m\":[\"ajmedium_detail_20261104\"]}","height_m":0.142,"ingress_protection":"IP30","last_verified_at":"2026-11-04T19:55:19.929762+00:00","manufacturer":"Studer Innotec","model":"aj 600-24","name":"Studer Innotec aj 600-24","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"power_conditions":"Continuous apparent power at25°C; overload durations separately recorded; no active watts inferred","product_family":"aj","product_status":"historical_document","quality_status":"source_backed","record_id":"f6273b8e-06ed-51b5-96d9-920a300dfb88","record_scope":"configuration","sources":["ajmedium_detail_20261104"],"updated_at":"2026-11-04T19:55:19.929762+00:00","variant":"230 V 50 Hz base inverter","weight_kg":4.5,"width_m":0.24}
