{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC1150-2 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":57.6,\"pdf\":56.6}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":2.0,"depth_m":0.295,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"2\":2.45,\"24\":29.4,\"48\":58.8},\"bulk\":{\"12\":14.7,\"2\":2.45,\"24\":29.4,\"48\":58.8},\"float\":{\"12\":13.6,\"2\":2.275,\"24\":27.2,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:56:47.349897+00:00\",\"sha256\":\"e8dc32599c4ae799baf2adbfc67233f681ac36e30ce2bcc7dca155c992215393\",\"source_id\":\"fullriver_sheet_dc1150_2_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC1150-2 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"1150 Ah\",\"Dimms\":\"11.61 x 7.05 x 16.18 in\",\"Group\":\"L16 [BCI]\",\"Reserve Capacity @ 25A\":\"2235 min\",\"Reserve Capacity @ 75A\":\"658 min\",\"Weight\":\"127 lbs\",\"model\":\"DC1150-2\"},\"metric\":{\"Capacity\":\"1150 Ah\",\"Dimms\":\"295 x 179 x 411 mm\",\"Group\":\"L16 [BCI]\",\"Reserve Capacity @ 25A\":\"2235 min\",\"Reserve Capacity @ 75A\":\"658 min\",\"Weight\":\"57.6 kg\",\"model\":\"DC1150-2\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC1150-2\",\"pdf_page_2\":{\"capacity_20h_ah\":1150.0,\"capacity_5h_ah\":945.0,\"cold_cranking_0f_a\":4500.0,\"cranking_32f_a\":5400.0,\"group\":\"L16\",\"height_mm\":411.0,\"length_mm\":295.0,\"model\":\"DC1150-2\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":2235.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":658.0,\"terminal\":\"M10\",\"voltage_v\":2.0,\"weight_kg\":56.6,\"width_mm\":179.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":1040.0,\"100\":1275.0,\"20\":1150.0,\"5\":945.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":1.6,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc1150_2_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc1150_2_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.411,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC1150-2","name":"Fullriver Battery DC1150-2","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"6f83c859-1c25-59e9-8bea-f84227ef42e2","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC1150-2.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc1150_2_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.179}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC220-6 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":32.7,\"pdf\":32.2}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.306,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"bulk\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"float\":{\"12\":13.6,\"24\":27.2,\"48\":54.6,\"6\":6.8}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:56:52.793530+00:00\",\"sha256\":\"5773b42be3d9afa4c4abb25c01c4ae57f305ab7f839b673ce4c3440ddfbd6ed7\",\"source_id\":\"fullriver_sheet_dc220_6_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC220-6 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"220 Ah\",\"Dimms\":\"12.05 x 6.85 x 8.9 in\",\"Group\":\"27 [BCI]\",\"Reserve Capacity @ 25A\":\"425 min\",\"Reserve Capacity @ 75A\":\"112 min\",\"Weight\":\"72.09 lbs\",\"model\":\"DC220-6\"},\"metric\":{\"Capacity\":\"220 Ah\",\"Dimms\":\"306 x 174 x 226 mm\",\"Group\":\"27 [BCI]\",\"Reserve Capacity @ 25A\":\"425 min\",\"Reserve Capacity @ 75A\":\"112 min\",\"Weight\":\"32.7 kg\",\"model\":\"DC220-6\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC220-6\",\"pdf_page_2\":{\"capacity_20h_ah\":220.0,\"capacity_5h_ah\":180.0,\"cold_cranking_0f_a\":990.0,\"cranking_32f_a\":1170.0,\"group\":\"27\",\"height_mm\":226.0,\"length_mm\":306.0,\"model\":\"DC220-6\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":425.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":112.0,\"terminal\":\"M8\",\"voltage_v\":6.0,\"weight_kg\":32.2,\"width_mm\":174.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":198.0,\"100\":242.0,\"20\":220.0,\"5\":180.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":1.5,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc220_6_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc220_6_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.226,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC220-6","name":"Fullriver Battery DC220-6","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"5944a131-00ec-524a-95c6-46b488edaeff","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC220-6.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc220_6_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.174}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.26,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"bulk\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"float\":{\"12\":13.6,\"24\":27.2,\"48\":54.6,\"6\":6.8}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:56:57.816387+00:00\",\"sha256\":\"3451616fda2cbf0333f5b6818a98dd2fe95d8ebf5777bcbdbdc8279ecddc3d44\",\"source_id\":\"fullriver_sheet_dc224_6_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC224-6 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"224 Ah\",\"Dimms\":\"10.24 x 7.09 x 10.71 in\",\"Group\":\"GC2 [BCI]\",\"Reserve Capacity @ 25A\":\"441 min\",\"Reserve Capacity @ 75A\":\"113 min\",\"Weight\":\"67.9 lbs\",\"model\":\"DC224-6\"},\"metric\":{\"Capacity\":\"224 Ah\",\"Dimms\":\"260 x 180 x 272 mm\",\"Group\":\"GC2 [BCI]\",\"Reserve Capacity @ 25A\":\"441 min\",\"Reserve Capacity @ 75A\":\"113 min\",\"Weight\":\"30.8 kg\",\"model\":\"DC224-6\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC224-6\",\"pdf_page_2\":{\"capacity_20h_ah\":224.0,\"capacity_5h_ah\":179.0,\"cold_cranking_0f_a\":900.0,\"cranking_32f_a\":1080.0,\"group\":\"GC2\",\"height_mm\":272.0,\"length_mm\":260.0,\"model\":\"DC224-6\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":0.86,\"reserve_25a_minutes\":441.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":113.0,\"terminal\":\"M8 + TP08\",\"voltage_v\":6.0,\"weight_kg\":30.8,\"width_mm\":180.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":194.0,\"100\":250.0,\"20\":224.0,\"5\":179.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":1.5,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc224_6_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc224_6_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"weight_kg\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.272,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC224-6","name":"Fullriver Battery DC224-6","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"dc3f26e9-b738-5d5e-b374-648ae58e76d5","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC224-6.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc224_6_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","weight_kg":30.8,"width_m":0.18}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC245-6 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":32.3,\"pdf\":33.0}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.244,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"bulk\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"float\":{\"12\":13.6,\"24\":27.2,\"48\":54.6,\"6\":6.8}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:02.923602+00:00\",\"sha256\":\"e6c0b2efae135d2aa9e34ca41595035fb2a779cd516916689412aae9b88cc442\",\"source_id\":\"fullriver_sheet_dc245_6_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC245-6 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"245 Ah\",\"Dimms\":\"9.61 x 7.48 x 10.83 in\",\"Group\":\"DIN [BCI]\",\"Reserve Capacity @ 25A\":\"457 min\",\"Reserve Capacity @ 75A\":\"120 min\",\"Weight\":\"71.2 lbs\",\"model\":\"DC245-6\"},\"metric\":{\"Capacity\":\"245 Ah\",\"Dimms\":\"244 x 190 x 275 mm\",\"Group\":\"DIN [BCI]\",\"Reserve Capacity @ 25A\":\"457 min\",\"Reserve Capacity @ 75A\":\"120 min\",\"Weight\":\"32.3 kg\",\"model\":\"DC245-6\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC245-6\",\"pdf_page_2\":{\"capacity_20h_ah\":245.0,\"capacity_5h_ah\":198.0,\"cold_cranking_0f_a\":930.0,\"cranking_32f_a\":1120.0,\"group\":\"DIN\",\"height_mm\":275.0,\"length_mm\":244.0,\"model\":\"DC245-6\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":457.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":120.0,\"terminal\":\"AP\",\"voltage_v\":6.0,\"weight_kg\":33.0,\"width_mm\":190.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":221.0,\"100\":270.0,\"20\":245.0,\"5\":198.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":1.4,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc245_6_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc245_6_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.275,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC245-6","name":"Fullriver Battery DC245-6","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"59e1ab5d-4704-555f-90b3-c1b3f27c67e1","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC245-6.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc245_6_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.19}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC250-6 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":34.5,\"pdf\":35.1}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.262,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"bulk\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"float\":{\"12\":13.6,\"24\":27.2,\"48\":54.6,\"6\":6.8}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:08.347191+00:00\",\"sha256\":\"0b38b2d42fa851b407421d64c5d8c8e69957ce93fa7ca4a9b07acd29de60fba4\",\"source_id\":\"fullriver_sheet_dc250_6_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC250-6 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"250 Ah\",\"Dimms\":\"10.31 x 7.13 x 11.14 in\",\"Group\":\"GC2H [BCI]\",\"Reserve Capacity @ 25A\":\"531 min\",\"Reserve Capacity @ 75A\":\"135 min\",\"Weight\":\"76.1 lbs\",\"model\":\"DC250-6\"},\"metric\":{\"Capacity\":\"250 Ah\",\"Dimms\":\"262 x 181 x 283 mm\",\"Group\":\"GC2H [BCI]\",\"Reserve Capacity @ 25A\":\"531 min\",\"Reserve Capacity @ 75A\":\"135 min\",\"Weight\":\"34.5 kg\",\"model\":\"DC250-6\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC250-6\",\"pdf_page_2\":{\"capacity_20h_ah\":250.0,\"capacity_5h_ah\":204.0,\"cold_cranking_0f_a\":960.0,\"cranking_32f_a\":1160.0,\"group\":\"GC2\",\"height_mm\":283.0,\"length_mm\":262.0,\"model\":\"DC250-6\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":0.86,\"reserve_25a_minutes\":531.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":135.0,\"terminal\":\"M8 + TP08\",\"voltage_v\":6.0,\"weight_kg\":35.1,\"width_mm\":181.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":229.0,\"100\":275.0,\"20\":250.0,\"5\":204.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":1.6,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc250_6_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc250_6_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.283,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC250-6","name":"Fullriver Battery DC250-6","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"cb295ba1-458b-59a0-9828-a0fa7347dbe1","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC250-6.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc250_6_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.181}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC335-6 named cards and PDF rows\",\"observations\":{\"height_mm\":{\"live\":365.0,\"pdf_page_2\":366.0},\"weight_kg\":{\"live\":47.8,\"pdf\":46.6}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.295,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"bulk\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"float\":{\"12\":13.6,\"24\":27.2,\"48\":54.6,\"6\":6.8}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:13.193160+00:00\",\"sha256\":\"d8f994f70278fbdb6ba8ffca74add4e7227275e07ea72b6795b6c468552ee137\",\"source_id\":\"fullriver_sheet_dc335_6_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC335-6 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"335 Ah\",\"Dimms\":\"11.61 x 7.0 x 14.37 in\",\"Group\":\"J305 [BCI]\",\"Reserve Capacity @ 25A\":\"751 min\",\"Reserve Capacity @ 75A\":\"184 min\",\"Weight\":\"105.4 lbs\",\"model\":\"DC335-6\"},\"metric\":{\"Capacity\":\"335 Ah\",\"Dimms\":\"295 x 178 x 365 mm\",\"Group\":\"J305 [BCI]\",\"Reserve Capacity @ 25A\":\"751 min\",\"Reserve Capacity @ 75A\":\"184 min\",\"Weight\":\"47.8 kg\",\"model\":\"DC335-6\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC335-6\",\"pdf_page_2\":{\"capacity_20h_ah\":335.0,\"capacity_5h_ah\":274.0,\"cold_cranking_0f_a\":1300.0,\"cranking_32f_a\":1560.0,\"group\":\"902/J305\",\"height_mm\":366.0,\"length_mm\":295.0,\"model\":\"DC335-6\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":751.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":184.0,\"terminal\":\"DT\",\"voltage_v\":6.0,\"weight_kg\":46.6,\"width_mm\":178.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":300.0,\"100\":370.0,\"20\":335.0,\"5\":274.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":1.6,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc335_6_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc335_6_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC335-6","name":"Fullriver Battery DC335-6","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"4af17e50-97fa-5291-b53f-84fb348082f2","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC335-6.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc335_6_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.178}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":6.0,"depth_m":0.295,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"bulk\":{\"12\":14.7,\"24\":29.4,\"48\":58.8,\"6\":7.35},\"float\":{\"12\":13.6,\"24\":27.2,\"48\":54.6,\"6\":6.8}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:17.882151+00:00\",\"sha256\":\"817ec3ec4ee83c84065b9d2ab671c9661a33609abb5e185c569063a60bd47ec1\",\"source_id\":\"fullriver_sheet_dc400_6_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC400-6 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"415 Ah\",\"Dimms\":\"11.61 x 7.05 x 16.69 in\",\"Group\":\"L16 [BCI]\",\"Reserve Capacity @ 25A\":\"885 min\",\"Reserve Capacity @ 75A\":\"229 min\",\"Weight\":\"123.2 lbs\",\"model\":\"DC400-6\"},\"metric\":{\"Capacity\":\"415 Ah\",\"Dimms\":\"295 x 179 x 424 mm\",\"Group\":\"L16 [BCI]\",\"Reserve Capacity @ 25A\":\"885 min\",\"Reserve Capacity @ 75A\":\"229 min\",\"Weight\":\"56 kg\",\"model\":\"DC400-6\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC400-6\",\"pdf_page_2\":{\"capacity_20h_ah\":415.0,\"capacity_5h_ah\":340.0,\"cold_cranking_0f_a\":1500.0,\"cranking_32f_a\":1800.0,\"group\":\"903/L16\",\"height_mm\":424.0,\"length_mm\":295.0,\"model\":\"DC400-6\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":885.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":229.0,\"terminal\":\"DT\",\"voltage_v\":6.0,\"weight_kg\":56.0,\"width_mm\":179.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":374.0,\"100\":460.0,\"20\":415.0,\"5\":340.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":1.6,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc400_6_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc400_6_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"weight_kg\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.424,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC400-6","name":"Fullriver Battery DC400-6","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"8523335c-f28c-554c-ba94-df39e1120abe","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC400-6.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc400_6_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","weight_kg":56.0,"width_m":0.179}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC180-8 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":34.2,\"pdf\":34.0}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":8.0,"depth_m":0.26,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"24\":29.4,\"32\":39.2,\"48\":58.8,\"8\":9.8},\"bulk\":{\"24\":29.4,\"32\":39.2,\"48\":58.8,\"8\":9.8},\"float\":{\"24\":27.3,\"32\":36.4,\"48\":54.6,\"8\":9.1}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:23.166350+00:00\",\"sha256\":\"2ca5241cba07783ee319ca3877297a3c05218644aabd69ece297b351bf6cfde9\",\"source_id\":\"fullriver_sheet_dc180_8_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC180-8 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"180 Ah\",\"Dimms\":\"10.24 x 7.16 x 10.71 in\",\"Group\":\"GC8 [BCI]\",\"Reserve Capacity @ 25A\":\"335 min\",\"Reserve Capacity @ 56A\":\"125 min\",\"Weight\":\"75.4 lbs\",\"model\":\"DC180-8\"},\"metric\":{\"Capacity\":\"180 Ah\",\"Dimms\":\"260 x 182 x 272 mm\",\"Group\":\"GC8 [BCI]\",\"Reserve Capacity @ 25A\":\"335 min\",\"Reserve Capacity @ 56A\":\"125 min\",\"Weight\":\"34.2 kg\",\"model\":\"DC180-8\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC180-8\",\"pdf_page_2\":{\"capacity_20h_ah\":180.0,\"capacity_5h_ah\":148.0,\"cold_cranking_0f_a\":1000.0,\"cranking_32f_a\":1220.0,\"group\":\"GC8\",\"height_mm\":272.0,\"length_mm\":260.0,\"model\":\"DC180-8\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":335.0,\"reserve_second_current_a\":56,\"reserve_second_minutes\":125.0,\"terminal\":\"M8\",\"voltage_v\":8.0,\"weight_kg\":34.0,\"width_mm\":182.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":165.0,\"100\":198.0,\"20\":180.0,\"5\":148.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":2.0,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc180_8_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc180_8_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.272,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC180-8","name":"Fullriver Battery DC180-8","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"19daa619-53e6-5b20-ae1c-6430a86fdf9a","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC180-8.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc180_8_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.182}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC200-8 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":37.6,\"pdf\":37.7}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":8.0,"depth_m":0.26,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"24\":29.4,\"32\":39.2,\"48\":58.8,\"8\":9.8},\"bulk\":{\"24\":29.4,\"32\":39.2,\"48\":58.8,\"8\":9.8},\"float\":{\"24\":27.3,\"32\":36.4,\"48\":54.6,\"8\":9.1}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:27.867198+00:00\",\"sha256\":\"ddfdea0cabf78c78e667991313008c96ba52901af0fb755cd23ef2a1e7ec906e\",\"source_id\":\"fullriver_sheet_dc200_8_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC200-8 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"200 Ah\",\"Dimms\":\"10.24 x 7.16 x 11.77 in\",\"Group\":\"GC8H [BCI]\",\"Reserve Capacity @ 25A\":\"390 min\",\"Reserve Capacity @ 56A\":\"140 min\",\"Weight\":\"82.9 lbs\",\"model\":\"DC200-8\"},\"metric\":{\"Capacity\":\"200 Ah\",\"Dimms\":\"260 x 182 x 299 mm\",\"Group\":\"GC8H [BCI]\",\"Reserve Capacity @ 25A\":\"390 min\",\"Reserve Capacity @ 56A\":\"140 min\",\"Weight\":\"37.6 kg\",\"model\":\"DC200-8\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC200-8\",\"pdf_page_2\":{\"capacity_20h_ah\":200.0,\"capacity_5h_ah\":164.0,\"cold_cranking_0f_a\":1150.0,\"cranking_32f_a\":1420.0,\"group\":\"GC8H\",\"height_mm\":299.0,\"length_mm\":260.0,\"model\":\"DC200-8\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":390.0,\"reserve_second_current_a\":56,\"reserve_second_minutes\":140.0,\"terminal\":\"M8\",\"voltage_v\":8.0,\"weight_kg\":37.7,\"width_mm\":182.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":180.0,\"100\":220.0,\"20\":200.0,\"5\":164.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":2.0,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc200_8_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc200_8_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.299,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC200-8","name":"Fullriver Battery DC200-8","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"d3d07674-7e23-5e85-8503-f32744aa8212","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC200-8.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc200_8_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.182}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC35-12 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":11.5,\"pdf\":10.8}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.196,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:33.392010+00:00\",\"sha256\":\"cb4fcc47e5968946b928d2902035bdb13ca9cff196d5e9ef93523c9ce90aea52\",\"source_id\":\"fullriver_sheet_dc35_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC35-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"35 Ah\",\"Dimms\":\"7.72 x 5.16 x 6.57 in\",\"Group\":\"U1 [BCI]\",\"Reserve Capacity @ 25A\":\"52 min\",\"Weight\":\"25.35 lbs\",\"model\":\"DC35-12\"},\"metric\":{\"Capacity\":\"35 Ah\",\"Dimms\":\"196 x 131 x 167 mm\",\"Group\":\"U1 [BCI]\",\"Reserve Capacity @ 25A\":\"52 min\",\"Weight\":\"11.5 kg\",\"model\":\"DC35-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC35-12\",\"pdf_page_2\":{\"capacity_20h_ah\":35.0,\"capacity_5h_ah\":29.0,\"cold_cranking_0f_a\":190.0,\"cranking_32f_a\":230.0,\"group\":\"U1\",\"height_mm\":167.0,\"length_mm\":196.0,\"model\":\"DC35-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":52.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":null,\"terminal\":\"M6\",\"voltage_v\":12.0,\"weight_kg\":10.8,\"width_mm\":131.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":32.0,\"100\":39.0,\"20\":35.0,\"5\":29.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":9.0,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc35_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc35_12_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.167,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC35-12","name":"Fullriver Battery DC35-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"cc113493-9a47-5abe-ba5e-c452b6e9292f","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC35-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc35_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.131}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC55-12 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":17.6,\"pdf\":17.7}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.229,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:38.067138+00:00\",\"sha256\":\"60878d5822a38450ac05424fc5813516005dbc9cdd9ba341e01865a110fc2365\",\"source_id\":\"fullriver_sheet_dc55_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC55-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"55 Ah\",\"Dimms\":\"9.02 x 5.43 x 8.35 in\",\"Group\":\"22NF [BCI]\",\"Reserve Capacity @ 25A\":\"96 min\",\"Reserve Capacity @ 75A\":\"21 min\",\"Weight\":\"38.8 lbs\",\"model\":\"DC55-12\"},\"metric\":{\"Capacity\":\"55 Ah\",\"Dimms\":\"229 x 138 x 212 mm\",\"Group\":\"22NF [BCI]\",\"Reserve Capacity @ 25A\":\"96 min\",\"Reserve Capacity @ 75A\":\"21 min\",\"Weight\":\"17.6 kg\",\"model\":\"DC55-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC55-12\",\"pdf_page_2\":{\"capacity_20h_ah\":55.0,\"capacity_5h_ah\":45.0,\"cold_cranking_0f_a\":400.0,\"cranking_32f_a\":480.0,\"group\":\"22NF\",\"height_mm\":212.0,\"length_mm\":229.0,\"model\":\"DC55-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":96.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":21.0,\"terminal\":\"M6\",\"voltage_v\":12.0,\"weight_kg\":17.7,\"width_mm\":138.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":50.0,\"100\":61.0,\"20\":55.0,\"5\":45.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":8.0,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc55_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc55_12_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.212,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC55-12","name":"Fullriver Battery DC55-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"e410619d-288f-5584-acd4-87bd97a9a88f","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC55-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc55_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.138}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"pdf_page_disagreement\":{\"disposition\":\"No preferred revision; both observations retained, affected scalar unset.\",\"locator\":\"PDF pages 2 versus 3, DC85-12\",\"page_2\":{\"height_mm\":233.0},\"page_3\":{\"height_mm\":236},\"source_id\":\"fullriver_dc_brochure_20261105\"},\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC85-12 named cards and PDF rows\",\"observations\":{\"height_mm\":{\"live\":236.0,\"pdf_page_2\":233.0},\"weight_kg\":{\"live\":25.1,\"pdf\":25.0}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.26,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:42.707913+00:00\",\"sha256\":\"6a9a918e238e8a1c96db0ecfabb05cd591193d34b333d0c57578baa6bc57ca8b\",\"source_id\":\"fullriver_sheet_dc85_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC85-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"85 Ah\",\"Dimms\":\"10.24 x 6.65 x 9.29 in\",\"Group\":\"24 [BCI]\",\"Reserve Capacity @ 25A\":\"145 min\",\"Reserve Capacity @ 75A\":\"34 min\",\"Weight\":\"55.3 lbs\",\"model\":\"DC85-12\"},\"metric\":{\"Capacity\":\"85 Ah\",\"Dimms\":\"260 x 169 x 236 mm\",\"Group\":\"24 [BCI]\",\"Reserve Capacity @ 25A\":\"145 min\",\"Reserve Capacity @ 75A\":\"34 min\",\"Weight\":\"25.1 kg\",\"model\":\"DC85-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC85-12\",\"pdf_page_2\":{\"capacity_20h_ah\":85.0,\"capacity_5h_ah\":70.0,\"cold_cranking_0f_a\":510.0,\"cranking_32f_a\":600.0,\"group\":\"24\",\"height_mm\":233.0,\"length_mm\":260.0,\"model\":\"DC85-12\",\"page_3_differences\":{\"height_mm\":236},\"removable_post_height_reduction_in\":0.86,\"reserve_25a_minutes\":145.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":34.0,\"terminal\":\"M8 + TP08\",\"voltage_v\":12.0,\"weight_kg\":25.0,\"width_mm\":169.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":77.0,\"100\":95.0,\"20\":85.0,\"5\":70.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":5.3,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc85_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc85_12_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC85-12","name":"Fullriver Battery DC85-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"c990b557-34a1-5837-930d-81e10a254107","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC85-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc85_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.169}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC105-12 named cards and PDF rows\",\"observations\":{\"height_mm\":{\"live\":250.0,\"pdf_page_2\":236.0},\"weight_kg\":{\"live\":30.2,\"pdf\":30.4}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.307,"entity_type":"systems","extensions_json":"{\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC105-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"105 Ah\",\"Dimms\":\"12.07 x 6.65 x 9.84 in\",\"Group\":\"27 [BCI]\",\"Reserve Capacity @ 25A\":\"175 min\",\"Reserve Capacity @ 75A\":\"43 min\",\"Weight\":\"66.58 lbs\",\"model\":\"DC105-12\"},\"metric\":{\"Capacity\":\"105 Ah\",\"Dimms\":\"307 x 169 x 250 mm\",\"Group\":\"27 [BCI]\",\"Reserve Capacity @ 25A\":\"175 min\",\"Reserve Capacity @ 75A\":\"43 min\",\"Weight\":\"30.2 kg\",\"model\":\"DC105-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC105-12\",\"pdf_page_2\":{\"capacity_20h_ah\":105.0,\"capacity_5h_ah\":86.0,\"cold_cranking_0f_a\":680.0,\"cranking_32f_a\":820.0,\"group\":\"27\",\"height_mm\":236.0,\"length_mm\":307.0,\"model\":\"DC105-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":0.86,\"reserve_25a_minutes\":175.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":43.0,\"terminal\":\"M8 + TP08\",\"voltage_v\":12.0,\"weight_kg\":30.4,\"width_mm\":169.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":95.0,\"100\":115.0,\"20\":105.0,\"5\":86.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"extraction_method\":\"Manually transcribed from original raster PDF page 1, electrical table and footnote\",\"internal_resistance_milliohm\":4.0,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc105_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc105_12_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","last_verified_at":"2026-11-05T21:54:38.052744+00:00","manufacturer":"Fullriver Battery","model":"DC105-12","name":"Fullriver Battery DC105-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"3d7d084d-a18b-5899-9cea-36e76503c2bd","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC105-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc105_12_20261105"],"updated_at":"2026-11-05T21:54:38.052744+00:00","variant":"DC Series documented battery unit","width_m":0.169}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC115-12 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":32.7,\"pdf\":32.8}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.328,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:51.427078+00:00\",\"sha256\":\"e38752fa82fed12b9fec484930e3b93bf141cd409f7db77415dade1195028e96\",\"source_id\":\"fullriver_sheet_dc115_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC115-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"115 Ah\",\"Dimms\":\"12.91 x 6.77 x 9.49 in\",\"Group\":\"31 [BCI]\",\"Reserve Capacity @ 25A\":\"200 min\",\"Reserve Capacity @ 75A\":\"45 min\",\"Weight\":\"72.1 lbs\",\"model\":\"DC115-12\"},\"metric\":{\"Capacity\":\"115 Ah\",\"Dimms\":\"328 x 172 x 241 mm\",\"Group\":\"31 [BCI]\",\"Reserve Capacity @ 25A\":\"200 min\",\"Reserve Capacity @ 75A\":\"45 min\",\"Weight\":\"32.7 kg\",\"model\":\"DC115-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC115-12\",\"pdf_page_2\":{\"capacity_20h_ah\":115.0,\"capacity_5h_ah\":91.0,\"cold_cranking_0f_a\":760.0,\"cranking_32f_a\":910.0,\"group\":\"31\",\"height_mm\":241.0,\"length_mm\":328.0,\"model\":\"DC115-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":0.86,\"reserve_25a_minutes\":200.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":45.0,\"terminal\":\"M8 + TP08\",\"voltage_v\":12.0,\"weight_kg\":32.8,\"width_mm\":172.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":104.0,\"100\":130.0,\"20\":115.0,\"5\":91.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":3.8,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc115_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc115_12_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.241,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC115-12","name":"Fullriver Battery DC115-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"8b58c2c1-1d81-5ecd-baf2-e6a487e3f79b","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC115-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc115_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.172}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC140-12 named cards and PDF rows\",\"observations\":{\"height_mm\":{\"live\":289.0,\"pdf_page_2\":283.0},\"weight_kg\":{\"live\":43.1,\"pdf\":43.3}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.341,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:57:56.859154+00:00\",\"sha256\":\"b3d445bc1de8cd4878099ba9b1052d1920a7b7b35b6d87f4e2159597f1642487\",\"source_id\":\"fullriver_sheet_dc140_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC140-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"140 Ah\",\"Dimms\":\"13.43 x 6.77 x 11.38 in\",\"Group\":\"DIN [BCI]\",\"Reserve Capacity @ 25A\":\"260 min\",\"Reserve Capacity @ 75A\":\"62 min\",\"Weight\":\"94.82 lbs\",\"model\":\"DC140-12\"},\"metric\":{\"Capacity\":\"140 Ah\",\"Dimms\":\"341 x 172 x 289 mm\",\"Group\":\"DIN [BCI]\",\"Reserve Capacity @ 25A\":\"260 min\",\"Reserve Capacity @ 75A\":\"62 min\",\"Weight\":\"43.1 kg\",\"model\":\"DC140-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC140-12\",\"pdf_page_2\":{\"capacity_20h_ah\":140.0,\"capacity_5h_ah\":115.0,\"cold_cranking_0f_a\":795.0,\"cranking_32f_a\":950.0,\"group\":\"DIN\",\"height_mm\":283.0,\"length_mm\":341.0,\"model\":\"DC140-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":0.86,\"reserve_25a_minutes\":260.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":62.0,\"terminal\":\"M8 + TP08\",\"voltage_v\":12.0,\"weight_kg\":43.3,\"width_mm\":172.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":126.0,\"100\":154.0,\"20\":140.0,\"5\":115.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":3.6,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc140_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc140_12_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC140-12","name":"Fullriver Battery DC140-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"f34de82c-2b03-59ec-927a-baee3c6bd43e","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC140-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc140_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.172}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"individual_sheet_capacity\":{\"disposition\":\"Undated observations retained independently; no preferred rating or revision selected.\",\"source_ids\":[\"fullriver_sheet_dc150_12_20261105\",\"fullriver_dc_brochure_20261105\"],\"values\":{\"20\":{\"brochure_page_2_ah\":150.0,\"individual_sheet_ah\":135.0},\"5\":{\"brochure_page_2_ah\":130.0,\"individual_sheet_ah\":117.0}}},\"pdf_page_disagreement\":{\"disposition\":\"No preferred revision; both observations retained, affected scalar unset.\",\"locator\":\"PDF pages 2 versus 3, DC150-12\",\"page_2\":{\"capacity_20h_ah\":150.0,\"capacity_5h_ah\":130.0,\"reserve_25a_minutes\":295.0,\"reserve_second_minutes\":80.0},\"page_3\":{\"capacity_20h_ah\":135,\"capacity_5h_ah\":117,\"reserve_25a_minutes\":260,\"reserve_second_minutes\":60},\"source_id\":\"fullriver_dc_brochure_20261105\"},\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC150-12 named cards and PDF rows\",\"observations\":{\"capacity_ah\":{\"live_rate_unstated\":135.0,\"pdf_page_2_20h\":150.0},\"height_mm\":{\"live\":294.0,\"pdf_page_2\":273.0},\"reserve_25a_minutes\":{\"live\":260.0,\"pdf_page_2\":295.0},\"reserve_second_minutes\":{\"live\":60.0,\"pdf_page_2\":80.0},\"weight_kg\":{\"live\":42.6,\"pdf\":43.0}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.327,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:58:02.013791+00:00\",\"sha256\":\"234dae686d2c02c9509820fef11e61e7ce2a1a1d9d2e11defc960ec90daa643b\",\"source_id\":\"fullriver_sheet_dc150_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC150-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"135 Ah\",\"Dimms\":\"12.87 x 7.17 x 11.57 in\",\"Group\":\"GC12 [BCI]\",\"Reserve Capacity @ 25A\":\"260 min\",\"Reserve Capacity @ 56A\":\"88 min\",\"Reserve Capacity @ 75A\":\"60 min\",\"Weight\":\"93.92 lbs\",\"model\":\"DC150-12\"},\"metric\":{\"Capacity\":\"135 Ah\",\"Dimms\":\"327 x 182 x 294 mm\",\"Group\":\"GC12 [BCI]\",\"Reserve Capacity @ 25A\":\"260 min\",\"Reserve Capacity @ 56A\":\"88 min\",\"Reserve Capacity @ 75A\":\"60 min\",\"Weight\":\"42.6 kg\",\"model\":\"DC150-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC150-12\",\"pdf_page_2\":{\"capacity_20h_ah\":150.0,\"capacity_5h_ah\":130.0,\"cold_cranking_0f_a\":900.0,\"cranking_32f_a\":1050.0,\"group\":\"GC12\",\"height_mm\":273.0,\"length_mm\":327.0,\"model\":\"DC150-12\",\"page_3_differences\":{\"capacity_20h_ah\":135,\"capacity_5h_ah\":117,\"reserve_25a_minutes\":260,\"reserve_second_minutes\":60},\"removable_post_height_reduction_in\":0.86,\"reserve_25a_minutes\":295.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":80.0,\"terminal\":\"M8 + TP08\",\"voltage_v\":12.0,\"weight_kg\":43.0,\"width_mm\":182.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":127.0,\"100\":155.0,\"20\":135.0,\"5\":117.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":2.3,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc150_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc150_12_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc150_12_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC150-12","name":"Fullriver Battery DC150-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"f3ce03a9-0557-5ed8-8047-5f52b9c51f29","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC150-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc150_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.182}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC160-12 named cards and PDF rows\",\"observations\":{\"weight_kg\":{\"live\":45.4,\"pdf\":46.3}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.484,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:58:07.667217+00:00\",\"sha256\":\"201787f4047b38cac039d5f00a7d425bc078fddd8c5efff4f751afd0acbb1384\",\"source_id\":\"fullriver_sheet_dc160_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC160-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"160 Ah\",\"Dimms\":\"19.06 x 6.73 x 9.49 in\",\"Group\":\"NA [BCI]\",\"Reserve Capacity @ 25A\":\"300 min\",\"Reserve Capacity @ 75A\":\"82 min\",\"Weight\":\"100.1 lbs\",\"model\":\"DC160-12\"},\"metric\":{\"Capacity\":\"160 Ah\",\"Dimms\":\"484 x 171 x 241 mm\",\"Group\":\"NA [BCI]\",\"Reserve Capacity @ 25A\":\"300 min\",\"Reserve Capacity @ 75A\":\"82 min\",\"Weight\":\"45.4 kg\",\"model\":\"DC160-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC160-12\",\"pdf_page_2\":{\"capacity_20h_ah\":160.0,\"capacity_5h_ah\":130.0,\"cold_cranking_0f_a\":910.0,\"cranking_32f_a\":1070.0,\"group\":\"\",\"height_mm\":241.0,\"length_mm\":484.0,\"model\":\"DC160-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":300.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":82.0,\"terminal\":\"M8\",\"voltage_v\":12.0,\"weight_kg\":46.3,\"width_mm\":171.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":142.0,\"100\":176.0,\"20\":160.0,\"5\":130.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":2.8,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc160_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc160_12_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.241,"last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC160-12","name":"Fullriver Battery DC160-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"63ff5196-cbe0-5514-bcf0-7a5d8a1e1a5e","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC160-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc160_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.171}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.53,"entity_type":"systems","extensions_json":"{\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"locator\":\"PDF p2/p3, DC210-12\",\"pdf_page_2\":{\"capacity_20h_ah\":210.0,\"capacity_5h_ah\":172.0,\"cold_cranking_0f_a\":1180.0,\"cranking_32f_a\":1425.0,\"group\":\"4D\",\"height_mm\":218.0,\"length_mm\":530.0,\"model\":\"DC210-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":400.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":105.0,\"terminal\":\"LT / APW\",\"voltage_v\":12.0,\"weight_kg\":60.5,\"width_mm\":209.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"weight_kg\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.218,"last_verified_at":"2026-11-05T21:03:19.156502+00:00","manufacturer":"Fullriver Battery","model":"DC210-12","name":"Fullriver Battery DC210-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"33c57c4a-ad12-5c0b-a7ed-5dacfeb200e6","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105"],"updated_at":"2026-11-05T21:03:19.156502+00:00","variant":"DC Series documented battery unit","weight_kg":60.5,"width_m":0.209}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_web_pdf_disagreement\":{\"disposition\":\"No assumed revision ordering or configuration equivalence; affected physical scalar unset.\",\"locator\":\"DC215-12 named cards and PDF rows\",\"observations\":{\"height_mm\":{\"live\":372.0,\"pdf_page_2\":371.0},\"weight_kg\":{\"live\":60.0,\"pdf\":59.8}},\"source_ids\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"]}}","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.381,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 Temperature Range Specifications and Charge Voltages tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"retrieved_at\":\"2026-11-05T22:58:12.757009+00:00\",\"sha256\":\"0fadfdcc742b91a88b45ab09ef28751b51b678b41f4c7e57fdc6c529ab57ccba\",\"source_id\":\"fullriver_sheet_dc215_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"live_cards\":{\"capacity_rate\":\"Unstated in live card; not automatically C20\",\"charging_claim\":\"DC series maximum bulk current up to 35% of rated 20-hour Ah expressed in A; no per-model current calculated\",\"locator\":\"Exact DC215-12 metric/imperial cards\",\"panels\":{\"imperial\":{\"Capacity\":\"215 Ah\",\"Dimms\":\"15.0 x 7.01 x 14.65 in\",\"Group\":\"921 [BCI]\",\"Reserve Capacity @ 25A\":\"420 min\",\"Reserve Capacity @ 75A\":\"110 min\",\"Weight\":\"132.3 lbs\",\"model\":\"DC215-12\"},\"metric\":{\"Capacity\":\"215 Ah\",\"Dimms\":\"381 x 178 x 372 mm\",\"Group\":\"921 [BCI]\",\"Reserve Capacity @ 25A\":\"420 min\",\"Reserve Capacity @ 75A\":\"110 min\",\"Weight\":\"60 kg\",\"model\":\"DC215-12\"}},\"source_id\":\"fullriver_dc_cards_20261105\",\"stationary_application\":\"Solar/off-grid listed among applications\"},\"locator\":\"PDF p2/p3, DC215-12\",\"pdf_page_2\":{\"capacity_20h_ah\":215.0,\"capacity_5h_ah\":172.0,\"cold_cranking_0f_a\":1000.0,\"cranking_32f_a\":1200.0,\"group\":\"921/J185\",\"height_mm\":371.0,\"length_mm\":381.0,\"model\":\"DC215-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":420.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":110.0,\"terminal\":\"DTW\",\"voltage_v\":12.0,\"weight_kg\":59.8,\"width_mm\":178.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"},\"fullriver_individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":193.0,\"100\":240.0,\"20\":215.0,\"5\":172.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":2.3,\"locator\":\"PDF p1 Electrical Specifications and footnote\",\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc215_12_20261105\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"conflicts_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\",\"fullriver_dc_cards_20261105\",\"fullriver_sheet_dc215_12_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","last_verified_at":"2026-11-05T22:59:52.076869+00:00","manufacturer":"Fullriver Battery","model":"DC215-12","name":"Fullriver Battery DC215-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"0c6dd74f-2bb0-5eb7-85dc-dcb6afb30d93","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC215-12.pdf","https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105","fullriver_sheet_dc215_12_20261105"],"updated_at":"2026-11-05T22:59:52.076869+00:00","variant":"DC Series documented battery unit","width_m":0.178}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T21:03:19.156502+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.521,"entity_type":"systems","extensions_json":"{\"fullriver_dc\":{\"capacity_boundary\":\"Ah per battery unit, not cell Ah or MWh; 5h/20h discharge rates. Final voltage and capacity temperature not stated in this table.\",\"cranking_boundary\":\"CA at 32°F and CCA at 0°F; not continuous charge/discharge current.\",\"height_boundary\":\"Total height; starred removable SAE posts reduce total height by 0.86 inch; no second configuration fabricated.\",\"locator\":\"PDF p2/p3, DC260-12\",\"pdf_page_2\":{\"capacity_20h_ah\":260.0,\"capacity_5h_ah\":214.0,\"cold_cranking_0f_a\":1525.0,\"cranking_32f_a\":1830.0,\"group\":\"8D\",\"height_mm\":245.0,\"length_mm\":521.0,\"model\":\"DC260-12\",\"page_3_differences\":{},\"removable_post_height_reduction_in\":null,\"reserve_25a_minutes\":578.0,\"reserve_second_current_a\":75,\"reserve_second_minutes\":145.0,\"terminal\":\"LT / APW\",\"voltage_v\":12.0,\"weight_kg\":77.4,\"width_mm\":269.0},\"source_id\":\"fullriver_dc_brochure_20261105\",\"units\":\"V, Ah, A, minutes, mm, kg as labelled\"}}","field_sources_json":"{\"architecture\":[\"fullriver_dc_brochure_20261105\"],\"capacity_scope\":[\"fullriver_dc_brochure_20261105\"],\"chemistry\":[\"fullriver_dc_cards_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_dc_brochure_20261105\"],\"depth_m\":[\"fullriver_dc_brochure_20261105\"],\"extensions_json\":[\"fullriver_dc_brochure_20261105\"],\"height_m\":[\"fullriver_dc_brochure_20261105\"],\"manufacturer\":[\"fullriver_dc_brochure_20261105\"],\"model\":[\"fullriver_dc_brochure_20261105\"],\"name\":[\"fullriver_dc_brochure_20261105\"],\"product_family\":[\"fullriver_dc_brochure_20261105\"],\"product_status\":[\"fullriver_dc_brochure_20261105\"],\"record_scope\":[\"fullriver_dc_brochure_20261105\"],\"variant\":[\"fullriver_dc_brochure_20261105\"],\"weight_kg\":[\"fullriver_dc_brochure_20261105\"],\"width_m\":[\"fullriver_dc_brochure_20261105\"]}","height_m":0.245,"last_verified_at":"2026-11-05T21:03:19.156502+00:00","manufacturer":"Fullriver Battery","model":"DC260-12","name":"Fullriver Battery DC260-12","notes":"Undated OEM observations. Ah is per complete battery unit. No inferred energy, continuous power, duration, cell count, warranty or cycle life. Two repeated PDF tables represent one model, not distinct configurations.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"44603613-b033-530a-8410-b7cd29291a1a","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/dc-series-english.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_brochure_20261105","fullriver_dc_cards_20261105"],"updated_at":"2026-11-05T21:03:19.156502+00:00","variant":"DC Series documented battery unit","weight_kg":77.4,"width_m":0.269}
