{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.181,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc20_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":18.0,\"100\":23.0,\"20\":20.0,\"5\":16.4},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":11.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":167.0,\"length_mm\":181.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":167.0,\"weight_kg\":6.44,\"width_mm\":77.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc20_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC20-12\",\"panels\":{\"imperial\":{\"Capacity\":\"20 Ah\",\"Dimms\":\"7.13 x 3.03 x 6.57 in\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"23 min\",\"Weight\":\"14.2 lbs\",\"model\":\"DC20-12\"},\"metric\":{\"Capacity\":\"20 Ah\",\"Dimms\":\"181 x 77 x 167 mm\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"23 min\",\"Weight\":\"6.44 kg\",\"model\":\"DC20-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc20_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc20_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc20_12_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc20_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc20_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc20_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc20_12_20261105\"],\"height_m\":[\"fullriver_sheet_dc20_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc20_12_20261105\"],\"model\":[\"fullriver_sheet_dc20_12_20261105\"],\"name\":[\"fullriver_sheet_dc20_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc20_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc20_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc20_12_20261105\"],\"variant\":[\"fullriver_sheet_dc20_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc20_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc20_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.167,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC20-12","name":"Fullriver Battery DC20-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"07d0569c-ef8c-5d2c-9f84-ee35aaa3f6bd","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC20-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc20_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":6.44,"width_m":0.077}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_physical_disagreement\":{\"disposition\":\"No preferred revision; affected physical scalar unset.\",\"observations\":{\"weight_kg\":{\"pdf\":10.3,\"web_metric\":10.1}},\"source_ids\":[\"fullriver_sheet_dc26_12a_20261105\",\"fullriver_dc_cards_20261105_2301\"]}}","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.166,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc26_12a_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":24.2,\"100\":30.0,\"20\":26.0,\"5\":22.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":8.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":174.0,\"length_mm\":166.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":174.0,\"weight_kg\":10.3,\"width_mm\":126.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc26_12a_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC26-12A\",\"panels\":{\"imperial\":{\"Capacity\":\"26 Ah\",\"Dimms\":\"6.54 x 4.96 x 6.85 in\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"30 min\",\"Weight\":\"22.27 lbs\",\"model\":\"DC26-12A\"},\"metric\":{\"Capacity\":\"26 Ah\",\"Dimms\":\"166 x 126 x 174 mm\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"30 min\",\"Weight\":\"10.1 kg\",\"model\":\"DC26-12A\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc26_12a_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc26_12a_20261105\"],\"chemistry\":[\"fullriver_sheet_dc26_12a_20261105\"],\"conflicts_json\":[\"fullriver_sheet_dc26_12a_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc26_12a_20261105\"],\"depth_m\":[\"fullriver_sheet_dc26_12a_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc26_12a_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc26_12a_20261105\"],\"height_m\":[\"fullriver_sheet_dc26_12a_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc26_12a_20261105\"],\"model\":[\"fullriver_sheet_dc26_12a_20261105\"],\"name\":[\"fullriver_sheet_dc26_12a_20261105\"],\"product_family\":[\"fullriver_sheet_dc26_12a_20261105\"],\"product_status\":[\"fullriver_sheet_dc26_12a_20261105\"],\"record_scope\":[\"fullriver_sheet_dc26_12a_20261105\"],\"variant\":[\"fullriver_sheet_dc26_12a_20261105\"],\"width_m\":[\"fullriver_sheet_dc26_12a_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.17400000000000002,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC26-12A","name":"Fullriver Battery DC26-12A","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"13475f5f-64fa-5e01-90c7-044beaf2968b","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC26-12A.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc26_12a_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","width_m":0.126}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.165,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc24_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":21.6,\"100\":27.0,\"20\":24.0,\"5\":19.7},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":10.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":125.0,\"length_mm\":165.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":125.0,\"weight_kg\":8.9,\"width_mm\":176.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc24_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC24-12\",\"panels\":{\"imperial\":{\"Capacity\":\"24 Ah\",\"Dimms\":\"6.5 x 6.93 x 4.92 in\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"27 min\",\"Weight\":\"19.62 lbs\",\"model\":\"DC24-12\"},\"metric\":{\"Capacity\":\"24 Ah\",\"Dimms\":\"165 x 176 x 125 mm\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"27 min\",\"Weight\":\"8.9 kg\",\"model\":\"DC24-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc24_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc24_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc24_12_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc24_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc24_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc24_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc24_12_20261105\"],\"height_m\":[\"fullriver_sheet_dc24_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc24_12_20261105\"],\"model\":[\"fullriver_sheet_dc24_12_20261105\"],\"name\":[\"fullriver_sheet_dc24_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc24_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc24_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc24_12_20261105\"],\"variant\":[\"fullriver_sheet_dc24_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc24_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc24_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.125,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC24-12","name":"Fullriver Battery DC24-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"251b2aed-510f-5ecb-b9e7-52a2a488b645","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC24-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc24_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":8.9,"width_m":0.176}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc7_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"1\":4.0,\"10\":6.3,\"100\":7.5,\"2\":4.2,\"20\":7.0,\"3\":4.8,\"5\":5.7},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":19.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":95.0,\"length_mm\":151.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":101.0,\"weight_kg\":2.7,\"width_mm\":65.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc7_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC7-12\",\"panels\":{\"imperial\":{\"Capacity\":\"7 Ah\",\"Dimms\":\"5.94 x 2.56 x 3.98 in\",\"Group\":\"[BCI]\",\"Weight\":\"5.94 lbs\",\"model\":\"DC7-12\"},\"metric\":{\"Capacity\":\"7 Ah\",\"Dimms\":\"151 x 65 x 101 mm\",\"Group\":\"[BCI]\",\"Weight\":\"2.7 kg\",\"model\":\"DC7-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc7_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc7_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc7_12_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc7_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc7_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc7_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc7_12_20261105\"],\"height_m\":[\"fullriver_sheet_dc7_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc7_12_20261105\"],\"model\":[\"fullriver_sheet_dc7_12_20261105\"],\"name\":[\"fullriver_sheet_dc7_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc7_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc7_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc7_12_20261105\"],\"variant\":[\"fullriver_sheet_dc7_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc7_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc7_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.101,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC7-12","name":"Fullriver Battery DC7-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"26134ce8-2b91-5fab-98df-a98803354fb1","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC7-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc7_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":2.7,"width_m":0.065}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"height_native_units\":{\"disposition\":\"Native height observations disagree beyond simple two-decimal rounding; height scalar withheld.\",\"pdf_metric_mm\":171,\"source_ids\":[\"fullriver_sheet_dc38_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"web_imperial_in\":6.69,\"web_metric_mm\":171}}","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.198,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc38_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":34.0,\"100\":42.0,\"20\":38.0,\"5\":31.0},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":7.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":171.0,\"length_mm\":198.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":171.0,\"weight_kg\":13.5,\"width_mm\":166.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc38_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC38-12\",\"panels\":{\"imperial\":{\"Capacity\":\"38 Ah\",\"Dimms\":\"7.8 x 6.54 x 6.69 in\",\"Group\":\"U1L [BCI]\",\"Reserve Capacity @ 25A\":\"52 min\",\"Weight\":\"29.76 lbs\",\"model\":\"DC38-12\"},\"metric\":{\"Capacity\":\"38 Ah\",\"Dimms\":\"198 x 166 x 171 mm\",\"Group\":\"U1L [BCI]\",\"Reserve Capacity @ 25A\":\"52 min\",\"Weight\":\"13.5 kg\",\"model\":\"DC38-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc38_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc38_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc38_12_20261105\"],\"conflicts_json\":[\"fullriver_sheet_dc38_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc38_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc38_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc38_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc38_12_20261105\"],\"manufacturer\":[\"fullriver_sheet_dc38_12_20261105\"],\"model\":[\"fullriver_sheet_dc38_12_20261105\"],\"name\":[\"fullriver_sheet_dc38_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc38_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc38_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc38_12_20261105\"],\"variant\":[\"fullriver_sheet_dc38_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc38_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc38_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC38-12","name":"Fullriver Battery DC38-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"4b7ce16e-1271-5c08-bec7-b4a883e7946a","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC38-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc38_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":13.5,"width_m":0.166}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.198,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc40_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":36.0,\"100\":44.0,\"20\":40.0,\"5\":32.8},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":9.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":174.0,\"length_mm\":198.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":174.0,\"weight_kg\":13.4,\"width_mm\":166.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc40_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC40-12\",\"panels\":{\"imperial\":{\"Capacity\":\"40 Ah\",\"Dimms\":\"7.8 x 6.54 x 6.85 in\",\"Group\":\"U1L [BCI]\",\"Reserve Capacity @ 25A\":\"53 min\",\"Weight\":\"29.54 lbs\",\"model\":\"DC40-12\"},\"metric\":{\"Capacity\":\"40 Ah\",\"Dimms\":\"198 x 166 x 174 mm\",\"Group\":\"U1L [BCI]\",\"Reserve Capacity @ 25A\":\"53 min\",\"Weight\":\"13.4 kg\",\"model\":\"DC40-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc40_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc40_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc40_12_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc40_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc40_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc40_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc40_12_20261105\"],\"height_m\":[\"fullriver_sheet_dc40_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc40_12_20261105\"],\"model\":[\"fullriver_sheet_dc40_12_20261105\"],\"name\":[\"fullriver_sheet_dc40_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc40_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc40_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc40_12_20261105\"],\"variant\":[\"fullriver_sheet_dc40_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc40_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc40_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.17400000000000002,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC40-12","name":"Fullriver Battery DC40-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"825dfaf4-3f54-52d3-bcbe-c940afcc3119","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC40-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc40_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":13.4,"width_m":0.166}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc10_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":9.3,\"100\":11.0,\"20\":10.0,\"5\":8.5},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":15.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":111.0,\"length_mm\":151.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":117.0,\"weight_kg\":3.3,\"width_mm\":65.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc10_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC10-12\",\"panels\":{\"imperial\":{\"Capacity\":\"10 Ah\",\"Dimms\":\"5.94 x 2.56 x 4.61 in\",\"Group\":\"[BCI]\",\"Weight\":\"7.28 lbs\",\"model\":\"DC10-12\"},\"metric\":{\"Capacity\":\"10 Ah\",\"Dimms\":\"151 x 65 x 117 mm\",\"Group\":\"[BCI]\",\"Weight\":\"3.3 kg\",\"model\":\"DC10-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc10_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc10_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc10_12_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc10_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc10_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc10_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc10_12_20261105\"],\"height_m\":[\"fullriver_sheet_dc10_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc10_12_20261105\"],\"model\":[\"fullriver_sheet_dc10_12_20261105\"],\"name\":[\"fullriver_sheet_dc10_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc10_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc10_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc10_12_20261105\"],\"variant\":[\"fullriver_sheet_dc10_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc10_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc10_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.117,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC10-12","name":"Fullriver Battery DC10-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"a70bc790-198c-5271-aa86-a684d6748bd9","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC10-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc10_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":3.3,"width_m":0.065}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"undated_physical_disagreement\":{\"disposition\":\"No preferred revision; affected physical scalar unset.\",\"observations\":{\"length_mm\":{\"pdf\":165.0,\"web_metric\":166.0},\"terminal_height_mm\":{\"pdf\":125.0,\"web_metric\":174.0},\"weight_kg\":{\"pdf\":9.6,\"web_metric\":10.3},\"width_mm\":{\"pdf\":176.0,\"web_metric\":126.0}},\"source_ids\":[\"fullriver_sheet_dc26_12b_20261105\",\"fullriver_dc_cards_20261105_2301\"]}}","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc26_12b_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":23.4,\"100\":30.0,\"20\":26.0,\"5\":21.3},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":8.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":125.0,\"length_mm\":165.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":125.0,\"weight_kg\":9.6,\"width_mm\":176.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc26_12b_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC26-12B\",\"panels\":{\"imperial\":{\"Capacity\":\"26 Ah\",\"Dimms\":\"6.54 x 4.96 x 6.85 in\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"30 min\",\"Weight\":\"22.71 lbs\",\"model\":\"DC26-12B\"},\"metric\":{\"Capacity\":\"26 Ah\",\"Dimms\":\"166 x 126 x 174 mm\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"30 min\",\"Weight\":\"10.3 kg\",\"model\":\"DC26-12B\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc26_12b_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc26_12b_20261105\"],\"chemistry\":[\"fullriver_sheet_dc26_12b_20261105\"],\"conflicts_json\":[\"fullriver_sheet_dc26_12b_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc26_12b_20261105\"],\"entity_type\":[\"fullriver_sheet_dc26_12b_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc26_12b_20261105\"],\"manufacturer\":[\"fullriver_sheet_dc26_12b_20261105\"],\"model\":[\"fullriver_sheet_dc26_12b_20261105\"],\"name\":[\"fullriver_sheet_dc26_12b_20261105\"],\"product_family\":[\"fullriver_sheet_dc26_12b_20261105\"],\"product_status\":[\"fullriver_sheet_dc26_12b_20261105\"],\"record_scope\":[\"fullriver_sheet_dc26_12b_20261105\"],\"variant\":[\"fullriver_sheet_dc26_12b_20261105\"]}","last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC26-12B","name":"Fullriver Battery DC26-12B","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"d0294162-427c-5dd7-95b6-b39a77c99e8d","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC26-12B.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc26_12b_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit"}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.181,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc17_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":15.3,\"100\":19.5,\"20\":17.0,\"5\":13.9},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":12.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":167.0,\"length_mm\":181.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":167.0,\"weight_kg\":6.22,\"width_mm\":77.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc17_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC17-12\",\"panels\":{\"imperial\":{\"Capacity\":\"17 Ah\",\"Dimms\":\"7.13 x 3.03 x 6.57 in\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"20 min\",\"Weight\":\"13.71 lbs\",\"model\":\"DC17-12\"},\"metric\":{\"Capacity\":\"17 Ah\",\"Dimms\":\"181 x 77 x 167 mm\",\"Group\":\"[BCI]\",\"Reserve Capacity @ 25A\":\"20 min\",\"Weight\":\"6.22 kg\",\"model\":\"DC17-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc17_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc17_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc17_12_20261105\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc17_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc17_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc17_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc17_12_20261105\"],\"height_m\":[\"fullriver_sheet_dc17_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc17_12_20261105\"],\"model\":[\"fullriver_sheet_dc17_12_20261105\"],\"name\":[\"fullriver_sheet_dc17_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc17_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc17_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc17_12_20261105\"],\"variant\":[\"fullriver_sheet_dc17_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc17_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc17_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.167,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC17-12","name":"Fullriver Battery DC17-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"source_backed","record_id":"d02dbf52-3ad1-543f-8adc-16de93717507","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC17-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc17_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":6.22,"width_m":0.077}
{"architecture":"dc_block","capacity_scope":"One exact DC Series battery unit; no external bank or project assignment.","chemistry":"lead_acid_agm","conflicts_json":"{\"one_hour_capacity_anomaly\":{\"disposition\":\"Exceeds printed C100/C20 capacity; withheld from accepted rate table, not repaired or inferred from discharge chart.\",\"locator\":\"PDF p1 C1 row, visually confirmed\",\"reported_ah\":15.0,\"source_id\":\"fullriver_sheet_dc12_12_20261105\"}}","created_at":"2026-11-05T23:03:44.104359+00:00","dc_voltage_nominal_v":12.0,"depth_m":0.151,"entity_type":"systems","extensions_json":"{\"fullriver_charging_conditions\":{\"boundary\":\"Printed battery-bank charging table; not model operating voltage limits\",\"charge_voltages_v_by_bank_voltage_v\":{\"absorption\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"bulk\":{\"12\":14.7,\"24\":29.4,\"36\":44.1,\"48\":58.8},\"float\":{\"12\":13.6,\"24\":27.2,\"36\":40.8,\"48\":54.6}},\"locator\":\"PDF p2 temperature and charging tables\",\"qualification\":\"Native rounded units retained; no inferred reference temperature or charge current\",\"source_id\":\"fullriver_sheet_dc12_12_20261105\",\"tc_definition\":\"Temperature Compensation\",\"temperature_compensation_mv_per_cell_per_degree\":{\"C\":-4,\"F\":-2},\"temperature_ranges\":{\"Charge w/o TC\":{\"maximum_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"maximum_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":0,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":32,\"unit\":\"F\"}},\"Charge with TC\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}},\"Operation\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":40,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":104,\"min\":5,\"unit\":\"F\"}},\"Storage\":{\"maximum_c\":{\"max\":71,\"min\":-40,\"unit\":\"C\"},\"maximum_f\":{\"max\":160,\"min\":-40,\"unit\":\"F\"},\"recommended_c\":{\"max\":50,\"min\":-15,\"unit\":\"C\"},\"recommended_f\":{\"max\":122,\"min\":5,\"unit\":\"F\"}}}},\"individual_sheet\":{\"capacity_ah_by_discharge_hours\":{\"10\":11.2,\"100\":13.5,\"2\":7.6,\"20\":12.0,\"3\":8.3,\"5\":10.2},\"capacity_boundary\":\"Complete battery unit, not cell capacity or stored energy\",\"end_voltage_v_per_cell\":1.75,\"internal_resistance_milliohm\":14.0,\"locator\":\"PDF p1 exact electrical/mechanical tables and conditions\",\"mechanical\":{\"case_height_mm\":95.0,\"length_mm\":151.0,\"nominal_voltage_v\":12.0,\"terminal_height_mm\":101.0,\"weight_kg\":4.2,\"width_mm\":99.0},\"qualification\":\"OEM estimation ratings; application-dependent, design subject to change\",\"reference_soc_pct\":100,\"reference_temperature_c\":25,\"source_id\":\"fullriver_sheet_dc12_12_20261105\"},\"live_cards\":{\"capacity_rate\":\"Unspecified in card, not substituted for individual-sheet C20\",\"locator\":\"Exact model metric/imperial cards\",\"model\":\"DC12-12\",\"panels\":{\"imperial\":{\"Capacity\":\"12 Ah\",\"Dimms\":\"5.94 x 3.9 x 3.98 in\",\"Group\":\"[BCI]\",\"Weight\":\"9.26 lbs\",\"model\":\"DC12-12\"},\"metric\":{\"Capacity\":\"12 Ah\",\"Dimms\":\"151 x 99 x 101 mm\",\"Group\":\"[BCI]\",\"Weight\":\"4.2 kg\",\"model\":\"DC12-12\"}},\"source_id\":\"fullriver_dc_cards_20261105_2301\",\"stationary_application\":\"OEM DC Series page explicitly lists solar and off-grid systems\"}}","field_sources_json":"{\"architecture\":[\"fullriver_sheet_dc12_12_20261105\"],\"capacity_scope\":[\"fullriver_sheet_dc12_12_20261105\"],\"chemistry\":[\"fullriver_sheet_dc12_12_20261105\"],\"conflicts_json\":[\"fullriver_sheet_dc12_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"dc_voltage_nominal_v\":[\"fullriver_sheet_dc12_12_20261105\"],\"depth_m\":[\"fullriver_sheet_dc12_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"entity_type\":[\"fullriver_sheet_dc12_12_20261105\"],\"extensions_json\":[\"fullriver_dc_cards_20261105_2301\",\"fullriver_sheet_dc12_12_20261105\"],\"height_m\":[\"fullriver_sheet_dc12_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"manufacturer\":[\"fullriver_sheet_dc12_12_20261105\"],\"model\":[\"fullriver_sheet_dc12_12_20261105\"],\"name\":[\"fullriver_sheet_dc12_12_20261105\"],\"product_family\":[\"fullriver_sheet_dc12_12_20261105\"],\"product_status\":[\"fullriver_sheet_dc12_12_20261105\"],\"record_scope\":[\"fullriver_sheet_dc12_12_20261105\"],\"variant\":[\"fullriver_sheet_dc12_12_20261105\"],\"weight_kg\":[\"fullriver_sheet_dc12_12_20261105\",\"fullriver_dc_cards_20261105_2301\"],\"width_m\":[\"fullriver_sheet_dc12_12_20261105\",\"fullriver_dc_cards_20261105_2301\"]}","height_m":0.101,"last_verified_at":"2026-11-05T23:03:44.104359+00:00","manufacturer":"Fullriver Battery","model":"DC12-12","name":"Fullriver Battery DC12-12","notes":"Undated OEM observations. Ah is per complete battery unit. Charging rows refer to named bank voltages, not variants. No inferred stored MWh, power, duration, cell count, warranty or cycle life.","product_family":"DC Series","product_status":"documented","quality_status":"needs_review","record_id":"fb8fc5f3-27e5-563a-a1c4-71a0b645f283","record_scope":"configuration","source_urls":["https://fullriverbattery.b-cdn.net/wp-content/uploads/DC12-12.pdf","https://fullriverbattery.com/battery-series/dc-series/"],"sources":["fullriver_dc_cards_20261105_2301","fullriver_sheet_dc12_12_20261105"],"updated_at":"2026-11-05T23:03:44.104359+00:00","variant":"DC Series documented battery unit","weight_kg":4.2,"width_m":0.099}
