{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":30.0,"dc_voltage_min_v":20.0,"dc_voltage_nominal_v":24.0,"depth_m":0.23,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":22,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":27.6,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet58_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 5kW24V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet58_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet58_20261105\",\"unit\":\"cm\",\"values\":[57,36,23]},\"float_source_id\":\"microcare_sheet58_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":100.0,\"maximum_dc_input_a\":250.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":60.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet58_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet58_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet58_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet58_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"5kW24V","name":"Microcare 5kW24V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.005,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"305fa755-d469-5d55-8247-a2c35fcd282e","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf","https://microcare.co.za/wp-content/uploads/2023/02/5kW-8kW-Bi-Directional-Inverters-datasheet.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet58_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 24 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","conflicts_json":"{\"ac_output_current_a\":{\"datasheet\":{\"at_200pct\":80,\"normal\":65,\"source_id\":\"microcare_sheet1015_20261105\"},\"manual\":{\"at_200pct\":160,\"normal\":90,\"source_id\":\"microcare_1015_20261105\"},\"resolution\":\"Unresolved current observations; no power inferred from amperes\"}}","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":40.0,"dc_voltage_nominal_v":48.0,"depth_m":0.45,"document_revision":"INV-10&15kW- LION- 2021-1-V21R1","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":55.2,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet1015_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 15kW48V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet1015_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet1015_20261105\",\"unit\":\"cm\",\"values\":[105,52,45]},\"float_source_id\":\"microcare_sheet1015_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF42 / printed38, section13.1; PDF43–44 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":100.0,\"maximum_dc_input_a\":375.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":150.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":300,\"clearance_right_mm\":300,\"clearance_top_mm\":300,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input only stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_1015_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_1015_20261105\"],\"capacity_scope\":[\"microcare_1015_20261105\"],\"conflicts_json\":[\"microcare_1015_20261105\",\"microcare_sheet1015_20261105\"],\"cooling\":[\"microcare_1015_20261105\"],\"dc_voltage_max_v\":[\"microcare_1015_20261105\"],\"dc_voltage_min_v\":[\"microcare_1015_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_1015_20261105\"],\"depth_m\":[\"microcare_sheet1015_20261105\"],\"document_revision\":[\"microcare_1015_20261105\"],\"extensions_json\":[\"microcare_1015_20261105\",\"microcare_about_20261105\",\"microcare_sheet1015_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_1015_20261105\"],\"name\":[\"microcare_1015_20261105\"],\"operating_temperature_max_c\":[\"microcare_1015_20261105\"],\"operating_temperature_min_c\":[\"microcare_1015_20261105\"],\"power_basis\":[\"microcare_1015_20261105\"],\"power_capacity_mw\":[\"microcare_1015_20261105\"],\"power_conditions\":[\"microcare_1015_20261105\"],\"power_rating_kind\":[\"microcare_1015_20261105\"],\"product_family\":[\"microcare_1015_20261105\"],\"product_status\":[\"microcare_sheet1015_20261105\"],\"record_scope\":[\"microcare_1015_20261105\"],\"variant\":[\"microcare_1015_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet1015_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"15kW48V","name":"Microcare 15kW48V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.015,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"needs_review","record_id":"31fd9ee6-9832-592b-858b-1acd458c7a7a","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/10-15kW-Inverter-Manual-Version-INV-10-15kW-LION-2021-1-V21R1-.pdf","https://microcare.co.za/wp-content/uploads/2023/02/10kW-15kW-Bi-Directional-Inverters-datasheet.pdf"],"sources":["microcare_1015_20261105","microcare_about_20261105","microcare_sheet1015_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 48 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.52}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":15.0,"dc_voltage_min_v":10.0,"dc_voltage_nominal_v":12.0,"depth_m":0.2,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":5,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":13.8,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 1kW12V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[46,29,20]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":40.0,\"maximum_dc_input_a\":100.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":15.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"1kW12V","name":"Microcare 1kW12V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.001,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"49dff09f-98de-50d9-ae5e-8833891e0ead","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 12 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.29}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":40.0,"dc_voltage_min_v":30.0,"dc_voltage_nominal_v":36.0,"depth_m":0.25,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":14,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":41.4,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 3kW36V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[56,36,25]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":40.0,\"maximum_dc_input_a\":100.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":40.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"3kW36V","name":"Microcare 3kW36V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.003,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"4eabb163-31c2-5f09-9b00-e9de67a40f51","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 36 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":40.0,"dc_voltage_nominal_v":48.0,"depth_m":0.2,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":5,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":55.2,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 1kW48V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[46,29,20]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":10.0,\"maximum_dc_input_a\":25.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":15.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"1kW48V","name":"Microcare 1kW48V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.001,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"5072f5ee-62c5-5e0c-913b-f602065e6701","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 48 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.29}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","conflicts_json":"{\"maximum_charge_current_a\":{\"datasheet\":{\"source_id\":\"microcare_sheet58_20261105\",\"value\":80},\"manual\":{\"source_id\":\"microcare_58_20261105\",\"value\":40.0},\"resolution\":\"Unresolved; neither is promoted as a resolved specification\"},\"maximum_dc_input_a\":{\"datasheet\":{\"source_id\":\"microcare_sheet58_20261105\",\"value\":375},\"manual\":{\"source_id\":\"microcare_58_20261105\",\"value\":200.0},\"resolution\":\"Unresolved; neither is promoted as a resolved specification\"},\"standby_power_w\":{\"datasheet\":{\"source_id\":\"microcare_sheet58_20261105\",\"value\":90},\"manual\":{\"source_id\":\"microcare_58_20261105\",\"value\":100.0},\"resolution\":\"Unresolved; neither is promoted as a resolved specification\"}}","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":40.0,"dc_voltage_nominal_v":48.0,"depth_m":0.24,"document_revision":"INV-5-8kW-LION- 2021-1-V21R1","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":35,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":55.2,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet58_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 8kW48V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet58_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet58_20261105\",\"unit\":\"cm\",\"values\":[64,42,24]},\"float_source_id\":\"microcare_sheet58_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF48–49 / printed43–44, sections14.1–14.2; PDF50–51 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 14, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 9, Important information and safety instructions\",\"source_id\":\"microcare_58_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_58_20261105\"],\"capacity_scope\":[\"microcare_58_20261105\"],\"conflicts_json\":[\"microcare_58_20261105\",\"microcare_sheet58_20261105\"],\"cooling\":[\"microcare_58_20261105\"],\"dc_voltage_max_v\":[\"microcare_58_20261105\"],\"dc_voltage_min_v\":[\"microcare_58_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_58_20261105\"],\"depth_m\":[\"microcare_sheet58_20261105\"],\"document_revision\":[\"microcare_58_20261105\"],\"extensions_json\":[\"microcare_58_20261105\",\"microcare_about_20261105\",\"microcare_sheet58_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_58_20261105\"],\"name\":[\"microcare_58_20261105\"],\"operating_temperature_max_c\":[\"microcare_58_20261105\"],\"operating_temperature_min_c\":[\"microcare_58_20261105\"],\"power_basis\":[\"microcare_58_20261105\"],\"power_capacity_mw\":[\"microcare_58_20261105\"],\"power_conditions\":[\"microcare_58_20261105\"],\"power_rating_kind\":[\"microcare_58_20261105\"],\"product_family\":[\"microcare_58_20261105\"],\"product_status\":[\"microcare_sheet58_20261105\"],\"record_scope\":[\"microcare_58_20261105\"],\"variant\":[\"microcare_58_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet58_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"8kW48V","name":"Microcare 8kW48V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.008,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"needs_review","record_id":"6766bd0d-ad7b-501b-878d-a5d359d5f53e","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/5-8kW-Inverter-Manual-Version-INV-5-8kW-2021-1-V21R1.pdf","https://microcare.co.za/wp-content/uploads/2023/02/5kW-8kW-Bi-Directional-Inverters-datasheet.pdf"],"sources":["microcare_58_20261105","microcare_about_20261105","microcare_sheet58_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 48 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.42}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":40.0,"dc_voltage_nominal_v":48.0,"depth_m":0.25,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":10,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":55.2,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 2kW48V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[56,36,25]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":20.0,\"maximum_dc_input_a\":50.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":25.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"2kW48V","name":"Microcare 2kW48V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.002,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"713e5071-1634-5e86-a24e-c4e97c7d7b4c","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 48 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":40.0,"dc_voltage_nominal_v":48.0,"depth_m":0.23,"document_revision":"INV-5-8kW-LION- 2021-1-V21R1","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":22,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":55.2,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet58_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 5kW48V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet58_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet58_20261105\",\"unit\":\"cm\",\"values\":[57,36,23]},\"float_source_id\":\"microcare_sheet58_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF48–49 / printed43–44, sections14.1–14.2; PDF50–51 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":50.0,\"maximum_dc_input_a\":125.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":60.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 14, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 9, Important information and safety instructions\",\"source_id\":\"microcare_58_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_58_20261105\"],\"capacity_scope\":[\"microcare_58_20261105\"],\"cooling\":[\"microcare_58_20261105\"],\"dc_voltage_max_v\":[\"microcare_58_20261105\"],\"dc_voltage_min_v\":[\"microcare_58_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_58_20261105\"],\"depth_m\":[\"microcare_sheet58_20261105\"],\"document_revision\":[\"microcare_58_20261105\"],\"extensions_json\":[\"microcare_58_20261105\",\"microcare_about_20261105\",\"microcare_sheet58_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_58_20261105\"],\"name\":[\"microcare_58_20261105\"],\"operating_temperature_max_c\":[\"microcare_58_20261105\"],\"operating_temperature_min_c\":[\"microcare_58_20261105\"],\"power_basis\":[\"microcare_58_20261105\"],\"power_capacity_mw\":[\"microcare_58_20261105\"],\"power_conditions\":[\"microcare_58_20261105\"],\"power_rating_kind\":[\"microcare_58_20261105\"],\"product_family\":[\"microcare_58_20261105\"],\"product_status\":[\"microcare_sheet58_20261105\"],\"record_scope\":[\"microcare_58_20261105\"],\"variant\":[\"microcare_58_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet58_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"5kW48V","name":"Microcare 5kW48V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.005,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"875d6b32-accd-5563-898d-49c4bf26dc31","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf","https://microcare.co.za/wp-content/uploads/2023/02/5-8kW-Inverter-Manual-Version-INV-5-8kW-2021-1-V21R1.pdf","https://microcare.co.za/wp-content/uploads/2023/02/5kW-8kW-Bi-Directional-Inverters-datasheet.pdf"],"sources":["microcare_123_20261105","microcare_58_20261105","microcare_about_20261105","microcare_sheet58_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 48 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":40.0,"dc_voltage_nominal_v":48.0,"depth_m":0.25,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":14,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":55.2,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 3kW48V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[56,36,25]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":30.0,\"maximum_dc_input_a\":75.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":40.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"3kW48V","name":"Microcare 3kW48V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.003,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"8a4ad3e2-5c12-5fde-9634-1624ea8305cc","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 48 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":40.0,"dc_voltage_min_v":30.0,"dc_voltage_nominal_v":36.0,"depth_m":0.23,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":22,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":41.4,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet58_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 5kW36V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet58_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet58_20261105\",\"unit\":\"cm\",\"values\":[57,36,23]},\"float_source_id\":\"microcare_sheet58_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":70.0,\"maximum_dc_input_a\":166.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":60.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet58_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet58_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet58_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet58_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"5kW36V","name":"Microcare 5kW36V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.005,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"9bbefa28-5637-522e-8b5e-9bf8cf39a91d","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf","https://microcare.co.za/wp-content/uploads/2023/02/5kW-8kW-Bi-Directional-Inverters-datasheet.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet58_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 36 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":40.0,"dc_voltage_min_v":30.0,"dc_voltage_nominal_v":36.0,"depth_m":0.2,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":5,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":41.4,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 1kW36V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[46,29,20]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":15.0,\"maximum_dc_input_a\":33.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":15.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"1kW36V","name":"Microcare 1kW36V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.001,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"a5cb02b1-334f-5d34-9899-91d5328530df","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 36 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.29}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","conflicts_json":"{\"ac_output_current_a\":{\"datasheet\":{\"at_200pct\":63,\"normal\":44,\"source_id\":\"microcare_sheet1015_20261105\"},\"manual\":{\"at_200pct\":115,\"normal\":70,\"source_id\":\"microcare_1015_20261105\"},\"resolution\":\"Unresolved current observations; no power inferred from amperes\"}}","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":60.0,"dc_voltage_min_v":40.0,"dc_voltage_nominal_v":48.0,"depth_m":0.43,"document_revision":"INV-10&15kW- LION- 2021-1-V21R1","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":55.2,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet1015_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 10kW48V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet1015_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet1015_20261105\",\"unit\":\"cm\",\"values\":[88,43,43]},\"float_source_id\":\"microcare_sheet1015_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF42 / printed38, section13.1; PDF43–44 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":100.0,\"maximum_dc_input_a\":250.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":100.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":300,\"clearance_right_mm\":300,\"clearance_top_mm\":300,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input only stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_1015_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_1015_20261105\"],\"capacity_scope\":[\"microcare_1015_20261105\"],\"conflicts_json\":[\"microcare_1015_20261105\",\"microcare_sheet1015_20261105\"],\"cooling\":[\"microcare_1015_20261105\"],\"dc_voltage_max_v\":[\"microcare_1015_20261105\"],\"dc_voltage_min_v\":[\"microcare_1015_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_1015_20261105\"],\"depth_m\":[\"microcare_sheet1015_20261105\"],\"document_revision\":[\"microcare_1015_20261105\"],\"extensions_json\":[\"microcare_1015_20261105\",\"microcare_about_20261105\",\"microcare_sheet1015_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_1015_20261105\"],\"name\":[\"microcare_1015_20261105\"],\"operating_temperature_max_c\":[\"microcare_1015_20261105\"],\"operating_temperature_min_c\":[\"microcare_1015_20261105\"],\"power_basis\":[\"microcare_1015_20261105\"],\"power_capacity_mw\":[\"microcare_1015_20261105\"],\"power_conditions\":[\"microcare_1015_20261105\"],\"power_rating_kind\":[\"microcare_1015_20261105\"],\"product_family\":[\"microcare_1015_20261105\"],\"product_status\":[\"microcare_sheet1015_20261105\"],\"record_scope\":[\"microcare_1015_20261105\"],\"variant\":[\"microcare_1015_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet1015_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"10kW48V","name":"Microcare 10kW48V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.01,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"needs_review","record_id":"aa3c81eb-2c2e-50ca-9516-85f7618491e9","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/10-15kW-Inverter-Manual-Version-INV-10-15kW-LION-2021-1-V21R1-.pdf","https://microcare.co.za/wp-content/uploads/2023/02/10kW-15kW-Bi-Directional-Inverters-datasheet.pdf"],"sources":["microcare_1015_20261105","microcare_about_20261105","microcare_sheet1015_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 48 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.43}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":40.0,"dc_voltage_min_v":30.0,"dc_voltage_nominal_v":36.0,"depth_m":0.25,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":10,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":41.4,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 2kW36V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[56,36,25]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":30.0,\"maximum_dc_input_a\":66.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":25.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"2kW36V","name":"Microcare 2kW36V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.002,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"be2029ae-c7fa-58e5-8ef1-61a8ce81dee9","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 36 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":30.0,"dc_voltage_min_v":20.0,"dc_voltage_nominal_v":24.0,"depth_m":0.2,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":5,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":27.6,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 1kW24V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[46,29,20]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":20.0,\"maximum_dc_input_a\":50.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":15.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"1kW24V","name":"Microcare 1kW24V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.001,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"c070f55f-216e-518b-acc3-a6c2e33ee8a5","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 24 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.29}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":30.0,"dc_voltage_min_v":20.0,"dc_voltage_nominal_v":24.0,"depth_m":0.25,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":14,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":27.6,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 3kW24V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[56,36,25]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":60.0,\"maximum_dc_input_a\":150.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":40.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"3kW24V","name":"Microcare 3kW24V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.003,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"c5c18989-a9eb-5be8-b2de-31b872557885","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 24 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":30.0,"dc_voltage_min_v":20.0,"dc_voltage_nominal_v":24.0,"depth_m":0.25,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":10,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":27.6,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 2kW24V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[56,36,25]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":40.0,\"maximum_dc_input_a\":100.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":25.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"2kW24V","name":"Microcare 2kW24V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.002,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"ca347620-e323-56db-901f-d88990a9b305","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 24 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
{"ac_voltage_v":230,"capacity_scope":"One bidirectional battery inverter/charger; external battery and solar regulator excluded","cooling":"Fan cooling","created_at":"2026-11-05T12:00:31.407203+00:00","dc_voltage_max_v":15.0,"dc_voltage_min_v":10.0,"dc_voltage_nominal_v":12.0,"depth_m":0.25,"document_revision":"INV-1-5kW-LION- 2018-4-V10R5/6","entity_type":"systems","extensions_json":"{\"microcare\":{\"ac_frequency_hz\":50,\"ac_frequency_regulation_hz\":0.1,\"ac_output_current_a\":10,\"ac_voltage_regulation\":{\"condition\":\"entire battery voltage range\",\"operator\":\"<\",\"value_pct_rms\":3},\"battery_float_voltage_v\":13.8,\"boost_time_hours_range\":[1,3],\"boost_time_source_id\":\"microcare_sheet123_20261105\",\"cooling\":\"fan\",\"datasheet_locator\":\"PDF1 exact 2kW12V table column\",\"datasheet_peak_efficiency\":{\"operator\":\"<\",\"source_id\":\"microcare_sheet123_20261105\",\"value_pct\":94},\"dimensions\":{\"axes\":[\"L\",\"W\",\"D\"],\"note\":\"L is not relabelled as height\",\"source_id\":\"microcare_sheet123_20261105\",\"unit\":\"cm\",\"values\":[56,36,25]},\"float_source_id\":\"microcare_sheet123_20261105\",\"inverter_efficiency_boundary\":\"Manual inverter conversion efficiency, conditions unspecified; not round-trip efficiency\",\"inverter_efficiency_pct\":90,\"manual_locator\":\"PDF45–46 / printed45–46, section14.1–14.4; printed47 warranty\",\"manufacturer_source_id\":\"microcare_about_20261105\",\"manufacturing_country\":\"South Africa\",\"maximum_charge_current_a\":80.0,\"maximum_dc_input_a\":200.0,\"power_factor\":1,\"product_level\":\"bidirectional_battery_inverter_charger\",\"standby_power_w\":25.0,\"warranty_applicability_source_id\":\"microcare_terms_20261105\",\"waveform\":\"pure sine wave\"},\"microcare_installation\":{\"ambient_temperature_basis\":\"Manual installation ambient range; no full-power guarantee or derating curve inferred\",\"battery_required\":true,\"clearance_left_mm\":200,\"clearance_right_mm\":200,\"clearance_top_mm\":200,\"closed_container_installation_permitted\":false,\"external_ac_breakers_required\":\"input and output stated\",\"installation_environment\":\"Indoors, dry and ventilated; avoid direct sunlight, moisture and corrosive/explosive gases\",\"installation_locator\":\"PDF 13, Planning the installation\",\"nonsealed_battery_compartment_shared\":false,\"observation_scope\":\"Historical documented manual edition, not an assertion about all later products\",\"parallel_ac_output_permitted\":false,\"parallel_scope\":\"Inverter output must not be paralleled with another inverter or AC source; not a prohibition on the documented AC input\",\"safety_locator\":\"PDF 8, Important information and safety instructions\",\"source_id\":\"microcare_123_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"microcare_123_20261105\"],\"capacity_scope\":[\"microcare_123_20261105\"],\"cooling\":[\"microcare_123_20261105\"],\"dc_voltage_max_v\":[\"microcare_123_20261105\"],\"dc_voltage_min_v\":[\"microcare_123_20261105\"],\"dc_voltage_nominal_v\":[\"microcare_123_20261105\"],\"depth_m\":[\"microcare_sheet123_20261105\"],\"document_revision\":[\"microcare_123_20261105\"],\"extensions_json\":[\"microcare_123_20261105\",\"microcare_about_20261105\",\"microcare_sheet123_20261105\",\"microcare_terms_20261105\"],\"manufacturer\":[\"microcare_about_20261105\"],\"model\":[\"microcare_123_20261105\"],\"name\":[\"microcare_123_20261105\"],\"operating_temperature_max_c\":[\"microcare_123_20261105\"],\"operating_temperature_min_c\":[\"microcare_123_20261105\"],\"power_basis\":[\"microcare_123_20261105\"],\"power_capacity_mw\":[\"microcare_123_20261105\"],\"power_conditions\":[\"microcare_123_20261105\"],\"power_rating_kind\":[\"microcare_123_20261105\"],\"product_family\":[\"microcare_123_20261105\"],\"product_status\":[\"microcare_sheet123_20261105\"],\"record_scope\":[\"microcare_123_20261105\"],\"variant\":[\"microcare_123_20261105\"],\"warranty_conditions\":[\"microcare_terms_20261105\"],\"warranty_years\":[\"microcare_terms_20261105\"],\"width_m\":[\"microcare_sheet123_20261105\"]}","last_verified_at":"2026-11-05T12:52:12.359825+00:00","manufacturer":"Microcare","model":"2kW12V","name":"Microcare 2kW12V","notes":"No included battery energy, chemistry, active charging power, RTE, enclosure/IP or certifications inferred. Datasheet peak efficiency <94% differs in basis from manual 90% efficiency. Grid-assisted 200% throughput is not doubled battery inverter power. Product-page copied 5/8 kW bullets under 10/15 kW heading and datasheet introductory 10/15 kW template text are not model ratings.","operating_temperature_max_c":40,"operating_temperature_min_c":0,"power_basis":"ac","power_capacity_mw":0.002,"power_conditions":"AC Output = Normal; not grid-assisted 200% throughput","power_rating_kind":"rated","product_family":"Pure Sine Wave Bi-Directional Inverters","product_status":"documented","quality_status":"source_backed","record_id":"d5cc72c0-fb5d-5cbf-9dc0-8524a14ac98d","record_scope":"configuration","source_urls":["https://microcare.co.za/about/","https://microcare.co.za/wp-content/uploads/2021/07/Microcare-Terms-and-Conditions-of-Sale.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-2kW-3kW-Bi-Directional-Inverters-datasheet.pdf","https://microcare.co.za/wp-content/uploads/2023/02/1kW-to-5kW-Inverter-LION-Manual-Version-INV-1-5kW-2018-4-V10R5-6.pdf"],"sources":["microcare_123_20261105","microcare_about_20261105","microcare_sheet123_20261105","microcare_terms_20261105"],"updated_at":"2026-11-05T12:52:12.359825+00:00","variant":"Single inverter; 12 VDC","warranty_conditions":"Carry-in warranty for inverters built after 2020-07-01, against workmanship/component defects from supply; earlier 1–5 kW manual states three years. Manufacturing-date applicability must be checked; no serial-specific entitlement inferred. Separate full warranty/returns policy governs.","warranty_years":5,"width_m":0.36}
