{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":409.6,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":217.0,\"charging_voltage_native\":\"435.2~441.6(460.8)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"20.48KW/20min\",\"maximum_power_kw\":23.04,\"pack_capacity_ah\":20.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":20,\"other_test_conditions\":null,\"power_kw\":20.48},\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"NC24","name":"Neata NC24","product_status":"documented","quality_status":"source_backed","record_id":"21741eda-89cd-551c-a28d-caaa8697a0f5","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":409.6,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":510.0,\"charging_voltage_native\":\"435.2~441.6(460.8)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"81.12KW/30min\",\"maximum_power_kw\":97.28,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":30,\"other_test_conditions\":null,\"power_kw\":81.12},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"TC80E","name":"Neata TC80E","product_status":"documented","quality_status":"source_backed","record_id":"219e9841-7662-5492-9552-3b14b10216c8","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":384.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":660.0,\"charging_voltage_native\":\"408~414(432)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":150.0,\"maximum_discharge_power_native\":\"56.8KW/60min\",\"maximum_power_kw\":91.2,\"pack_capacity_ah\":150.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":56.8},\"usual_charge_current_a\":75.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"NC56Y","name":"Neata NC56Y","product_status":"documented","quality_status":"source_backed","record_id":"4b9a165c-d6c8-5d08-bb61-409b40a614c5","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":409.6,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":566.0,\"charging_voltage_native\":\"435.2~441.6(460.8)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"158.72KW/15min\",\"maximum_power_kw\":194.56,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":158.72},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":2.0,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"TC160","name":"Neata TC160","product_status":"documented","quality_status":"source_backed","record_id":"4c77a78f-5eef-58ee-a7ca-5c6c795ce72a","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":409.6,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":414.0,\"charging_voltage_native\":\"435.2~441.6(460.8)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"32KW/60min\",\"maximum_power_kw\":47.76,\"pack_capacity_ah\":80.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":32.0},\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"NC32","name":"Neata NC32","product_status":"documented","quality_status":"source_backed","record_id":"590aabfa-6560-53f5-bc09-449e2050b253","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":409.6,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":836.0,\"charging_voltage_native\":\"435.2~441.6(460.8)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"81.04KW/60min\",\"maximum_power_kw\":97.28,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":81.04},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"NC80","name":"Neata NC80","product_status":"documented","quality_status":"source_backed","record_id":"6ba60bed-4d1f-5555-8e7e-6f0a51c4d559","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":384.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":540.0,\"charging_voltage_native\":\"408~414(432)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":100.0,\"maximum_discharge_power_native\":\"148.8KW/60min\",\"maximum_power_kw\":182.4,\"pack_capacity_ah\":100.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":148.8},\"usual_charge_current_a\":50.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"TC160Y","name":"Neata TC160Y","product_status":"documented","quality_status":"source_backed","record_id":"9610f62a-025b-5437-b8e9-8c386a614f89","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":384.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":209.0,\"charging_voltage_native\":\"408~414(432)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":20.0,\"maximum_discharge_power_native\":\"19.2KW/20min\",\"maximum_power_kw\":21.6,\"pack_capacity_ah\":20.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":20,\"other_test_conditions\":null,\"power_kw\":19.2},\"usual_charge_current_a\":10.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"NC24Y","name":"Neata NC24Y","product_status":"documented","quality_status":"source_backed","record_id":"9d357a9e-2d5c-5010-8198-14612db08516","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":384.0,"depth_m":1.0,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":804.0,\"charging_voltage_native\":\"408~414(432)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":200.0,\"maximum_discharge_power_native\":\"76KW/60min\",\"maximum_power_kw\":91.2,\"pack_capacity_ah\":200.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":76.0},\"usual_charge_current_a\":100.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"NC80Y","name":"Neata NC80Y","product_status":"documented","quality_status":"source_backed","record_id":"cbf59b8c-4419-556b-b7d7-6443b0f77254","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":384.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":343.0,\"charging_voltage_native\":\"408~414(432)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"74.4KW/15min\",\"maximum_power_kw\":91.2,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":74.4},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"TC80Y","name":"Neata TC80Y","product_status":"documented","quality_status":"source_backed","record_id":"cc36926e-e929-5397-b1c8-aed9429bb9d8","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","conflicts_json":"{\"pack_capacity_ah\":{\"capacity_column_ah\":27.0,\"locator\":\"UPS table; exact model row TC48Y\",\"resolution\":\"Unresolved; scalar withheld; no energy derived\",\"source_id\":\"neata_ups_20261104\",\"type_label_ah\":30.0}}","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":384.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":257.0,\"charging_voltage_native\":\"408~414(432)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"41.6KW/10min\",\"maximum_power_kw\":44.8,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":10,\"other_test_conditions\":null,\"power_kw\":41.6},\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"TC48Y","name":"Neata TC48Y","product_status":"documented","quality_status":"needs_review","record_id":"d1ba918f-c8d6-5db4-a822-6a39bb5e9197","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":384.0,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":396.0,\"charging_voltage_native\":\"408~414(432)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":80.0,\"maximum_discharge_power_native\":\"30KW/60min\",\"maximum_power_kw\":44.8,\"pack_capacity_ah\":80.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":60,\"other_test_conditions\":null,\"power_kw\":30.0},\"usual_charge_current_a\":40.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"NC32Y","name":"Neata NC32Y","product_status":"documented","quality_status":"source_backed","record_id":"d62bd4b6-0399-57b2-afd2-3be1283517cb","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":409.6,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":355.0,\"charging_voltage_native\":\"435.2~441.6(460.8)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":50.0,\"maximum_discharge_power_native\":\"79.36KW/15min\",\"maximum_power_kw\":97.28,\"pack_capacity_ah\":50.0,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":15,\"other_test_conditions\":null,\"power_kw\":79.36},\"usual_charge_current_a\":25.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.5,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"TC80","name":"Neata TC80","product_status":"documented","quality_status":"source_backed","record_id":"dff24714-077a-5c31-99e9-c76f220e9a8e","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
{"architecture":"battery_cabinet","capacity_scope":"One exact UPS battery cabinet; excludes UPS inverter and parallel aggregates","conflicts_json":"{\"pack_capacity_ah\":{\"capacity_column_ah\":27.0,\"locator\":\"UPS table; exact model row TC48\",\"resolution\":\"Unresolved; scalar withheld; no energy derived\",\"source_id\":\"neata_ups_20261104\",\"type_label_ah\":30.0}}","created_at":"2026-11-05T00:53:41.760616+00:00","dc_voltage_nominal_v":409.6,"depth_m":0.8,"entity_type":"systems","extensions_json":"{\"approximate_mass_kg\":265.0,\"charging_voltage_native\":\"435.2~441.6(460.8)\",\"chemistry_scope\":\"Generic introductory claims not promoted to exact-model scalar\",\"dimensions_basis\":\"L/W/H in mm; length mapped to depth\",\"maximum_charge_current_a\":27.0,\"maximum_discharge_power_native\":\"44.4KW/10min\",\"maximum_power_kw\":47.76,\"power_scope\":\"Maximum power and timed discharge are separate; no indefinite continuous rating or stored energy inferred\",\"product_level\":\"battery cabinet\",\"timed_discharge\":{\"duration_minutes\":10,\"other_test_conditions\":null,\"power_kw\":44.4},\"usual_charge_current_a\":15.0}","field_sources_json":"{\"architecture\":[\"neata_ups_20261104\"],\"capacity_scope\":[\"neata_ups_20261104\"],\"conflicts_json\":[\"neata_ups_20261104\"],\"dc_voltage_nominal_v\":[\"neata_ups_20261104\"],\"depth_m\":[\"neata_ups_20261104\"],\"extensions_json\":[\"neata_ups_20261104\"],\"height_m\":[\"neata_ups_20261104\"],\"manufacturer\":[\"neata_ups_20261104\"],\"model\":[\"neata_ups_20261104\"],\"name\":[\"neata_ups_20261104\"],\"product_status\":[\"neata_ups_20261104\"],\"record_scope\":[\"neata_ups_20261104\"],\"variant\":[\"neata_ups_20261104\"],\"width_m\":[\"neata_ups_20261104\"]}","height_m":1.165,"last_verified_at":"2026-11-05T00:53:41.760616+00:00","manufacturer":"Neata","model":"TC48","name":"Neata TC48","product_status":"documented","quality_status":"needs_review","record_id":"f9c600bc-bd5b-5533-b1ba-08c366969c93","record_scope":"configuration","sources":["neata_ups_20261104"],"updated_at":"2026-11-05T00:53:41.760616+00:00","variant":"standard published configuration","width_m":0.6}
